<?xml version="1.0" encoding="utf-8"?>
<resources>
    <string name="fn_voltage_indicator_is_not_a_prover_title">Um detetor de tensão sem contacto não verifica a ausência de tensão</string>
    <string name="fn_voltage_indicator_is_not_a_prover_body">Deteta o campo em torno de um condutor, pelo que assinala o que está por perto e não o que tem à frente. Um cabo blindado, um condutor no fundo de um feixe, uma pilha fraca ou uma luva entre a ponta e o cabo dão o mesmo resultado que um circuito sem tensão: nada. Serve para encontrar um condutor em tensão, nunca para estabelecer que um condutor está sem ela — isso exige um detetor bipolar, comprovado numa fonte conhecida antes e depois.</string>
    <string name="fn_phantom_voltage_reads_high_delivers_nothing_title">Um condutor desligado pode indicar quase toda a tensão da rede</string>
    <string name="fn_phantom_voltage_reads_high_delivers_nothing_body">Um percurso longo ao lado de um cabo em tensão acopla-se a ele por capacidade. Um multímetro digital absorve corrente praticamente nula, pelo que esse acoplamento basta para mostrar cem volts ou mais num condutor desligado em ambas as extremidades. A leitura é real; a fonte que está por trás não consegue fornecer corrente. Um detetor bipolar carrega o circuito e faz cair a tensão fantasma — é exatamente por isso que é a ferramenta da verificação de ausência de tensão.</string>
    <string name="fn_capacitors_stay_charged_after_isolation_title">Seccionar um circuito não descarrega o que está lá dentro</string>
    <string name="fn_capacitors_stay_charged_after_isolation_body">As baterias de condensadores e o barramento de contínua de um variador mantêm a carga depois de retirada a alimentação, e ambos armazenam energia suficiente para matar. As resistências de descarga levam tempo e avariam sem avisar. Aguarde o tempo indicado pelo fabricante e verifique depois a ausência de tensão aos terminais — a espera é um requisito do ensaio, não um substituto dele.</string>
    <string name="fn_rcd_test_button_proves_only_the_mechanism_title">O botão de teste do diferencial ensaia o diferencial, não a instalação</string>
    <string name="fn_rcd_test_button_proves_only_the_mechanism_body">Faz circular uma corrente num enrolamento interno para confirmar que o mecanismo ainda dispara. Nada diz sobre o percurso de terra, sobre o tempo de corte perante um defeito real, nem sobre o sentido de ligação do aparelho. Um botão que funciona numa instalação sem ligação à terra continua a funcionar — e a instalação continua mortal.</string>
    <string name="fn_neutral_is_a_live_conductor_title">O neutro é um condutor ativo, não um condutor seguro</string>
    <string name="fn_neutral_is_a_live_conductor_body">Só se mantém próximo do potencial de terra enquanto o circuito estiver íntegro e razoavelmente equilibrado. Abra-o com carga ligada e a extremidade afastada sobe para a tensão de fase; desequilibre um circuito trifásico e ele transporta uma corrente que tem de ir para algum lado. Trate-o como estando em tensão até prova em contrário e nunca desligue um neutro num circuito que não tenha seccionado.</string>
    <string name="fn_broken_pen_energises_metalwork_title">Um condutor PEN interrompido põe tensão de fase em todas as massas</string>
    <string name="fn_broken_pen_energises_metalwork_body">Num esquema TN-C-S o condutor de chegada é neutro e terra ao mesmo tempo. Se se perder a montante, a corrente de carga regressa pelo único caminho que resta — a instalação de terra — e as massas de toda a instalação sobem para o potencial de fase enquanto cada aparelho continua a funcionar normalmente. Nada dispara, nada parece errado. É a razão por que o TN-C-S não é sequer admitido em certas instalações.</string>
    <string name="fn_borrowed_neutral_survives_isolation_title">Um neutro emprestado fica em tensão depois de seccionar o seu circuito</string>
    <string name="fn_borrowed_neutral_survives_isolation_body">Em instalações que foram crescendo, o neutro de um circuito acaba por vezes ligado à fase de outro. Abre-se o disjuntor que se julga alimentar a zona de trabalho, a fase fica morta e o neutro continua a transportar a corrente de outro circuito. Frequente em iluminação com comutadores de escada e em remodelações antigas. Se um neutro supostamente sem tensão indica alguma coisa ou faz faísca ao desligar, pare e descubra para onde vai.</string>
    <string name="fn_meter_category_matches_where_you_stand_title">O aparelho escolhe-se pelo sítio onde está, não pela tensão</string>
    <string name="fn_meter_category_matches_where_you_stand_body">A categoria de medição classifica um aparelho pela energia dos transitórios do local onde é usado, não pela tensão permanente que vai ler. Mais perto da origem, a impedância a montante do defeito é menor e os transitórios maiores: uma tomada é CAT II, um quadro parcial CAT III, a entrada e o lado da rede CAT IV. Um aparelho CAT II lê 230 V perfeitamente numa entrada e mesmo assim pode falhar em arco entre as suas mãos.</string>
    <string name="fn_replace_a_fuse_like_for_like_title">Um fusível escolhe-se tanto pelo poder de corte como pela corrente estipulada</string>
    <string name="fn_replace_a_fuse_like_for_like_body">Dois fusíveis da mesma amperagem não são intermutáveis. A classe fixa como se comporta antes de cortar — gG para circuitos gerais, aM para motores que têm de aguentar a corrente de arranque — e o poder de corte fixa a corrente de defeito que consegue interromper sem rebentar. Pôr um calibre maior para acabar com disparos incómodos retira precisamente a proteção em torno da qual o cabo foi dimensionado, e agora o fusível é o cabo.</string>
    <string name="fn_emergency_stop_is_not_an_isolator_title">Uma paragem de emergência não é um aparelho de corte</string>
    <string name="fn_emergency_stop_is_not_an_isolator_body">Destina-se a levar rapidamente uma máquina a um estado seguro e muitas vezes pode ser rearmada de um sítio que não vê. Pode deixar em tensão circuitos de comando, resistências de aquecimento ou o barramento de contínua de um variador, e em muitas máquinas é o que faz. Seccionar significa um aparelho previsto para corte, bloqueado na posição de aberto, com a chave no seu bolso.</string>
    <string name="fn_isolate_upstream_of_what_you_touch_title">Desligar um aparelho deixa os seus próprios terminais em tensão</string>
    <string name="fn_isolate_upstream_of_what_you_touch_body">Abra um disjuntor e o lado da carga fica morto enquanto os terminais de alimentação continuam à tensão plena — é para isso que existe. O mesmo vale para um seccionador, um contactor e uma tomada comandada. Para trabalhar no próprio aparelho é preciso seccionar aquilo que o alimenta, e isso costuma ser um quadro mais atrás do que as pessoas esperam.</string>
    <string name="fn_label_before_you_leave_title">Um quadro sem identificação é um perigo que deixa para outra pessoa</string>
    <string name="fn_label_before_you_leave_body">Cada hora poupada por não identificar é devolvida com juros por quem tiver de seccionar um circuito à pressa. Adivinhar que disjuntor alimenta o quê acaba ou com o circuito errado desligado — às vezes um que importava — ou com o certo deixado ligado. Identifique à medida que avança: a informação só está na sua cabeça enquanto está ali à frente.</string>
    <string name="fn_volt_drop_bites_before_ampacity_title">Num percurso longo, o limite de queda de tensão chega antes da corrente admissível</string>
    <string name="fn_volt_drop_bites_before_ampacity_body">A corrente admissível resulta de quanto aquece o condutor, e isso não depende da distância. A queda de tensão acumula-se a cada metro. Passados uns trinta ou quarenta metros num circuito terminal, o cabo que transporta a corrente à vontade já está fora do limite de queda: dimensione primeiro pela queda e verifique a corrente depois — ao contrário, dimensiona-se duas vezes.</string>
    <string name="fn_doubling_length_doubles_drop_title">O dobro do comprimento dá o dobro da queda; o dobro da secção reduz-a a metade</string>
    <string name="fn_doubling_length_doubles_drop_body" formatted="false">A resistência é proporcional ao comprimento e inversamente proporcional à secção, portanto ambas as relações são exatamente lineares e ambas vale a pena ter na cabeça. Um percurso com 3 % de queda a 25 m tem 6 % a 50 m. Subir uma secção não é, porém, reduzir a metade — a série avança em passos de cerca de 1,5 a 1,6, pelo que um degrau tira à volta de um terço da queda, não metade.</string>
    <string name="fn_single_phase_kilowatt_is_four_amps_title">A 230 V monofásicos, um quilowatt são cerca de 4,3 A</string>
    <string name="fn_single_phase_kilowatt_is_four_amps_body">Para uma carga resistiva — aquecimento, lâmpada incandescente, uma chaleira — a corrente é simplesmente a potência a dividir pela tensão. É a verificação mais rápida que existe sobre uma chapa de características ou um mapa de cargas. Para tudo o que tenha motor ou fonte comutada, divida também pelo fator de potência, o que leva esses 4,3 A para perto de 5,5 A num motor pequeno.</string>
    <string name="fn_three_phase_kilowatt_is_one_and_a_half_amps_title">A 400 V trifásicos, um quilowatt são cerca de 1,44 A</string>
    <string name="fn_three_phase_kilowatt_is_one_and_a_half_amps_body">O √3 da fórmula trifásica é o que faz com que a mesma potência exija menos corrente por condutor do que uma alimentação monofásica da mesma tensão. Ter 1,44 A por quilowatt na cabeça permite dimensionar uma coluna montante de cor e apanhar um mapa de cargas errado por um fator e não por alguns por cento.</string>
    <string name="fn_transformer_kva_to_secondary_amps_title">Um transformador de 400 V dá cerca de 1,44 A no secundário por cada kVA</string>
    <string name="fn_transformer_kva_to_secondary_amps_body">A mesma aritmética do √3, aplicada à potência aparente em vez da ativa: uma unidade de 630 kVA entrega perto de 910 A à plena carga. Útil à frente de um transformador cuja chapa já ninguém consegue ler, e é a corrente para a qual o aparelho de entrada e o barramento têm de estar dimensionados.</string>
    <string name="fn_dol_start_draws_six_times_title">Um motor arrancado diretamente absorve seis a oito vezes a sua corrente nominal</string>
    <string name="fn_dol_start_draws_six_times_body">Durante o segundo ou dois que leva a chegar à velocidade. É por isso que o dispositivo de proteção tem de tolerar uma corrente de arranque que de outro modo trataria como defeito, é por isso que um fusível gG é a escolha errada à frente de um motor, e é por isso que uma alimentação que faz o motor trabalhar sem esforço pode ainda assim baixar as luzes a cada arranque.</string>
    <string name="fn_copper_resistance_rises_with_temperature_title" formatted="false">O cobre ganha cerca de 0,4 % de resistência por kelvin</string>
    <string name="fn_copper_resistance_rises_with_temperature_body" formatted="false">Um condutor no seu limite de 70 °C tem aproximadamente mais 20 % de resistência do que o mesmo condutor a 20 °C e, portanto, mais 20 % de queda de tensão. Calcular a queda à temperatura ambiente e depois carregar o cabo até à sua corrente admissível é a forma como um projeto que passa no papel chumba na obra.</string>
    <string name="fn_grouping_costs_more_than_people_expect_title">O agrupamento custa mais corrente admissível do que alguma vez custará a temperatura ambiente</string>
    <string name="fn_grouping_costs_more_than_people_expect_body" formatted="false">Seis circuitos no mesmo caminho perdem mais de 40 % da corrente de tabela; os mesmos cabos teriam de chegar a cerca de 55 °C ambientes para perderem outro tanto. O agrupamento é ainda o fator mais vezes esquecido, porque é uma propriedade da instalação e não do cabo que tem à frente.</string>
    <string name="fn_protection_sits_between_two_currents_title">A corrente da proteção fica entre a carga e o cabo</string>
    <string name="fn_protection_sits_between_two_currents_body">Corrente de serviço ≤ corrente estipulada do dispositivo de proteção ≤ corrente admissível do cabo, por esta ordem e sem exceções que valha a pena um principiante aprender. Toda a discussão sobre sobrecarga se reduz a estas duas desigualdades: um dispositivo menor do que a carga dispara sem motivo, um maior do que o cabo deixa o cabo sem proteção.</string>
    <string name="fn_power_factor_correction_pays_on_current_not_energy_title">Corrigir o fator de potência baixa a corrente, não a energia que lhe é faturada</string>
    <string name="fn_power_factor_correction_pays_on_current_not_energy_body">Os condensadores devolvem a corrente reativa no local em vez de a arrastarem pela rede, pelo que cabos e transformadores veem menos corrente e as perdas neles descem. A energia ativa registada pelo contador quase não se mexe. A poupança está na potência libertada e em evitar a fatura de reativa, o que é um argumento diferente de uma conta de eletricidade menor.</string>
    <string name="fn_lighting_design_starts_from_the_task_title">Ilumina-se a tarefa, não a sala</string>
    <string name="fn_lighting_design_starts_from_the_task_body">Os valores de iluminância estão escritos em função do que se faz — uma bancada de oficina e o corredor ao lado diferem por um fator de cinco. Projetar um edifício inteiro com um único número ilumina demais a circulação e de menos o trabalho, e o método dos lúmenes dá uma média sobre um plano, pelo que uma média conforme pode deixar uma bancada às escuras sob uma luminária mal colocada.</string>
    <string name="fn_diversity_is_a_judgement_not_a_discount_title">A simultaneidade é um juízo sobre comportamentos, não um coeficiente a aplicar</string>
    <string name="fn_diversity_is_a_judgement_not_a_discount_body">Diz que nem todas as cargas funcionam ao mesmo tempo, o que é verdade nas tomadas de uma habitação e falso numa linha de máquinas construída para produzir sem parar. Aplicar o coeficiente do costume a uma carga que não tem simultaneidade é como uma coluna montante acaba subdimensionada, e a falha aparece no comissionamento sob carga real, não no papel.</string>
    <string name="fn_dead_tests_come_before_live_ones_title">Todos os ensaios sem tensão vêm antes do primeiro ensaio em tensão</string>
    <string name="fn_dead_tests_come_before_live_ones_body">A continuidade e a resistência de isolamento medem-se com a instalação seccionada, e são elas que dizem que é seguro pôr em tensão. Fazê-las depois inverte o sentido: o primeiro defeito que teriam encontrado já foi encontrado ao aplicar tensão. A ordem faz parte do ensaio, não é uma preferência.</string>
    <string name="fn_insulation_test_destroys_electronics_title">Um ensaio de isolamento a 500 V destrói tudo o que ficar ligado</string>
    <string name="fn_insulation_test_destroys_electronics_body">Reguladores de luz, drivers de LED, descarregadores de sobretensões e qualquer comando eletrónico não estão feitos para aguentar a tensão de ensaio. Desligue-os ou faça uma ponte no circuito, e lembre-se de que um aparelho danificado assim muitas vezes continua a funcionar durante algum tempo: a avaria chega semanas depois e ninguém a liga ao ensaio.</string>
    <string name="fn_measure_loop_impedance_at_the_far_end_title">A impedância do anel só tem significado no ponto mais afastado do circuito</string>
    <string name="fn_measure_loop_impedance_at_the_far_end_body">Sobe com a distância, pelo que a leitura no quadro é o melhor caso e a da última tomada é aquela de que depende o tempo de corte. Um circuito que passa no quadro e chumba na sua extremidade é um circuito que não corta a tempo justamente onde o defeito é mais provável.</string>
    <string name="fn_polarity_is_cheap_to_check_and_lethal_to_miss_title">Fase e neutro trocados deixam tudo a ser comandado no neutro</string>
    <string name="fn_polarity_is_cheap_to_check_and_lethal_to_miss_body">As lâmpadas acendem, as tomadas funcionam e cada aparelho se comporta normalmente — o defeito só aparece quando alguém abre uma luminária comandada e encontra a fase ainda ligada à peça que tem na mão. Verificar leva segundos e depois não há qualquer sintoma que o denuncie.</string>
    <string name="fn_rcd_ramp_test_before_the_trip_test_title">Um diferencial que dispara à corrente certa pode ainda assim ser demasiado lento</string>
    <string name="fn_rcd_ramp_test_before_the_trip_test_body">Corrente de disparo e tempo de disparo são dois resultados distintos. Um aparelho que atua a 25 mA num calibre de 30 mA tem a sensibilidade, mas pode ultrapassar os 300 ms, e é o tempo que decide se protege uma pessoa. Registe os dois; passar num não é passar.</string>
    <string name="fn_prove_continuity_of_the_protective_conductor_first_title">O condutor de proteção é a primeira coisa a ensaiar e a mais fácil de esquecer</string>
    <string name="fn_prove_continuity_of_the_protective_conductor_first_body">Todas as outras medidas de proteção pressupõem que ele lá está. Uma ligação de alta resistência nesse condutor — uma caixa pintada, um terminal apertado em excesso, um fio cortado — deixa a instalação com aspeto normal e a cortar devagar ou a não cortar, e nenhum ensaio nos condutores ativos o revela.</string>
    <string name="fn_a_clamp_meter_reads_zero_around_a_whole_cable_title">Uma pinça à volta do cabo inteiro lê quase zero, e está correto</string>
    <string name="fn_a_clamp_meter_reads_zero_around_a_whole_cable_body">As correntes de fase e de neutro são iguais e opostas, os seus campos anulam-se e o aparelho indica a diferença — que é a fuga. Para medir a corrente de carga, abrace um só condutor. Alguns miliamperes à volta do cabo inteiro não são um aparelho avariado: são a corrente de fuga à terra, e uma que sobe merece ser investigada.</string>
    <string name="fn_true_rms_matters_on_distorted_current_title">Um aparelho de valor médio subavalia bastante uma corrente distorcida</string>
    <string name="fn_true_rms_matters_on_distorted_current_body">Os aparelhos que não medem o valor eficaz verdadeiro assumem uma onda sinusoidal e escalam uma média de acordo com ela. Na corrente pedida por drivers de LED, variadores e fontes comutadas essa suposição é falsa e a leitura pode ficar dezenas de por cento abaixo — precisamente nos circuitos cuja corrente de neutro o preocupava.</string>
    <string name="fn_record_the_reading_not_the_verdict_title">Escreva o valor, não «conforme»</string>
    <string name="fn_record_the_reading_not_the_verdict_body">Um 0,35 Ω registado compara-se com o 0,55 Ω do ano seguinte e mostra uma ligação a degradar-se antes de falhar. Um «conforme» registado diz à pessoa seguinte apenas que alguém um dia o achou bem. O valor de um relatório de ensaios está quase todo na evolução.</string>
    <string name="fn_test_leads_have_resistance_too_title">Anule as pontas de prova ou a resistência delas entra em cada medição de continuidade</string>
    <string name="fn_test_leads_have_resistance_too_body">Um par de pontas chega facilmente a 0,1 Ω, o que é uma boa parte do valor que um circuito terminal curto deveria indicar. Anulá-las leva um instante no início do dia; saltar esse passo inflaciona sistematicamente cada leitura e transforma uma resistência realmente baixa num valor no limite.</string>
    <string name="fn_an_open_neutral_hides_from_a_two_lead_test_title">Um circuito pode passar o ensaio de isolamento e estar interrompido</string>
    <string name="fn_an_open_neutral_hides_from_a_two_lead_test_body">A resistência de isolamento prova que os condutores estão separados entre si e da terra. Nada diz sobre a continuidade de um condutor. Um neutro interrompido dentro de uma caixa de derivação dá um valor de isolamento excelente — infinito, a rigor — porque um condutor desligado está isolado muitíssimo bem.</string>
    <string name="fn_energise_one_circuit_at_a_time_title">Ponha em tensão um circuito de cada vez, sabendo o que cada um deve consumir</string>
    <string name="fn_energise_one_circuit_at_a_time_body">Fechar tudo ao mesmo tempo significa uma corrente de arranque igual à soma de todas as cargas e um defeito que pode estar em qualquer lado. Subir os circuitos um a um localiza o problema no último manobrado e permite comparar a corrente consumida com aquela para que o circuito foi projetado, enquanto ainda há tempo para agir sobre a diferença.</string>
    <string name="destination_field_notes">Informação geral</string>
    <string name="fn_cat_measurement_and_testing">Medição e ensaios</string>
    <string name="fn_cat_rules_of_thumb">Regras práticas</string>
    <string name="fn_cat_safety_and_practice">Segurança e prática</string>
    <string name="fn_empty_message">Nenhuma entrada corresponde a essa pesquisa. Tente outro termo.</string>
    <string name="fn_empty_title">Sem resultados</string>
    <string name="fn_filter_all">Todas</string>
    <string name="fn_related_calculator">Calcular</string>
    <string name="fn_related_reference">Consultar</string>
    <string name="fn_search_hint">Pesquisar na informação geral</string>
</resources>
