<?xml version="1.0" encoding="utf-8"?>
<resources xmlns:tools="http://schemas.android.com/tools">

    <!-- Product name: a brand, so it stays identical in every language. -->
    <string name="app_name" translatable="false">ElecToolkit</string>

    <!-- Top level destinations -->
    <string name="destination_calculators">Calculators</string>
    <string name="destination_converter">Converter</string>
    <string name="destination_references">References</string>
    <string name="destination_favorites">Favorites</string>
    <string name="destination_history">History</string>
    <string name="destination_settings">Settings</string>

    <!-- Home -->
    <string name="home_browse">Browse</string>

    <!-- Dashboard entries -->
    <string name="dashboard_calculators_title">Calculators</string>
    <string name="dashboard_calculators_subtitle">Voltage drop, cable sizing, motor current</string>
    <string name="dashboard_converter_title">Unit Converter</string>
    <string name="dashboard_converter_subtitle">Electrical, physical and AWG conversions</string>
    <string name="dashboard_references_title">References</string>
    <string name="dashboard_references_subtitle">IP/IK ratings, colour codes and standard tables</string>
    <string name="dashboard_favorites_title">Favorites</string>
    <string name="dashboard_favorites_subtitle">Your pinned calculators</string>
    <string name="dashboard_history_title">History</string>
    <string name="dashboard_history_subtitle">Every calculation you have run</string>
    <string name="dashboard_settings_title">Settings</string>
    <string name="dashboard_settings_subtitle">Theme, units and app information</string>

    <!-- Calculator categories -->
    <string name="category_power_and_load">Power &amp; Load</string>
    <string name="category_cable_and_conduit">Cable &amp; Conduit</string>
    <string name="category_machines">Machines</string>
    <string name="category_energy_storage">Energy Storage</string>

    <!-- Calculator catalog -->
    <string name="calculator_voltage_drop_title">Voltage Drop</string>
    <string name="calculator_voltage_drop_description">Volt drop and percentage over a cable run</string>
    <string name="calculator_cable_size_title">Cable Size</string>
    <string name="calculator_cable_size_description">Minimum conductor cross-section for a load</string>
    <string name="calculator_transformer_current_title">Transformer Full Load Current</string>
    <string name="calculator_transformer_current_description">Primary and secondary current from kVA rating</string>
    <string name="calculator_motor_current_title">Motor Current</string>
    <string name="calculator_motor_current_description">Full load current from motor power rating</string>
    <string name="calculator_power_title">Power Calculator</string>
    <string name="calculator_power_description">Active, reactive and apparent power</string>
    <string name="calculator_power_factor_title">Power Factor Correction</string>
    <string name="calculator_power_factor_description">Capacitor kVAr needed to reach a target cos φ</string>
    <string name="calculator_battery_runtime_title">Battery Runtime</string>
    <string name="calculator_battery_runtime_description">Backup time from capacity and load</string>
    <string name="calculator_cable_weight_title">Cable Weight</string>
    <string name="calculator_cable_weight_description">Conductor mass for a given run length</string>
    <string name="calculator_conduit_fill_title">Conduit Fill</string>
    <string name="calculator_conduit_fill_description">Fill percentage against permitted limits</string>
    <string name="calculator_cable_tray_fill_title">Cable Tray Fill</string>
    <string name="calculator_cable_tray_fill_description">Tray occupancy for a cable bundle</string>

    <!-- Search -->
    <string name="search_hint">Search calculators, converters, references</string>
    <string name="search_history_hint">Search saved calculations</string>
    <string name="search_clear">Clear search</string>

    <!-- Generic actions -->
    <string name="action_back">Back</string>
    <string name="action_retry">Retry</string>
    <string name="action_favorite_add">Add to favorites</string>
    <string name="action_favorite_remove">Remove from favorites</string>
    <string name="action_copy">Copy</string>
    <string name="action_share">Share</string>
    <string name="action_calculate">Calculate</string>
    <string name="action_reset">Reset</string>
    <string name="message_copied">Result copied</string>

    <!-- Calculator scaffolding -->
    <string name="calculator_inputs">Inputs</string>
    <string name="calculator_formula">Formula</string>
    <string name="calculator_notes">Engineering notes</string>
    <string name="calculator_share_subject">%1$s — ElecToolkit</string>

    <!-- Voltage drop calculator -->
    <string name="common_supply_system">Supply system</string>
    <string name="common_system_dc">DC</string>
    <string name="common_system_single_phase">1-phase</string>
    <string name="common_system_three_phase">3-phase</string>
    <string name="common_conductor_material">Conductor material</string>
    <string name="common_material_copper">Copper</string>
    <string name="common_material_aluminium">Aluminium</string>

    <string name="common_system_voltage">System voltage</string>
    <string name="common_system_voltage_hint">Line-to-line voltage for three phase</string>
    <string name="common_design_current">Design current</string>
    <string name="common_route_length">Route length (one way)</string>
    <string name="common_route_length_hint">Distance to the load; the return path is included by the formula</string>
    <string name="common_cross_section">Cross-section</string>
    <string name="common_power_factor">Power factor (cos φ)</string>
    <string name="vd_temperature_label">Conductor temperature</string>
    <string name="vd_temperature_hint">70 °C for PVC, 90 °C for XLPE at full load</string>
    <string name="common_parallel_conductors">Conductors per phase</string>

    <string name="vd_result_label">Voltage drop</string>
    <string name="vd_result_voltage_at_load">Voltage at load</string>
    <string name="vd_result_resistance">Conductor resistance</string>
    <string name="vd_result_power_loss">Power loss</string>

    <string name="vd_status_within_lighting">%1$s %% — within the 3 %% lighting limit</string>
    <string name="vd_status_within_power">%1$s %% — within the 5 %% power limit, exceeds 3 %% for lighting</string>
    <string name="vd_status_exceeds">%1$s %% — exceeds the 5 %% recommended limit</string>

    <string name="vd_formula">R = ρ(θ) · L / (A · n)\nΔU = k · I · R · cos φ</string>
    <string name="vd_var_drop">Voltage drop</string>
    <string name="vd_var_k">2 for DC and 1-phase, √3 for 3-phase</string>
    <string name="vd_var_current">Design current</string>
    <string name="vd_var_resistance">One-way conductor resistance</string>
    <string name="vd_var_resistivity">Resistivity at temperature θ</string>
    <string name="vd_var_length">Route length, one way</string>
    <string name="vd_var_area">Conductor cross-section</string>
    <string name="vd_var_parallel">Conductors per phase</string>
    <string name="vd_var_power_factor">Load power factor</string>

    <string name="vd_note_reactance">Conductor reactance is neglected. This is the standard simplified method and is accurate where resistance dominates (roughly up to 16 mm²). For larger conductors, reactance adds to the drop — use the manufacturer\'s mV/A/m data instead.</string>
    <string name="vd_note_temperature" formatted="false">Resistivity is corrected to the conductor operating temperature. A copper conductor at 70 °C is about 20 % more resistive than at 20 °C, so calculating at ambient under-reports the drop by the same margin.</string>
    <string name="vd_note_length">Enter the one-way route length. The factor of 2 (DC and single phase) or √3 (three phase) already accounts for the return path and the line-to-line reference.</string>
    <string name="vd_note_limits" formatted="false">Limits follow IEC 60364-5-52 Annex G: 3 % for lighting and 5 % for other uses, measured from the origin of the installation.</string>
    <string name="vd_note_balanced">The three-phase result assumes a balanced load, so no neutral current is included in the loss figure.</string>
    <string name="vd_note_dc_pf">Power factor is ignored on a DC supply, where there is no phase angle.</string>

    <string name="vd_history_title">Voltage drop — %1$s mm², %2$s m</string>
    <string name="vd_history_summary">%1$s V (%2$s %%)</string>

    <!-- Plain-text export used by both Copy and Share -->
    <string name="vd_export_inputs">%1$s · %2$s</string>
    <string name="vd_export_ratings">%1$s V · %2$s A · %3$s m · %4$s mm²</string>
    <string name="vd_export_power_factor">cos φ %1$s</string>
    <string name="vd_export_conditions">%1$s °C · %2$s conductor(s) per phase</string>
    <string name="vd_export_drop">Voltage drop: %1$s V (%2$s %%)</string>
    <string name="vd_export_voltage_at_load">Voltage at load: %1$s V</string>
    <string name="vd_export_resistance">Resistance: %1$s Ω</string>
    <string name="vd_export_power_loss">Power loss: %1$s W</string>

    <!-- Common states -->
    <string name="state_loading">Loading</string>
    <string name="state_empty_favorites_title">No favorites yet</string>
    <string name="state_empty_favorites_message">Pin a calculator to keep it on your home screen.</string>
    <string name="state_empty_history_title">No calculations yet</string>
    <string name="state_empty_history_message">Results are saved here automatically as you calculate.</string>
    <string name="state_error_title">Something went wrong</string>
    <string name="state_empty_calculators_title">No matches</string>
    <string name="state_empty_calculators_message">No calculator matches that search. Try a different term.</string>

    <!--
      Sections whose data layer is in place but whose screen is delivered in a
      later development phase. Shown instead of a dead end.
    -->
    <string name="state_in_development_title">Not available yet</string>
    <string name="state_in_development_message">This section is being built and will arrive in an upcoming release.</string>

    <!-- Settings -->
    <string name="destination_projects">Projects</string>
    <string name="dashboard_projects_title">Projects</string>
    <string name="dashboard_projects_subtitle">Keep a job\u2019s circuits together and design them as one</string>
    <string name="projects_empty_title">No projects yet</string>
    <string name="projects_empty_message">A project holds one supply and the circuits fed from it. Set the voltage, ambient and cable type once, and every circuit is designed against them.</string>
    <string name="projects_new">New project</string>
    <string name="projects_untitled">Untitled project</string>
    <string name="projects_circuit_count">%1$d circuits</string>
    <string name="projects_circuit_count_one">1 circuit</string>
    <string name="projects_circuit_count_none">No circuits</string>
    <string name="projects_delete_title">Delete project?</string>
    <string name="projects_delete_message">The project and every circuit in it are removed. This cannot be undone.</string>
    <string name="project_supply">Supply</string>
    <string name="project_reference">Project name</string>
    <string name="project_site">Site</string>
    <string name="project_external_impedance">Supply loop impedance, Ze</string>
    <string name="project_external_impedance_hint">Measured at the origin, or given by the distributor</string>
    <string name="project_max_drop">Permitted voltage drop</string>
    <string name="project_schedule">Circuits</string>
    <string name="project_add_circuit">Add circuit</string>
    <string name="project_circuit_incomplete">Not designed yet \u2014 fill in the load and length</string>
    <string name="project_circuit_no_solution">No tabulated size works</string>
    <string name="project_circuit_summary">%1$s mm\u00b2 \u00b7 %2$s A device</string>
    <string name="circuit_untitled">New circuit</string>
    <string name="circuit_name">Circuit name</string>
    <string name="circuit_load_kind">Load given as</string>
    <string name="circuit_load_kind_current">Current</string>
    <string name="circuit_load_kind_power">Power</string>
    <string name="circuit_load_current">Design current, Ib</string>
    <string name="circuit_load_power">Active power</string>
    <string name="circuit_disconnection">Disconnection time</string>
    <string name="circuit_disconnection_hint">0.4 s for a final circuit, 5 s for a distribution circuit</string>
    <string name="circuit_delete_title">Delete circuit?</string>
    <string name="circuit_result">Design</string>
    <string name="circuit_result_size">Cross-section</string>
    <string name="circuit_result_protective">Protective conductor</string>
    <string name="circuit_result_device">Protective device</string>
    <string name="circuit_result_binding">Decided by</string>
    <string name="circuit_chain">The chain</string>
    <string name="circuit_stage_capacity">Current capacity, Iz \u2265 In</string>
    <string name="circuit_stage_drop">Voltage drop</string>
    <string name="circuit_stage_loop">Earth fault loop, Zs</string>
    <string name="circuit_stage_protective">Protective conductor withstand</string>
    <string name="circuit_binding_capacity">Current capacity</string>
    <string name="circuit_binding_drop">Voltage drop</string>
    <string name="circuit_binding_loop">Earth fault loop</string>
    <string name="circuit_binding_protective">Protective conductor</string>
    <string name="circuit_binding_none">Nothing \u2014 the smallest size already passes</string>
    <string name="circuit_failure_device_range">The load is beyond the largest device this app models.</string>
    <string name="circuit_failure_no_size">No tabulated cross-section satisfies every stage. Look at the stage that fails: a loop that will not clear needs a different device, not more copper.</string>
    <string name="circuit_incomplete">Fill in the load and the length to design this circuit.</string>
    <string name="report_export">Export</string>
    <string name="report_export_pdf">Export as PDF</string>
    <string name="report_export_csv">Export as CSV</string>
    <string name="report_share_title">Share schedule</string>
    <string name="report_export_failed">Could not write the export.</string>
    <string name="report_export_empty">Add a circuit before exporting.</string>
    <string name="report_column_measured_r1r2">R\u2081+R\u2082 meas. (\u03a9)</string>
    <string name="report_column_measured_zs">Zs meas. (\u03a9)</string>
    <string name="report_column_measured_insulation">Insulation (M\u03a9)</string>
    <string name="report_column_result">Result</string>
    <string name="report_column_circuit">Circuit</string>
    <string name="report_column_load">Load</string>
    <string name="report_column_length">Length (m)</string>
    <string name="report_column_device">Device (A)</string>
    <string name="report_column_size">Cross-section (mm\u00b2)</string>
    <string name="report_column_protective">CPC (mm\u00b2)</string>
    <string name="report_column_capacity">Iz (A)</string>
    <string name="report_column_drop" formatted="false">Drop (%)</string>
    <string name="report_column_loop">Zs (\u03a9)</string>
    <string name="report_column_binding">Decided by</string>
    <string name="tests_section">Test results</string>
    <string name="tests_kind_continuity">Continuity, R\u2081 + R\u2082</string>
    <string name="tests_kind_insulation">Insulation resistance</string>
    <string name="tests_kind_polarity">Polarity</string>
    <string name="tests_kind_loop">Earth fault loop, Zs</string>
    <string name="tests_kind_rcd_rated">RCD at I\u0394n</string>
    <string name="tests_kind_rcd_five">RCD at 5 \u00d7 I\u0394n</string>
    <string name="tests_expected">Design expects %1$s</string>
    <string name="tests_ratio">%1$s\u00d7 the calculated value</string>
    <string name="tests_verdict_pass">Pass</string>
    <string name="tests_verdict_fail">Fail</string>
    <string name="tests_verdict_recorded">Recorded</string>
    <string name="tests_polarity_correct">Correct</string>
    <string name="tests_polarity_wrong">Wrong</string>
    <string name="tests_test_voltage">Test voltage</string>
    <string name="tests_rcd_type">RCD type</string>
    <string name="tests_rcd_general">General</string>
    <string name="tests_rcd_selective">Type S</string>
    <string name="tests_note">A reading inside the limit can still be worth a second look: one well above what the design predicts means a loose termination, an unexpected joint, or a cable that is not what the schedule says.</string>
    <string name="calculator_selectivity_title">Selectivity check</string>
    <string name="calculator_selectivity_description">Whether a fault below one device leaves the device above it closed.</string>
    <string name="sel_upstream">Upstream device</string>
    <string name="sel_upstream_rating">Upstream rating, In</string>
    <string name="sel_downstream">Downstream device</string>
    <string name="sel_downstream_rating">Downstream rating, In</string>
    <string name="sel_fault_current">Prospective fault current</string>
    <string name="sel_fault_hint">At the downstream device\u2019s position. The answer changes with it.</string>
    <string name="sel_grade_selective">Selective at this fault level</string>
    <string name="sel_grade_partial">Partial \u2014 selective only below the limit</string>
    <string name="sel_grade_none">Not selective</string>
    <string name="sel_result_limit">Selectivity limit</string>
    <string name="sel_result_ratio">Rating ratio</string>
    <string name="sel_result_upstream_threshold">Upstream trips instantly above</string>
    <string name="sel_result_downstream_threshold">Downstream trips instantly above</string>
    <string name="sel_step_ratio">Overload end: rating ratio</string>
    <string name="sel_step_ratio_clears" formatted="false">\u2014 clears the conventional 1.6</string>
    <string name="sel_step_ratio_short" formatted="false">\u2014 short of the conventional 1.6</string>
    <string name="sel_step_threshold">Short-circuit end: upstream instantaneous pickup</string>
    <string name="sel_step_compare">Fault against that threshold</string>
    <string name="sel_step_no_curve">This device has no instantaneous multiple the app can read</string>
    <string name="sel_example_holds">Long final circuit, fault at the far end</string>
    <string name="sel_example_close">Ratings only 1.6 apart</string>
    <string name="sel_example_at_board">Same pair, fault at the board</string>
    <string name="sel_history_title">%1$s A over %2$s A</string>
    <string name="sel_note_bound" formatted="false">What the published curves allow is an upper bound, not a guarantee. Real behaviour at high fault currents depends on let-through energy, which is why manufacturers publish selectivity tables for specific pairs \u2014 and why those tables sometimes claim more than the curves do. Where such a table exists, it wins.</string>
    <string name="sel_note_overload" formatted="false">The two ends fail independently. An overload is settled by the thermal elements and needs the ratings far enough apart; a short circuit is settled by the magnetic elements and needs the fault to stay below the upstream device\u2019s instantaneous pickup. A pair can pass one and fail the other.</string>
    <string name="disclaimer_title">Disclaimer</string>
    <string name="disclaimer_accept">I have read and accept</string>
    <string name="disclaimer_body" formatted="false">This application is provided for general information only.\n\nNo responsibility whatsoever is accepted for the calculations, results, tables or explanatory texts it contains. The results must not be used as a basis for scientific or engineering work.\n\nResponsibility for any use of this application, and for verifying anything taken from it, rests entirely with the user. Under no circumstances may the application or its developers be held liable for any loss or damage arising from its use.\n\nThe content and the application itself were produced with the assistance of artificial intelligence. Use it in the knowledge of that.\n\nWhere anything elsewhere in this application appears to say otherwise, the terms set out here prevail.\n\nBy using this application you are deemed to have accepted the above.</string>
    <string name="settings_legal">Legal</string>
    <string name="calculator_motor_starting_title">Motor Starting Dip</string>
    <string name="calculator_motor_starting_description">Voltage the supply sags to while a motor runs up</string>
    <string name="ms_full_load_current">Motor full load current, In</string>
    <string name="ms_locked_rotor">Locked rotor current, as a multiple of In</string>
    <string name="ms_locked_rotor_hint">From the motor plate. Six is typical; seven and eight are not unusual.</string>
    <string name="ms_method">Starting method</string>
    <string name="ms_method_dol">Direct on line</string>
    <string name="ms_method_star_delta">Star-delta</string>
    <string name="ms_method_soft" formatted="false">Soft start, 50 %</string>
    <string name="ms_method_auto" formatted="false">Autotransformer, 65 %</string>
    <string name="ms_transformer_kva">Transformer rating</string>
    <string name="ms_transformer_impedance">Transformer impedance, uk</string>
    <string name="ms_transformer_impedance_hint">Four per cent is usual up to about 630 kVA. Zero means an infinite bus.</string>
    <string name="ms_result_dip">Voltage dip</string>
    <string name="ms_result_residual">Voltage during start</string>
    <string name="ms_result_starting_current">Starting current</string>
    <string name="ms_result_starting_kva">Starting power</string>
    <string name="ms_result_short_circuit">Supply short-circuit power</string>
    <string name="ms_result_torque">Starting torque available</string>
    <string name="ms_step_inrush">Inrush the supply sees</string>
    <string name="ms_step_starting_power">Starting apparent power</string>
    <string name="ms_step_short_circuit_power">How strong the supply is</string>
    <string name="ms_step_dip">The dip</string>
    <string name="ms_example_stiff">30 kW on a 400 kVA supply</string>
    <string name="ms_example_small">Same motor, 50 kVA site</string>
    <string name="ms_example_star_delta">Same site, star-delta</string>
    <string name="ms_history_title">%1$s A motor on %2$s kVA</string>
    <string name="ms_history_summary" formatted="false">%1$s %% dip</string>
    <string name="ms_warn_contactor">Contactor coils may release at this depth. A start that takes the rest of the board with it is not a start.</string>
    <string name="ms_warn_flicker">Deep enough to be seen in the lighting.</string>
    <string name="ms_note_torque" formatted="false">Torque follows the square of the voltage at the terminals, on top of whatever the starting method already gives up. A gentler start is not free: a method that thirds the current also thirds the pull, and a loaded machine may fail to turn.</string>
    <string name="ms_note_scope" formatted="false">The cable between transformer and motor is not counted, so the dip at the motor itself is deeper than this. Neither is the star-delta transition peak, which can approach the direct-on-line current for a few cycles.</string>
    <string name="calculator_harmonics_title">Harmonics and THD</string>
    <string name="calculator_harmonics_description">Distortion, true RMS, neutral current and transformer K-factor</string>
    <string name="hm_fundamental">Fundamental current, I\u2081</string>
    <string name="hm_spectrum">Spectrum, as a percentage of the fundamental</string>
    <string name="hm_order">Harmonic %1$d</string>
    <string name="hm_balanced">Three lines carry the same spectrum</string>
    <string name="hm_balanced_hint">Triplen harmonics add in the neutral only when all three lines produce them together. On a mixed board the neutral cannot be worked out from one line.</string>
    <string name="hm_result_thd">Current THD</string>
    <string name="hm_result_rms">True RMS current</string>
    <string name="hm_result_neutral">Neutral current</string>
    <string name="hm_result_neutral_unknown">Not available on an unbalanced board</string>
    <string name="hm_result_k">Transformer K-factor</string>
    <string name="hm_result_dominant">Dominant order</string>
    <string name="hm_step_thd">Distortion against the fundamental</string>
    <string name="hm_step_rms">What the conductor heats on</string>
    <string name="hm_step_neutral">What reaches the star point</string>
    <string name="hm_step_k_factor">Weighting for eddy-current loss</string>
    <string name="hm_example_office">Office floor, switch-mode supplies</string>
    <string name="hm_example_drive">Six-pulse drive</string>
    <string name="hm_example_lighting">LED lighting circuit</string>
    <string name="hm_history_title">%1$s A with harmonics</string>
    <string name="hm_history_summary" formatted="false">%1$s %% THD</string>
    <string name="hm_warn_neutral">The neutral carries more than the lines it serves. This is not a fault — it is what triplen harmonics do, and it is why a neutral sized as half the phase burns.</string>
    <string name="hm_note_scope">Cable derating is not included. IEC 60364-5-52 Annex E bands its reduction factors on third-harmonic content; those bands are transcribed figures, and everything shown here is derived and checked on every build.</string>
    <string name="calculator_evse_title">EV Charging Circuit</string>
    <string name="calculator_evse_description">Design current for charging points, and the RCD each one needs</string>
    <string name="ev_point_count">Number of charging points</string>
    <string name="ev_rated_current">Rated current per point</string>
    <string name="ev_connection">Connection</string>
    <string name="ev_connection_single">Single-phase</string>
    <string name="ev_connection_three">Three-phase</string>
    <string name="ev_simultaneity">Simultaneity factor</string>
    <string name="ev_simultaneity_hint">One means no diversity, which is the honest starting point: charging is a continuous load. Lowering it is a decision about this site.</string>
    <string name="ev_dc_detection">Charger DC fault detection</string>
    <string name="ev_dc_builtin">Built-in 6 mA (RDC-DD)</string>
    <string name="ev_dc_none">None or unknown</string>
    <string name="ev_result_per_point">Power per point</string>
    <string name="ev_result_total_kw">Total connected power</string>
    <string name="ev_result_connected">Total connected current</string>
    <string name="ev_result_design">Design current, Ib</string>
    <string name="ev_result_device">Protective device</string>
    <string name="ev_result_device_none">Beyond the largest device modelled</string>
    <string name="ev_result_rcd">RCD required</string>
    <string name="ev_rcd_a">Type A, alongside the charger\u2019s own 6 mA detection</string>
    <string name="ev_rcd_b">Type B</string>
    <string name="ev_step_per_point">Power at one point</string>
    <string name="ev_step_connected">Everything connected</string>
    <string name="ev_step_design">After simultaneity</string>
    <string name="ev_example_home">One point, single-phase</string>
    <string name="ev_example_three_phase">Same current, three-phase</string>
    <string name="ev_example_car_park">Car park, eight points</string>
    <string name="ev_history_title">%1$s point(s) at %2$s A</string>
    <string name="ev_history_summary">%1$s A design current</string>
    <string name="ev_note_dc">A vehicle can put smooth DC into the protective conductor, which saturates the core of a Type A RCD and blinds it to the AC fault it was installed for. Either a Type B, or a Type A alongside a device that trips at 6 mA of DC \u2014 which most modern chargers have built in, but only if the plate says so.</string>
    <string name="ev_note_continuous">An EV draws its full current for hours. None of the diversity habits that make a socket circuit work carry over, which is why the simultaneity factor starts at one and is asked for rather than assumed.</string>
    <string name="ev_note_scope">Load management is not modelled. A controller that shares a fixed supply between points makes the design current a setting rather than a sum.</string>
    <string name="settings_appearance">Appearance</string>
    <string name="settings_theme">Theme</string>
    <string name="settings_theme_light">Light</string>
    <string name="settings_theme_dark">Dark</string>
    <string name="settings_theme_system">System default</string>
    <string name="settings_dynamic_color">Dynamic colour</string>
    <string name="settings_dynamic_color_summary">Use the colours from your wallpaper</string>
    <string name="settings_language">Language</string>
    <string name="settings_language_system">System default</string>

    <string name="settings_units">Units</string>
    <string name="settings_unit_system">Unit system</string>
    <string name="settings_unit_system_metric">Metric (mm², m)</string>
    <string name="settings_unit_system_imperial">Imperial (AWG, ft)</string>
    <string name="settings_engineering">Engineering defaults</string>
    <string name="settings_engineering_summary">The values every calculator opens with. Guessed once from your region when the app was first installed, and yours from then on \u2014 changing the app language does not change them. Reset re-runs that guess.</string>
    <string name="settings_engineering_single_phase">Single-phase voltage</string>
    <string name="settings_engineering_three_phase">Three-phase voltage</string>
    <string name="settings_engineering_frequency">Supply frequency</string>
    <string name="settings_engineering_ambient">Ambient temperature</string>
    <string name="settings_engineering_material">Conductor material</string>
    <string name="settings_engineering_insulation">Insulation</string>
    <string name="settings_engineering_method">Installation method</string>
    <string name="settings_engineering_reset">Reset defaults</string>
    <string name="settings_engineering_reset_message">Replaces every value above with the one a new install would use for your region. Saved calculations are not affected.</string>
    <string name="settings_about">About</string>
    <string name="settings_version">Version</string>

    <!-- Validation — mapped from domain ValidationError values -->
    <string name="validation_required">This value is required</string>
    <string name="validation_not_a_number">Enter a valid number</string>
    <string name="validation_must_be_positive">Enter a value greater than zero</string>
    <string name="validation_must_not_be_negative">Enter a value of zero or more</string>
    <string name="validation_out_of_range">Enter a value between %1$s and %2$s</string>
    <string name="validation_exceeds_maximum">Enter a value of %1$s or less</string>
    <string name="validation_below_minimum">Enter a value of %1$s or more</string>

    <!-- Cable size calculator -->
    <string name="cs_insulation">Insulation</string>
    <string name="cs_insulation_pvc">PVC 70 °C</string>
    <string name="cs_insulation_xlpe">XLPE 90 °C</string>
    <string name="cs_installation_method">Installation method</string>
    <string name="cs_method_b1">B1</string>
    <string name="cs_method_b2">B2</string>
    <string name="cs_method_c">C</string>
    <string name="cs_method_e">E</string>
    <string name="cs_method_b1_full">B1 — conductors in conduit on a wall</string>
    <string name="cs_method_b2_full">B2 — multi-core cable in conduit</string>
    <string name="cs_method_c_full">C — clipped direct to a surface</string>
    <string name="cs_method_e_full">E — free air or perforated tray</string>

    <string name="cs_max_drop_label">Permitted voltage drop</string>
    <string name="cs_max_drop_hint" formatted="false">3 % for lighting, 5 % for other circuits</string>
    <string name="cs_ambient_label">Ambient temperature</string>
    <string name="cs_ambient_hint">Tables assume 30 °C; a hotter environment derates the cable</string>
    <string name="cs_circuits_label">Grouped circuits</string>
    <string name="cs_circuits_hint">Circuits bunched together, including this one</string>

    <string name="cs_result_label">Recommended cross-section</string>
    <string name="cs_result_by_capacity">Limited by current capacity</string>
    <string name="cs_result_by_drop">Limited by voltage drop</string>
    <string name="cs_result_required_capacity">Required capacity</string>
    <string name="cs_result_derated_capacity">Capacity after derating</string>
    <string name="cs_result_voltage_drop">Voltage drop at this size</string>
    <string name="cs_result_ambient_factor">Ambient factor (Ca)</string>
    <string name="cs_result_grouping_factor">Grouping factor (Cg)</string>

    <string name="cs_status_capacity">Sized by current capacity — the run is short enough that heating governs</string>
    <string name="cs_status_drop">Sized by voltage drop — a shorter run or a higher permitted drop would allow a smaller cable</string>
    <string name="cs_status_both">Both current capacity and voltage drop land on this size</string>
    <string name="cs_no_solution_title">No standard size fits</string>
    <string name="cs_no_solution_message">No tabulated cross-section satisfies these inputs. Consider conductors in parallel, a shorter run, or a higher permitted voltage drop.</string>

    <string name="cs_formula">I_z ≥ I_b / (Ca · Cg)\nA ≥ k · I · ρ(θ) · L · cos φ / (ΔU_max · n)</string>
    <string name="cs_var_iz">Tabulated current-carrying capacity</string>
    <string name="cs_var_ib">Design current</string>
    <string name="cs_var_ca">Ambient temperature factor</string>
    <string name="cs_var_cg">Grouping factor</string>
    <string name="cs_var_area">Conductor cross-section</string>
    <string name="cs_var_dumax">Permitted voltage drop</string>

    <string name="cs_note_two_constraints" formatted="false">A cable must satisfy two independent requirements: carry the current without overheating, and deliver usable voltage at the load. The answer is the larger of the two sizes. Sizing on voltage drop alone can return a conductor that overheats.</string>
    <string name="cs_note_derating" formatted="false">Tabulated capacities assume a single circuit at 30 °C. Ambient temperature and grouping factors are applied on top; six circuits bunched together lose about 43 % of their rating.</string>
    <string name="cs_note_tables" formatted="false">Capacities follow the reference installation methods of IEC 60364-5-52 Annex B. Verify against the edition or national adoption that applies to your project, and against the cable manufacturer\'s data.</string>
    <string name="cs_note_worst_case" formatted="false">Voltage drop is evaluated at the insulation\'s maximum conductor temperature, which is the worst case. Reactance is neglected, as in the voltage drop calculator.</string>
    <string name="cs_note_protection" formatted="false">This calculator sizes the conductor only. Coordination with the protective device (Ib ≤ In ≤ Iz) and the disconnection time for fault protection must be checked separately.</string>

    <string name="cs_history_title">Cable size — %1$s A, %2$s m</string>
    <string name="cs_history_summary">%1$s mm²</string>

    <string name="cs_export_conditions">%1$s · %2$s · %3$s</string>
    <string name="cs_export_load">%1$s V · %2$s A · %3$s m</string>
    <string name="cs_export_environment" formatted="false">%1$s °C · %2$s circuit(s) · max %3$s %%</string>
    <string name="cs_export_result">Recommended cross-section: %1$s mm²</string>
    <string name="cs_export_by_capacity">By current capacity: %1$s mm²</string>
    <string name="cs_export_by_drop">By voltage drop: %1$s mm²</string>
    <string name="cs_export_drop" formatted="false">Voltage drop: %1$s V (%2$s %%)</string>

    <!-- Transformer full load current calculator -->
    <string name="tx_rating_label">Rated power</string>
    <string name="tx_rating_hint">Nameplate apparent power</string>
    <string name="tx_primary_voltage">Primary voltage</string>
    <string name="tx_primary_voltage_hint">Enter volts, e.g. 34500 for 34.5 kV</string>
    <string name="tx_secondary_voltage">Secondary voltage</string>
    <string name="tx_impedance_label">Impedance voltage (u_k)</string>
    <string name="tx_impedance_hint" formatted="false">From the nameplate; typically 4 % up to 630 kVA and 6 % above</string>

    <string name="tx_result_secondary_current">Secondary full load current</string>
    <string name="tx_result_primary_current">Primary full load current</string>
    <string name="tx_result_ratio">Voltage ratio</string>
    <string name="tx_result_short_circuit">Secondary short-circuit current</string>
    <string name="tx_result_short_circuit_power">Short-circuit power</string>
    <string name="tx_result_status">Full load current at the rated secondary voltage</string>

    <string name="tx_formula">I = S / (k · U)\nI_sc = I₂ · 100 / u_k</string>
    <string name="tx_var_current">Full load current</string>
    <string name="tx_var_power">Rated apparent power</string>
    <string name="tx_var_k">1 for single phase, √3 for three phase</string>
    <string name="tx_var_voltage">Rated voltage of that winding</string>
    <string name="tx_var_isc">Short-circuit current at the terminals</string>
    <string name="tx_var_uk">Impedance voltage from the nameplate</string>

    <string name="tx_note_apparent_power" formatted="false">Transformers are rated in apparent power (kVA), not active power (kW). Their limit is set by current and voltage, so the load\'s power factor does not change the full load current.</string>
    <string name="tx_note_line_voltage" formatted="false">For three phase, both voltages are line-to-line values and the currents are line currents.</string>
    <string name="tx_note_infinite_bus" formatted="false">The short-circuit figures assume an infinite upstream network — zero supply impedance behind the transformer. Real networks add impedance, so the actual fault current is lower. This makes the value conservative for selecting switchgear breaking capacity, but it is not the figure to use when verifying that a protective device will trip.</string>
    <string name="tx_note_symmetrical" formatted="false">The result is the symmetrical RMS fault current. Peak asymmetrical current, which sets the electrodynamic withstand requirement, is higher and must be derived separately.</string>
    <string name="tx_note_ampere_turns" formatted="false">Primary and secondary currents are in inverse proportion to the voltage ratio, which is the ampere-turns balance of an ideal transformer. Magnetising current and losses are neglected.</string>

    <string name="tx_history_title">Transformer — %1$s kVA, %2$s/%3$s V</string>
    <string name="tx_history_summary">%1$s A</string>

    <string name="tx_export_rating" formatted="false">%1$s kVA · %2$s · u_k %3$s %%</string>
    <string name="tx_export_voltages">%1$s V / %2$s V</string>
    <string name="tx_export_secondary">Secondary full load current: %1$s A</string>
    <string name="tx_export_primary">Primary full load current: %1$s A</string>
    <string name="tx_export_ratio">Voltage ratio: %1$s</string>
    <string name="tx_export_short_circuit">Secondary short-circuit current: %1$s A</string>

    <!-- Motor current calculator -->
    <string name="mt_power_unit">Power unit</string>
    <string name="mt_unit_kw">kW</string>
    <string name="mt_unit_hp">HP</string>
    <string name="mt_unit_ps">PS</string>
    <string name="mt_unit_hint">HP is mechanical horsepower (745.7 W); PS is metric horsepower (735.5 W)</string>
    <string name="mt_rated_power">Rated power</string>
    <string name="mt_rated_power_hint">Nameplate shaft output, not electrical input</string>
    <string name="mt_efficiency">Efficiency (η)</string>
    <string name="mt_efficiency_hint" formatted="false">From the nameplate; typically 85–95 % for an IE3 motor</string>
    <string name="mt_starting_ratio">Starting current ratio</string>
    <string name="mt_starting_ratio_hint">Locked rotor current as a multiple of full load; 6–7 for direct-on-line</string>

    <string name="mt_result_current">Full load current</string>
    <string name="mt_result_status">Line current at rated shaft output</string>
    <string name="mt_result_starting">Starting current</string>
    <string name="mt_result_input_power">Electrical input power</string>
    <string name="mt_result_apparent">Apparent power</string>
    <string name="mt_result_reactive">Reactive power</string>
    <string name="mt_result_losses">Losses</string>

    <string name="mt_formula">P_in = P_out / η\nI = P_in / (k · U · cos φ)</string>
    <string name="mt_var_current">Full load line current</string>
    <string name="mt_var_pout">Rated shaft output</string>
    <string name="mt_var_pin">Electrical input power</string>
    <string name="mt_var_eff">Efficiency at full load</string>
    <string name="mt_var_k">1 for DC and single phase, √3 for three phase</string>
    <string name="mt_var_voltage">Supply voltage</string>
    <string name="mt_var_pf">Power factor at full load</string>

    <string name="mt_note_shaft_output" formatted="false">A motor\'s nameplate rating is its mechanical output at the shaft, not the electrical power it draws. The input is larger by the efficiency, so omitting that division under-reports the current by 8–15 % — enough to undersize a cable or a protective device.</string>
    <string name="mt_note_full_load" formatted="false">Efficiency and power factor are both full load values. Both fall substantially at part load, so this result does not describe a lightly loaded motor.</string>
    <string name="mt_note_starting" formatted="false">Starting current is the steady-state locked rotor value. The initial peak includes a DC transient and is higher; motor protection and voltage dip studies need that peak, not this figure.</string>
    <string name="mt_note_nameplate" formatted="false">Where the nameplate states a rated current, prefer it over a calculated value: it reflects the actual machine rather than assumed efficiency and power factor.</string>
    <string name="mt_note_dc" formatted="false">On a DC supply there is no phase angle, so power factor is ignored and there is no reactive component.</string>

    <string name="mt_history_title">Motor — %1$s, %2$s V</string>
    <string name="mt_history_summary">%1$s A</string>

    <string name="mt_export_rating" formatted="false">%1$s · %2$s · %3$s V</string>
    <string name="mt_export_assumptions" formatted="false">η %1$s %% · cos φ %2$s</string>
    <string name="mt_export_current">Full load current: %1$s A</string>
    <string name="mt_export_starting">Starting current: %1$s A</string>
    <string name="mt_export_input_power">Input power: %1$s kW</string>
    <string name="mt_export_apparent">Apparent power: %1$s kVA</string>

    <!-- Shared power-factor direction -->
    <string name="common_pf_type">Power factor direction</string>
    <string name="common_pf_lagging">Lagging</string>
    <string name="common_pf_leading">Leading</string>
    <string name="common_pf_type_hint">Lagging for inductive loads such as motors; leading for capacitive</string>
    <string name="common_current">Current</string>

    <!-- Power calculator -->
    <string name="pw_result_active">Active power</string>
    <string name="pw_result_status">Real power delivered to the load</string>
    <string name="pw_result_reactive">Reactive power</string>
    <string name="pw_result_apparent">Apparent power</string>
    <string name="pw_result_angle">Phase angle (φ)</string>
    <string name="pw_result_tan">tan φ</string>

    <string name="pw_formula">S = k · U · I\nP = S · cos φ\nQ = ± S · sin φ</string>
    <string name="pw_var_s">Apparent power</string>
    <string name="pw_var_p">Active power</string>
    <string name="pw_var_q">Reactive power</string>
    <string name="pw_var_k">1 for DC and single phase, √3 for three phase</string>
    <string name="pw_var_u">Supply voltage</string>
    <string name="pw_var_i">Line current</string>
    <string name="pw_var_pf">Power factor</string>

    <string name="pw_note_triangle" formatted="false">The three powers form a right triangle: S² = P² + Q². Apparent power is what the supply, cabling and switchgear must be rated for, even though only the active component does work.</string>
    <string name="pw_note_direction" formatted="false">cos φ alone does not say whether the current lags or leads. The magnitude is the same either way, but the sign of reactive power is opposite — which decides whether capacitors should be added or removed.</string>
    <string name="pw_note_tan" formatted="false">Many tariffs bill reactive energy against a tan φ threshold rather than cos φ. A tan φ of 0.20 corresponds to cos φ ≈ 0.98.</string>
    <string name="pw_note_sinusoidal" formatted="false">Sinusoidal, balanced quantities are assumed. On a distorted supply the apparent power also carries a distortion component and S² = P² + Q² no longer holds; that case needs true-RMS measurement.</string>
    <string name="pw_note_line_values" formatted="false">For three phase, enter the line-to-line voltage and the line current. The result is the total for all three phases.</string>

    <string name="pw_history_title">Power — %1$s V, %2$s A</string>
    <string name="pw_history_summary">%1$s kW</string>

    <string name="pw_export_inputs" formatted="false">%1$s · %2$s V · %3$s A</string>
    <string name="pw_export_pf">cos φ %1$s %2$s</string>
    <string name="pw_export_active">Active power: %1$s kW</string>
    <string name="pw_export_reactive">Reactive power: %1$s kvar</string>
    <string name="pw_export_apparent">Apparent power: %1$s kVA</string>
    <string name="pw_export_angle">Phase angle: %1$s°</string>

    <string name="home_recent">Recent</string>
    <string name="home_badge_pinned">%1$d pinned</string>
    <string name="home_badge_saved">%1$d saved</string>

    <string name="home_just_now">Just now</string>
    <!-- Power factor correction calculator -->
    <string name="pf_active_power">Active power</string>
    <string name="pf_active_power_hint">The load\'s real power; correction does not change it</string>
    <string name="pf_existing">Existing power factor</string>
    <string name="pf_existing_hint">Measured, or taken from the electricity bill</string>
    <string name="pf_target">Target power factor</string>
    <string name="pf_target_hint">Must be higher than the existing value</string>
    <string name="pf_frequency">Supply frequency</string>
    <string name="pf_connection">Capacitor connection</string>
    <string name="pf_connection_delta">Delta</string>
    <string name="pf_connection_star">Star</string>
    <string name="pf_connection_hint">Delta needs a third of the capacitance of star, at a higher voltage rating</string>

    <string name="pf_result_capacitor">Required capacitor power</string>
    <string name="pf_result_status">Reactive power the bank must supply</string>
    <string name="pf_result_capacitance">Capacitance per phase</string>
    <string name="pf_result_reactive_before">Reactive power before</string>
    <string name="pf_result_reactive_after">Reactive power after</string>
    <string name="pf_result_apparent_before">Apparent power before</string>
    <string name="pf_result_apparent_after">Apparent power after</string>
    <string name="pf_result_current_before">Current before</string>
    <string name="pf_result_current_after">Current after</string>
    <string name="pf_result_released">Released capacity</string>

    <string name="pf_formula">Q_c = P · (tan φ₁ − tan φ₂)\nC = Q_c / (n · 2π f · U²)</string>
    <string name="pf_var_qc">Required capacitor power</string>
    <string name="pf_var_p">Load active power</string>
    <string name="pf_var_phi1">Existing phase angle</string>
    <string name="pf_var_phi2">Target phase angle</string>
    <string name="pf_var_c">Capacitance per phase</string>
    <string name="pf_var_n">3 for delta, 1 for star</string>
    <string name="pf_var_f">Supply frequency</string>

    <string name="pf_note_active_unchanged" formatted="false">Correction adds reactive power without changing active power. P is the fixed side of the triangle; only Q and S move, which is why the same work is done with less current.</string>
    <string name="pf_note_released" formatted="false">The released capacity is usually what justifies the project: freeing apparent power in the transformer and cabling can defer a supply upgrade entirely.</string>
    <string name="pf_note_fixed_bank" formatted="false">This sizes a fixed bank for the stated load. Real installations vary, so automatic stepped correction is normal — a fixed bank sized for peak over-compensates at light load and can push the power factor leading, which some tariffs also penalise.</string>
    <string name="pf_note_harmonics" formatted="false">Harmonics are not considered. On a distorted supply, capacitors can resonate with the supply inductance and amplify harmonic currents; detuned reactors are required in that case.</string>
    <string name="pf_note_connection" formatted="false">Delta is usual at low voltage because it needs a third of the capacitance, though each unit must withstand the full line-to-line voltage.</string>

    <string name="pf_history_title">Power factor — %1$s → %2$s</string>
    <string name="pf_history_summary">%1$s kvar</string>

    <string name="pf_export_inputs" formatted="false">%1$s · %2$s kW · %3$s V · %4$s Hz</string>
    <string name="pf_export_factors">cos φ %1$s → %2$s</string>
    <string name="pf_export_capacitor">Required capacitor power: %1$s kvar</string>
    <string name="pf_export_capacitance">Capacitance per phase: %1$s µF (%2$s)</string>
    <string name="pf_export_released">Released capacity: %1$s kVA</string>
    <string name="pf_export_current">Current: %1$s A → %2$s A</string>

    <!-- Battery runtime calculator -->
    <string name="bt_capacity">Battery capacity</string>
    <string name="bt_capacity_hint">Nameplate amp-hours of the whole bank</string>
    <string name="bt_rated_hours">Rated discharge time</string>
    <string name="bt_rated_hours_hint">The rate the capacity was measured at: 20 for C/20, common on lead-acid</string>
    <string name="bt_bank_voltage">Bank voltage</string>
    <string name="bt_load_power">Load power</string>
    <string name="bt_efficiency">System efficiency</string>
    <string name="bt_efficiency_hint">Inverter and wiring losses; use 100 for a load fed directly from DC</string>
    <string name="bt_depth_of_discharge">Depth of discharge</string>
    <string name="bt_depth_of_discharge_hint">50 for lead-acid, 80–90 for lithium</string>
    <string name="bt_peukert">Peukert exponent</string>
    <string name="bt_peukert_hint">1.0 ideal · 1.1–1.3 lead-acid · about 1.05 lithium</string>

    <string name="bt_result_runtime">Runtime</string>
    <string name="bt_result_status">%1$s — down to the depth-of-discharge limit</string>
    <string name="bt_result_ideal">Ignoring Peukert</string>
    <string name="bt_result_current">Discharge current</string>
    <string name="bt_result_c_rate">C-rate</string>
    <string name="bt_result_usable">Usable capacity</string>
    <string name="bt_result_energy">Energy delivered</string>
    <string name="bt_duration">%1$d h %2$d min</string>

    <string name="bt_formula">I = P / (U · η)\nt = H · (I_r / I)^k · DoD</string>
    <string name="bt_var_t">Usable runtime</string>
    <string name="bt_var_h">Rated discharge time</string>
    <string name="bt_var_irated">Rated current, C / H</string>
    <string name="bt_var_i">Actual discharge current</string>
    <string name="bt_var_k">Peukert exponent</string>
    <string name="bt_var_dod">Depth of discharge</string>
    <string name="bt_var_eff">System efficiency</string>

    <string name="bt_note_peukert" formatted="false">A battery\'s capacity is only valid at the rate it was measured at. Discharge it harder and you get less than the nameplate amp-hours. The naive t = C / I ignores this and overestimates runtime — sometimes by a third at high rates.</string>
    <string name="bt_note_rate_matters" formatted="false">A capacity figure without its rate is meaningless. 100 Ah at C/1 describes a far stronger cell than 100 Ah at C/20, which is why the rate is a required input.</string>
    <string name="bt_note_dod" formatted="false">Depth of discharge protects battery life, not the calculation. Taking a lead-acid bank below about 50 % shortens its service life sharply; lithium tolerates 80–90 %.</string>
    <string name="bt_note_conditions" formatted="false">A constant load, a healthy bank at nameplate capacity and a nominal temperature are assumed. Capacity falls with age and with cold — roughly 20 % at 0 °C for lead-acid — so a design should carry margin beyond this figure.</string>
    <string name="bt_note_efficiency" formatted="false">System efficiency covers the inverter and wiring. The bank supplies more power than the load receives, which is why the discharge current is higher than load power over bank voltage.</string>

    <string name="bt_history_title">Battery runtime — %1$s Ah, %2$s W</string>
    <string name="bt_history_summary">%1$s h</string>

    <string name="bt_export_bank" formatted="false">%1$s Ah @ C/%2$s · %3$s V</string>
    <string name="bt_export_load" formatted="false">%1$s W · η %2$s %% · DoD %3$s %% · k %4$s</string>
    <string name="bt_export_runtime">Runtime: %1$s</string>
    <string name="bt_export_current">Discharge current: %1$s A</string>
    <string name="bt_export_energy">Energy delivered: %1$s Wh</string>

    <!-- Cable weight calculator -->
    <string name="cw_cross_section">Cross-section per conductor</string>
    <string name="cw_conductor_count">Number of conductors</string>
    <string name="cw_conductor_count_hint">Count every core, including neutral and PE</string>
    <string name="cw_length">Run length</string>
    <string name="cw_diameter">Overall diameter</string>
    <string name="cw_diameter_hint">From the datasheet. Leave empty for conductor mass only.</string>
    <string name="cw_diameter_too_small">Smaller than the conductors themselves; at least %1$s mm</string>
    <string name="cw_insulation">Sheath material</string>

    <string name="cw_result_conductor">Conductor mass</string>
    <string name="cw_result_conductor_status">%1$s kg per metre of run</string>
    <string name="cw_result_total">Complete cable</string>
    <string name="cw_result_total_status">%1$s kg/m — estimate, unarmoured</string>
    <string name="cw_result_sheath">Insulation and sheath</string>
    <string name="cw_result_fraction">Conductor share of mass</string>
    <string name="cw_result_volume">Conductor volume</string>
    <string name="cw_result_per_km">Per kilometre</string>

    <string name="cw_formula">m = n · A · L · δ / 1000\nm_s = (π·D²/4 − n·A) · L · δ_s / 1000</string>
    <string name="cw_var_m">Conductor mass</string>
    <string name="cw_var_ms">Insulation and sheath mass</string>
    <string name="cw_var_n">Number of conductors</string>
    <string name="cw_var_a">Cross-section per conductor</string>
    <string name="cw_var_l">Run length</string>
    <string name="cw_var_d">Overall cable diameter</string>
    <string name="cw_var_delta">Conductor density</string>
    <string name="cw_var_deltas">Sheath density</string>

    <string name="cw_note_exact" formatted="false">The conductor figure is exact: one mm² of copper weighs 8.89 kg per kilometre, aluminium 2.70 kg. This is what a cable schedule quotes and what scrap is priced on.</string>
    <string name="cw_note_estimate" formatted="false">The complete-cable figure is an estimate. Insulation thickness is the manufacturer\'s choice, so the section that is not conductor is treated as solid compound of the chosen type. Against catalogue data this lands within a few percent.</string>
    <string name="cw_note_armour" formatted="false">Steel wire or tape armour is not included and adds substantially — often half the cable\'s mass again. Use the datasheet figure for armoured cable.</string>
    <string name="cw_note_drum" formatted="false">Add the drum for transport and lifting. A wooden drum for a kilometre of LV cable is itself in the order of 100–300 kg.</string>
    <string name="cw_note_tray" formatted="false">Cable tray and ladder are rated in kg per metre of span. Compare the per-metre figure against the tray\'s rating with every cable it carries added together.</string>

    <string name="cw_history_title">Cable weight — %1$s × %2$s mm², %3$s m</string>
    <string name="cw_history_summary">%1$s kg</string>

    <string name="cw_export_cable">%1$s × %2$s mm² %3$s · %4$s m</string>
    <string name="cw_export_conductor">Conductor: %1$s kg (%2$s kg/m)</string>
    <string name="cw_export_total">Complete cable: %1$s kg (%2$s kg/m)</string>
    <string name="cw_export_sheath">Insulation and sheath: %1$s kg</string>

    <!-- Conduit fill calculator -->
    <string name="cf_conduit_diameter">Conduit internal diameter</string>
    <string name="cf_conduit_diameter_hint">The bore, not the nominal size — a 20 mm conduit is 20 mm outside</string>
    <string name="cf_rule">Fill limit</string>
    <string name="cf_rule_nec">NEC Table 1</string>
    <string name="cf_rule_custom">Custom</string>
    <string name="cf_rule_nec_hint" formatted="false">53 % for one cable, 31 % for two, 40 % for three or more</string>
    <string name="cf_custom_limit">Permitted fill</string>
    <string name="cf_custom_limit_hint">For example 45 for a trunking space factor</string>

    <string name="cable_list_title">Cables</string>
    <string name="cable_row_diameter">Outside diameter</string>
    <string name="cable_row_quantity">Qty</string>
    <string name="cable_list_add">Add cable</string>
    <string name="cable_row_remove">Remove this cable</string>

    <string name="cf_result_fill">Fill</string>
    <string name="cf_result_within">Within the %1$s %% limit</string>
    <string name="cf_result_over">Over the %1$s %% limit</string>
    <string name="cf_result_near">%1$s %% limit — little room left</string>
    <string name="cf_result_permitted">Permitted fill</string>
    <string name="cf_result_conduit_area">Conduit area</string>
    <string name="cf_result_cable_area">Cable area</string>
    <string name="cf_result_spare">Spare area</string>
    <string name="cf_result_over_by">Area to remove</string>
    <string name="cf_result_largest">Largest cable that still fits</string>
    <string name="cf_result_count">Cables</string>
    <string name="cf_result_nothing_fits">Nothing further fits</string>

    <string name="cf_formula">A = π · D² / 4\nfill = Σ(n · π · d² / 4) / A</string>
    <string name="cf_var_a">Conduit internal area</string>
    <string name="cf_var_bigd">Conduit internal diameter</string>
    <string name="cf_var_d">Cable outside diameter</string>
    <string name="cf_var_n">Quantity of that cable</string>

    <string name="cf_note_why" formatted="false">The limit is about installing the cable, not fitting it. A bundle has to slide past bends without the sheath being torn, and needs air around it to shed heat. An over-filled conduit is one that either cannot be pulled or cooks what is inside it.</string>
    <string name="cf_note_nec" formatted="false">NEC Chapter 9, Table 1: 53 % for a single cable, 31 % for two, 40 % for three or more. The step down at two is not an error — two circles pack badly inside a third, so the usable fraction drops.</string>
    <string name="cf_note_standards" formatted="false">IEC 61386 is a product standard for conduit systems and sets no fill percentage. BS 7671 and the IET On-Site Guide use cable and conduit factors instead, which already account for the run\'s length and bends. Use the custom limit to work to either.</string>
    <string name="cf_note_diameter" formatted="false">Metric conduit is named by its outside diameter, so a 20 mm conduit has a bore nearer 17 mm. Take the internal figure from the manufacturer\'s data; using the nominal size overstates the space by about a third.</string>
    <string name="cf_note_pull" formatted="false">Length and bends matter as much as area. A long run with several bends may be impractical at the permitted fill; add a draw box rather than forcing the pull.</string>
    <string name="cf_note_grouping" formatted="false">Passing this check does not remove the grouping derating. Cables bunched in a conduit carry less current than the same cables in free air — size them with the cable size calculator.</string>

    <string name="cf_history_title">Conduit fill — %1$s mm, %2$s cables</string>
    <string name="cf_history_summary">%1$s %%</string>

    <string name="cf_export_conduit">Conduit: %1$s mm internal · %2$s mm² </string>
    <string name="cf_export_cables">Cables: %1$s · %2$s mm²</string>
    <string name="cf_export_cable_line">%1$s × Ø %2$s mm</string>
    <string name="cf_export_fill">Fill: %1$s %% of a permitted %2$s %%</string>

    <!-- Cable tray fill calculator -->
    <string name="tf_tray_width">Tray usable width</string>
    <string name="tf_tray_depth">Tray usable depth</string>
    <string name="tf_tray_depth_hint">The loading depth inside the side rails</string>
    <string name="tf_arrangement">Arrangement</string>
    <string name="tf_arrangement_single">Single layer</string>
    <string name="tf_arrangement_multi">Stacked</string>
    <string name="tf_arrangement_single_hint">Judged on width. Normal for power cables, so each can shed heat.</string>
    <string name="tf_arrangement_multi_hint">Judged on area. Usual for control and instrument cables.</string>
    <string name="tf_spacing">Clear spacing between cables</string>
    <string name="tf_spacing_hint">0 for touching. One cable diameter earns a better grouping factor.</string>
    <string name="tf_limit">Permitted fill</string>
    <string name="tf_limit_hint">A design convention, not a code figure — see the notes</string>

    <string name="tf_result_width">Width used</string>
    <string name="tf_result_width_status">%1$s mm of %2$s mm</string>
    <string name="tf_result_width_over">%1$s mm wider than the tray</string>
    <string name="tf_result_fill">Fill</string>
    <string name="tf_result_within">Within the %1$s %% limit</string>
    <string name="tf_result_over">Over the %1$s %% limit</string>
    <string name="tf_result_near">%1$s %% limit — little room left</string>
    <string name="tf_result_required_width">Width required</string>
    <string name="tf_result_spare_width">Spare width</string>
    <string name="tf_result_short_by">Extra width needed</string>
    <string name="tf_result_largest">Largest cable that still fits</string>
    <string name="tf_result_nothing_fits">Nothing further fits</string>
    <string name="tf_result_tray_area">Tray area</string>
    <string name="tf_result_cable_area">Cable area</string>
    <string name="tf_result_spare_area">Spare area</string>
    <string name="tf_result_over_by">Area to remove</string>
    <string name="tf_result_permitted">Permitted fill</string>
    <string name="tf_result_depth">Depth occupied</string>
    <string name="tf_result_layers">Layers</string>
    <string name="tf_result_count">Cables</string>

    <string name="tf_formula">W_req = Σ(n · d) + s · (N − 1)\nfill = Σ(n · π · d² / 4) / (W · H)</string>
    <string name="tf_var_wreq">Width the bundle needs</string>
    <string name="tf_var_w">Tray usable width</string>
    <string name="tf_var_h">Tray usable depth</string>
    <string name="tf_var_d">Cable outside diameter</string>
    <string name="tf_var_n">Quantity of that cable</string>
    <string name="tf_var_bign">Total cables</string>
    <string name="tf_var_s">Clear spacing</string>

    <string name="tf_note_arrangement" formatted="false">Which limit binds depends on how the cables lie. Four 20 mm cables across a 100 mm tray take 80 % of its width but only 21 % of its cross-section — an area percentage alone would call that tray four fifths empty when nothing more can be laid in it.</string>
    <string name="tf_note_single_layer" formatted="false">Power cables are normally laid in a single layer so each can shed heat to the air. Stacking them is what forces the grouping derating up, and a tray that passes on area can still be a thermal problem.</string>
    <string name="tf_note_spacing" formatted="false">Spacing is not decoration. IEC 60364-5-52 gives a noticeably better grouping factor for cables separated by one diameter than for cables in contact, which is why designs often pay for the extra tray width to get the ampacity back.</string>
    <string name="tf_note_standards" formatted="false">IEC 61537 is a product standard for cable tray systems: it classifies safe working load, span and corrosion resistance, and sets no fill percentage. NEC 392.22 does regulate fill, but by absolute area allowances that depend on tray width and cable size rather than by a percentage. The figure here is a design convention and is yours to change.</string>
    <string name="tf_note_load" formatted="false">Geometry is not the usual failure. A tray is rated in kg per metre of span, and a full tray of copper reaches that long before it looks full. Total the cable weights and check them against the tray\'s rated load and support spacing.</string>
    <string name="tf_note_depth" formatted="false">The depth figure assumes ideal packing, so treat it as a lower bound — round cables in a real tray sit looser than that.</string>

    <string name="tf_history_title">Tray fill — %1$s mm, %2$s cables</string>
    <string name="tf_history_summary_width">%1$s mm</string>
    <string name="tf_history_summary_area">%1$s %%</string>

    <string name="tf_export_tray">Tray: %1$s mm wide · %2$s</string>
    <string name="tf_export_cables">Cables: %1$s</string>
    <string name="tf_export_width">Width required: %1$s mm of %2$s mm</string>
    <string name="tf_export_fill">Fill: %1$s %% of a permitted %2$s %%</string>

    <!-- Unit converter -->
    <string name="unit_category_voltage">Voltage</string>
    <string name="unit_category_current">Current</string>
    <string name="unit_category_resistance">Resistance</string>
    <string name="unit_category_power">Power</string>
    <string name="unit_category_energy">Energy</string>
    <string name="unit_category_frequency">Frequency</string>
    <string name="unit_category_wire_gauge">Conductor size</string>
    <string name="unit_category_temperature">Temperature</string>
    <string name="unit_category_length">Length</string>
    <string name="unit_category_area">Area</string>
    <string name="unit_category_volume">Volume</string>
    <string name="unit_category_mass">Mass</string>
    <string name="unit_category_pressure">Pressure</string>
    <string name="unit_category_capacitance">Capacitance</string>
    <string name="unit_category_inductance">Inductance</string>
    <string name="unit_category_signal_power">Signal power</string>
    <string name="unit_category_torque">Torque</string>
    <string name="unit_category_illuminance">Illuminance</string>
    <string name="unit_category_angle">Angle</string>

    <string name="cv_value">Value</string>
    <string name="cv_from">From</string>
    <string name="cv_to">To</string>
    <string name="cv_swap">Swap units</string>
    <string name="cv_all_units">In every unit</string>
    <string name="cv_result_label">%1$s to %2$s</string>
    <string name="cv_enter_value">Enter a value to convert</string>

    <string name="cv_note_awg" formatted="false">AWG is a geometric series, not a scale: the number falls as the conductor grows, and the sizes above 0 are written 00, 000 and 0000 — enter those as −1, −2 and −3. Because the defining formula is continuous, a metric cross-section can convert to a gauge between two real sizes; round to the next larger conductor, which is the lower number.</string>
    <string name="cv_note_kcmil" formatted="false">A circular mil is the area of a circle one thousandth of an inch across, so kcmil is an area and converts exactly. 4/0 AWG is 211.6 kcmil is 107.2 mm² — three ways of writing the same conductor.</string>
    <string name="cv_note_va" formatted="false">Volt-amperes are deliberately absent from the power category. Apparent power converts to watts only through the power factor, and treating 1 kVA as 1 kW would be wrong on every load that is not purely resistive. Use the power calculator for that relationship.</string>
    <string name="cv_note_horsepower" formatted="false">Horsepower comes in two sizes: mechanical hp is 550 ft·lbf/s, metric PS is 75 kgf·m/s, and they differ by about 1.4 %. Motor nameplates in Europe usually mean PS. Both are offered rather than one being chosen for you.</string>
    <string name="cv_note_temperature" formatted="false">Temperature is the one category that is not proportional: 20 °C is not twice 10 °C, because the scales place their zero somewhere other than absolute zero. Conversions here account for the offset, so a temperature difference must not be converted as if it were a temperature.</string>
    <string name="cv_note_calorie" formatted="false">The International Table calorie of 4.1868 J is used, to agree with the IT British thermal unit in the same category. The thermochemical calorie of 4.184 J is 0.07 % smaller.</string>

    <!-- Engineering references -->
    <string name="ref_source_label">Source: %1$s</string>

    <string name="ref_ip_title">IP Ratings</string>
    <string name="ref_ip_description">Protection against solids and water</string>
    <string name="ref_ip_source">IEC 60529</string>
    <string name="ref_ip_first_digit">First digit — solid objects</string>
    <string name="ref_ip_first_digit_note" formatted="false">A digit replaced by X means that protection is not specified, not that it is absent — IPX4 says nothing about dust.</string>
    <string name="ref_ip_solid_0">Not protected</string>
    <string name="ref_ip_solid_1">Objects over 50 mm</string>
    <string name="ref_ip_solid_1_note">Back of the hand</string>
    <string name="ref_ip_solid_2">Objects over 12.5 mm</string>
    <string name="ref_ip_solid_2_note">Finger</string>
    <string name="ref_ip_solid_3">Objects over 2.5 mm</string>
    <string name="ref_ip_solid_3_note">Tool, thick wire</string>
    <string name="ref_ip_solid_4">Objects over 1 mm</string>
    <string name="ref_ip_solid_4_note">Most wires</string>
    <string name="ref_ip_solid_5">Dust-protected</string>
    <string name="ref_ip_solid_6">Dust-tight</string>
    <string name="ref_ip_second_digit">Second digit — water</string>
    <string name="ref_ip_second_digit_note" formatted="false">The levels are not cumulative above 6: an IP×7 enclosure is not necessarily protected against jets. Where both matter the rating is written IP×6/IP×7.</string>
    <string name="ref_ip_water_0">Not protected</string>
    <string name="ref_ip_water_1">Vertically falling drops</string>
    <string name="ref_ip_water_2">Drops, enclosure tilted 15°</string>
    <string name="ref_ip_water_3">Spraying water, up to 60°</string>
    <string name="ref_ip_water_4">Splashing from any direction</string>
    <string name="ref_ip_water_5">Jets, 6.3 mm nozzle</string>
    <string name="ref_ip_water_6">Powerful jets, 12.5 mm nozzle</string>
    <string name="ref_ip_water_7">Immersion to 1 m, 30 min</string>
    <string name="ref_ip_water_8">Continuous immersion</string>
    <string name="ref_ip_water_9">High-pressure hot water jets</string>
    <string name="ref_ip_common">Ratings you meet in practice</string>
    <string name="ref_ip_common_ip20">Indoor equipment, finger-safe</string>
    <string name="ref_ip_common_ip44">Bathrooms, sheltered outdoor</string>
    <string name="ref_ip_common_ip54">Industrial indoor, dusty</string>
    <string name="ref_ip_common_ip55">Outdoor enclosures</string>
    <string name="ref_ip_common_ip65">Washdown areas</string>
    <string name="ref_ip_common_ip66">Exposed outdoor, marine deck</string>
    <string name="ref_ip_common_ip67">Temporarily submersible</string>
    <string name="ref_ip_common_ip68">Permanently submersible</string>

    <string name="ref_ik_title">IK Ratings</string>
    <string name="ref_ik_description">Protection against mechanical impact</string>
    <string name="ref_ik_source">IEC 62262</string>
    <string name="ref_ik_energy">Impact energy</string>
    <string name="ref_ik_00">Not protected</string>
    <string name="ref_ik_note" formatted="false">The note gives the test hammer: its mass and the drop height that delivers the stated energy. IK08 and above are what a car park or a school corridor asks for.</string>

    <string name="ref_colours_title">Conductor Colours</string>
    <string name="ref_colours_description">Identification by colour, current and superseded</string>
    <string name="ref_colours_source">IEC 60445 · IEC 60446</string>
    <string name="ref_colours_iec_ac">Harmonised AC</string>
    <string name="ref_colours_iec_dc">Harmonised DC</string>
    <string name="ref_colours_pen_note">Blue with green-yellow ends, or the reverse</string>
    <string name="ref_colours_dc_mid_note">Mid-point conductor</string>
    <string name="ref_colours_uk_old">United Kingdom, before 2004</string>
    <string name="ref_colours_uk_old_note" formatted="false">Still present in installed plant. The overlap is the danger: old red is line, new red is nothing, and old black is neutral while new black is a line conductor. Never assume — always prove dead.</string>
    <string name="ref_colours_us">United States</string>
    <string name="ref_colours_us_low">Black · Red · Blue</string>
    <string name="ref_colours_us_low_note">Neutral white, ground green</string>
    <string name="ref_colours_us_high">Brown · Orange · Yellow</string>
    <string name="ref_colours_us_high_note">Neutral grey, ground green</string>
    <string name="ref_colours_us_note" formatted="false">The NEC mandates only the grounded (white or grey) and grounding (green) conductors; phase colours are convention, not code, and vary between installations.</string>
    <string name="ref_colour_brown">Brown</string>
    <string name="ref_colour_black">Black</string>
    <string name="ref_colour_grey">Grey</string>
    <string name="ref_colour_blue">Blue</string>
    <string name="ref_colour_red">Red</string>
    <string name="ref_colour_green_yellow">Green-yellow</string>
    <string name="ref_colour_blue_green_yellow">Blue and green-yellow</string>
    <string name="ref_colour_green_or_green_yellow">Green, or green-yellow after 1977</string>

    <string name="ref_materials_title">Conductor Materials</string>
    <string name="ref_materials_description">Resistivity, density and conductivity</string>
    <string name="ref_materials_source">IEC 60228 · IEC 60287</string>
    <string name="ref_materials_resistivity">Resistivity at 20 °C</string>
    <string name="ref_materials_resistivity_note" formatted="false">These are the values the app calculates with, not a separate table — a figure quoted here cannot drift away from the one the cable calculators use. Correct for temperature: ρ(θ) = ρ₂₀ · [1 + α₂₀ · (θ − 20)].</string>
    <string name="ref_materials_density">Density</string>
    <string name="ref_materials_conductivity">Conductivity</string>
    <string name="ref_materials_iacs_copper" formatted="false">100 % IACS, the reference</string>
    <string name="ref_materials_iacs_aluminium" formatted="false">About 61 % IACS</string>

    <string name="ref_voltages_title">Standard Voltages</string>
    <string name="ref_voltages_description">Preferred voltages, frequencies and tolerances</string>
    <string name="ref_voltages_source">IEC 60038 · IEC 60364-5-52</string>
    <string name="ref_voltages_lv">Low voltage</string>
    <string name="ref_voltages_lv_note" formatted="false">Written phase-to-neutral / phase-to-phase. 230/400 V and 120/240 V describe the same three-phase four-wire arrangement at different sizes.</string>
    <string name="ref_voltages_mv">Medium voltage</string>
    <string name="ref_voltages_mv_series">Distribution, 50 Hz series</string>
    <string name="ref_voltages_region_iec">Europe, most of Asia and Africa</string>
    <string name="ref_voltages_region_na">North America</string>
    <string name="ref_voltages_industrial">Industrial distribution</string>
    <string name="ref_voltages_tolerance">Tolerances and limits</string>
    <string name="ref_voltages_tolerance_supply">Supply voltage variation</string>
    <string name="ref_voltages_drop_lighting">Voltage drop, lighting circuits</string>
    <string name="ref_voltages_drop_other">Voltage drop, other uses</string>
    <string name="ref_voltages_tolerance_note" formatted="false">The drop limits are from IEC 60364-5-52 Annex G and are measured from the origin of the installation to the load. They are a recommendation the local code may tighten.</string>

    <string name="ref_symbols_title">Symbols and Units</string>
    <string name="ref_symbols_description">Quantity symbols and SI prefixes</string>
    <string name="ref_symbols_source">IEC 60027 · IEC 80000-6</string>
    <string name="ref_symbols_quantities">Electrical quantities</string>
    <string name="ref_symbols_prefixes">SI prefixes</string>
    <string name="ref_symbol_voltage">Voltage, potential difference</string>
    <string name="ref_symbol_current">Current</string>
    <string name="ref_symbol_resistance">Resistance</string>
    <string name="ref_symbol_reactance">Reactance</string>
    <string name="ref_symbol_impedance">Impedance</string>
    <string name="ref_symbol_active_power">Active power</string>
    <string name="ref_symbol_reactive_power">Reactive power</string>
    <string name="ref_symbol_apparent_power">Apparent power</string>
    <string name="ref_symbol_power_factor">Power factor</string>
    <string name="ref_symbol_frequency">Frequency</string>
    <string name="ref_symbol_capacitance">Capacitance</string>
    <string name="ref_symbol_inductance">Inductance</string>
    <string name="ref_symbol_resistivity">Resistivity</string>
    <string name="ref_symbol_conductivity">Conductivity</string>
    <string name="ref_symbol_energy">Energy, work</string>
    <string name="ref_symbol_efficiency">Efficiency</string>
    <string name="ref_prefix_pico">pico</string>
    <string name="ref_prefix_nano">nano</string>
    <string name="ref_prefix_micro">micro</string>
    <string name="ref_prefix_milli">milli</string>
    <string name="ref_prefix_kilo">kilo</string>
    <string name="ref_prefix_mega">mega</string>
    <string name="ref_prefix_giga">giga</string>

    <string name="ref_pf_title">Typical Power Factors</string>
    <string name="ref_pf_description">Indicative values by load type</string>
    <string name="ref_pf_source">Indicative — not a standard</string>
    <string name="ref_pf_loads">By load</string>
    <string name="ref_pf_note" formatted="false">These are indicative figures for estimating, not values from a standard. Use the nameplate or a measurement for anything being designed or billed — an induction motor\'s power factor collapses at part load, which is exactly when it is easiest to get wrong.</string>
    <string name="ref_pf_incandescent">Incandescent lamp</string>
    <string name="ref_pf_heating">Resistive heating</string>
    <string name="ref_pf_fluorescent_uncorrected">Fluorescent, uncorrected</string>
    <string name="ref_pf_fluorescent_corrected">Fluorescent, corrected</string>
    <string name="ref_pf_led_driver">LED driver</string>
    <string name="ref_pf_motor_full">Induction motor, full load</string>
    <string name="ref_pf_motor_half">Induction motor, half load</string>
    <string name="ref_pf_motor_idle">Induction motor, no load</string>
    <string name="ref_pf_welding_arc">Arc welding set</string>
    <string name="ref_pf_induction_furnace">Induction furnace</string>
    <string name="ref_pf_transformer_idle">Transformer, no load</string>

    <!-- Short-circuit current calculator -->
    <string name="category_protection">Protection</string>
    <string name="calculator_short_circuit_title">Short-Circuit Current</string>
    <string name="calculator_short_circuit_description">Prospective fault current at a point in the run</string>

    <string name="sc_fault_type">Fault type</string>
    <string name="sc_fault_three_phase">Three-phase</string>
    <string name="sc_fault_line_neutral">Line–neutral</string>
    <string name="sc_fault_three_phase_hint">The largest current a device may interrupt. Selects breaking capacity.</string>
    <string name="sc_fault_line_neutral_hint">Returns through the neutral, so the loop is longer and the current lower. Decides whether the device trips at all.</string>
    <string name="sc_supply_current">Fault current at the origin</string>
    <string name="sc_supply_current_hint">Declared by the distributor or read with a loop tester, for the same fault type</string>
    <string name="sc_voltage_three_phase_hint">Line-to-line</string>
    <string name="sc_voltage_line_neutral_hint">Line-to-neutral</string>
    <string name="sc_neutral_section">Neutral cross-section</string>
    <string name="sc_neutral_section_hint">A reduced neutral raises the loop impedance and lowers the fault current</string>
    <string name="sc_reactance">Cable reactance</string>
    <string name="sc_reactance_hint">Typically 0.08 for LV multicore. From the manufacturer where it matters.</string>

    <string name="sc_result_minimum">Minimum fault current</string>
    <string name="sc_result_minimum_status">Verify disconnection against this</string>
    <string name="sc_result_maximum">Maximum fault current</string>
    <string name="sc_result_maximum_note">Select breaking capacity against this</string>
    <string name="sc_result_supply_impedance">Supply impedance</string>
    <string name="sc_result_cable_resistance_cold">Cable resistance, 20 °C</string>
    <string name="sc_result_cable_resistance_hot">Cable resistance, %1$s °C</string>
    <string name="sc_result_cable_reactance">Cable reactance</string>
    <string name="sc_result_loop_hot">Loop impedance, hot</string>
    <string name="sc_result_cable_share">Cable share of the loop</string>

    <string name="sc_formula">Z_s = c · U / (k · I_s)\nR = ρ(θ) · L / (A · n)\nI = c · U / (k · (Z_s + √(R² + X²)))</string>
    <string name="sc_var_i">Fault current at the point</string>
    <string name="sc_var_is">Fault current at the origin</string>
    <string name="sc_var_zs">Impedance behind the origin</string>
    <string name="sc_var_c">Voltage factor, 1.05 max / 0.95 min</string>
    <string name="sc_var_k">1 for line–neutral, √3 for three-phase</string>
    <string name="sc_var_r">Loop resistance of the cable</string>
    <string name="sc_var_x">Loop reactance of the cable</string>

    <string name="sc_note_two_currents" formatted="false">Two currents come out because two decisions need them, and using one where the other belongs is the mistake this calculator exists to prevent. The maximum (c = 1.05, conductor cold) is the most a device may have to interrupt. The minimum (c = 0.95, conductor at its rated temperature) is a fault at the end of a fully loaded cable — the least current the device will ever see, and the figure that proves it trips.</string>
    <string name="sc_note_temperature" formatted="false">Copper gains about 20 % resistance between 20 °C and its 70 °C PVC rating, and about 27 % at the 90 °C XLPE rating. On a long run that alone separates the two currents by more than the voltage factors do.</string>
    <string name="sc_note_neutral" formatted="false">A line–neutral fault returns through the neutral, so both conductors are in the loop and the current is roughly half the three-phase figure. A reduced neutral makes it lower still. This is the fault that fails to trip, not the three-phase one.</string>
    <string name="sc_note_scalar" formatted="false">Supply and cable impedances are added as magnitudes, which is what loop impedance testers and IEC 60364 practice do. Their angles differ — a transformer-fed supply is mostly reactive, an LV cable mostly resistive — so the sum slightly overstates the loop and the current comes out a little low. That is the safe direction for verifying disconnection. Close to the origin, where breaking capacity is being selected, use a full IEC 60909 study.</string>
    <string name="sc_note_next" formatted="false">A fault current on its own proves nothing. Compare the minimum against the current that operates the device in the required time, and check that the protective conductor survives the let-through energy. Both are in the Earth Fault Loop calculator.</string>
    <string name="sc_note_origin" formatted="false">If the supply is a transformer with no upstream network figure, the Transformer calculator gives the current at its terminals — but that value assumes an infinite bus and is only a starting point.</string>

    <string name="sc_history_title">Short circuit — %1$s mm², %2$s m</string>
    <string name="sc_history_summary">%1$s kA</string>

    <string name="sc_export_supply">Origin: %1$s A · %2$s V</string>
    <string name="sc_export_cable">Cable: %1$s mm² %2$s · %3$s m</string>
    <string name="sc_export_maximum">Maximum: %1$s A</string>
    <string name="sc_export_minimum">Minimum: %1$s A</string>

    <!-- Earth fault loop calculator -->
    <string name="calculator_earth_fault_title">Earth Fault Loop</string>
    <string name="calculator_earth_fault_description">Zs, disconnection and protective conductor withstand</string>

    <string name="ef_ze">External loop impedance</string>
    <string name="ef_ze_hint">Ze, measured at the origin. Typical maxima: 0.35 Ω TN-C-S · 0.8 Ω TN-S · 21 Ω TT</string>
    <string name="ef_voltage">Phase voltage</string>
    <string name="ef_voltage_hint">U₀, line-to-earth — an earth fault is driven by this, not the line-to-line value</string>
    <string name="ef_line_section">Line cross-section</string>
    <string name="ef_protective_section">Protective conductor cross-section</string>
    <string name="ef_device">Protective device</string>
    <string name="ef_device_b">Type B</string>
    <string name="ef_device_c">Type C</string>
    <string name="ef_device_d">Type D</string>
    <string name="ef_device_custom">Custom</string>
    <string name="ef_device_rcd">RCD</string>
    <string name="ef_device_b_hint">Trips magnetically by 5 × In. Cable and heating loads.</string>
    <string name="ef_device_c_hint">By 10 × In. Where inrush would nuisance-trip a Type B.</string>
    <string name="ef_device_d_hint">By 20 × In. Transformers and heavy motor inrush.</string>
    <string name="ef_device_custom_hint">Enter the operating current read off the device\'s own time/current curve.</string>
    <string name="ef_device_rcd_hint">Judged on touch voltage instead: Zs × IΔn must stay under 50 V.</string>
    <string name="ef_rating_in">Device rating</string>
    <string name="ef_rating_ia">Operating current</string>
    <string name="ef_rating_idn">Residual current rating</string>
    <string name="ef_clearing_time">Clearing time</string>
    <string name="ef_clearing_time_hint">For the withstand check only. An MCB in its magnetic range is 0.01–0.1 s; read a fuse off its curve.</string>

    <string name="ef_result_zs">Loop impedance</string>
    <string name="ef_result_pass">Disconnects · protective conductor withstands</string>
    <string name="ef_result_fail_disconnect">Does not disconnect — Zs above the %1$s Ω limit</string>
    <string name="ef_result_fail_withstand">Disconnects, but the protective conductor does not withstand</string>
    <string name="ef_result_fail_both">Neither disconnects nor withstands</string>
    <string name="ef_result_permitted">Maximum permitted Zs</string>
    <string name="ef_result_utilisation">Of the permitted impedance</string>
    <string name="ef_result_fault_current">Fault current</string>
    <string name="ef_result_operating_current">Operates the device at</string>
    <string name="ef_result_r1">Line resistance R₁</string>
    <string name="ef_result_r2">Protective resistance R₂</string>
    <string name="ef_result_adiabatic">Protective conductor needed</string>
    <string name="ef_result_adiabatic_factor">Adiabatic factor k</string>
    <string name="ef_result_tabulated">By the table rule</string>

    <string name="ef_formula">Z_s = Z_e + R₁ + R₂\nZ_s,max = c · U₀ / I_a\nS ≥ √(I² · t) / k</string>
    <string name="ef_var_zs">Earth fault loop impedance</string>
    <string name="ef_var_ze">Loop impedance outside the installation</string>
    <string name="ef_var_r1">Line conductor, at operating temperature</string>
    <string name="ef_var_r2">Protective conductor, at operating temperature</string>
    <string name="ef_var_ia">Current that operates the device</string>
    <string name="ef_var_c">Voltage factor, 0.95</string>
    <string name="ef_var_s">Protective conductor cross-section</string>
    <string name="ef_var_t">Device clearing time</string>
    <string name="ef_var_k">Adiabatic factor of the conductor</string>

    <string name="ef_note_two_checks" formatted="false">A circuit needs both verdicts. Disconnection asks whether enough current flows to operate the device. Withstand asks whether the protective conductor survives the energy that flows while it does. A cable can pass the first and fail the second, which is how an installation clears its fault and melts its earth in the same instant.</string>
    <string name="ef_note_curve" formatted="false">The device\'s curve decides as much as the cable does. A Type C needs ten times its rating to trip where a Type B needs five, so it needs half the loop impedance. The same cable, the same length, a different breaker — and a circuit that passed now fails.</string>
    <string name="ef_note_temperature" formatted="false">R₁ and R₂ are taken at the insulation\'s rated temperature, not at 20 °C. A fault is most likely on a warm cable, and a warm cable has the highest resistance and therefore the lowest fault current. Computing them cold flatters the answer in exactly the direction that matters.</string>
    <string name="ef_note_length" formatted="false">The everyday failure is length. A run can be correct on current-carrying capacity and correct on voltage drop and still leave the device unable to see a fault at its far end. That is why this check is separate from cable sizing rather than folded into it.</string>
    <string name="ef_note_rcd" formatted="false">A residual current device is judged differently: it responds to the imbalance between line and neutral, not to the size of the fault current, so the criterion is touch voltage — Zs × IΔn ≤ 50 V. A 30 mA device tolerates about 1667 Ω, which is why a TT installation works at all.</string>
    <string name="ef_note_adiabatic_table" formatted="false">IEC 60364-5-54 permits two routes for the protective conductor: the calculation shown here, or the table rule (S ≤ 16 → S, 16–35 → 16, above 35 → S/2). Both are reported. The table is quicker and usually the larger conductor; either satisfies the standard.</string>
    <string name="ef_note_k_source" formatted="false">The k values are for a protective conductor incorporated in a cable or bunched with cables, from IEC 60364-5-54 Table 54.3. A conductor run separately is allowed a higher final temperature and a larger k; using these for that case is safe but not the right table.</string>
    <string name="ef_note_measure" formatted="false">Ze and the finished Zs should both be measured, not only calculated. A computed loop assumes every connection is sound; the measurement is what proves it.</string>

    <string name="ef_history_title">Earth fault loop — %1$s, %2$s m</string>
    <string name="ef_history_summary">%1$s Ω</string>

    <string name="ef_export_circuit">%1$s · %2$s mm² / %3$s mm² PE · %4$s m</string>
    <string name="ef_export_zs">Zs: %1$s Ω of a permitted %2$s Ω</string>
    <string name="ef_export_current">Fault current: %1$s A</string>
    <string name="ef_export_adiabatic">Protective conductor: %1$s mm² needed, %2$s mm² fitted</string>

    <!-- Protection and earthing references -->
    <string name="ref_category_protection">Protection and earthing</string>
    <string name="ref_category_tables">Tables and codes</string>

    <string name="ref_curves_title">Breaker Curves</string>
    <string name="ref_curves_description">B, C and D characteristics and breaking capacity</string>
    <string name="ref_curves_source">IEC 60898-1 · IEC 60947-2</string>
    <string name="ref_curves_magnetic">Instantaneous (magnetic) band</string>
    <string name="ref_curves_magnetic_note" formatted="false">The band is a range, not a point: a Type C is guaranteed not to trip below 5 × In and guaranteed to trip above 10 × In. Between the two it may or may not. Any calculation that has to be safe uses the upper figure, which is what the earth fault loop calculator does.</string>
    <string name="ref_curves_b_use">Cable, resistive and lighting loads</string>
    <string name="ref_curves_c_use">Small motors, transformers, LED drivers</string>
    <string name="ref_curves_d_use">Transformers, welding sets, heavy inrush</string>
    <string name="ref_curves_thermal">Thermal (overload) response</string>
    <string name="ref_curves_thermal_note" formatted="false">The thermal element protects the cable against sustained overload; the magnetic element protects it against a fault. A breaker that never trips magnetically is not protecting the circuit against a short — it is only waiting for the bimetal.</string>
    <string name="ref_curves_non_tripping">Must not trip within one hour</string>
    <string name="ref_curves_tripping">Must trip within one hour</string>
    <string name="ref_curves_breaking">Breaking capacity</string>
    <string name="ref_curves_breaking_note" formatted="false">The device must interrupt the maximum prospective fault current at its position — use the short-circuit calculator for that figure. A breaker asked to break more than its rating does not merely fail; it fails destructively.</string>
    <string name="ref_curves_domestic">Domestic, well away from the transformer</string>
    <string name="ref_curves_common">The usual specification</string>
    <string name="ref_curves_industrial">Industrial, close to the supply</string>
    <string name="ref_curves_mccb">Moulded-case: ultimate and service capacity</string>

    <string name="ref_rcd_title">RCD Types</string>
    <string name="ref_rcd_description">Which residual waveform each type can detect</string>
    <string name="ref_rcd_source">IEC 61008 · IEC 61009 · IEC 62423</string>
    <string name="ref_rcd_types">Detected waveform</string>
    <string name="ref_rcd_types_note" formatted="false">Each type detects everything the ones above it do, and one thing more. The failure is silent: an RCD facing a residual current it cannot see does not trip and gives no indication that it is blind.</string>
    <string name="ref_rcd_ac">Sinusoidal AC only</string>
    <string name="ref_rcd_ac_note">No longer accepted in many countries</string>
    <string name="ref_rcd_a">Plus pulsating DC</string>
    <string name="ref_rcd_a_note">Single-phase electronics, the common minimum</string>
    <string name="ref_rcd_f">Plus mixed frequencies</string>
    <string name="ref_rcd_f_note">Single-phase variable-speed drives</string>
    <string name="ref_rcd_b">Plus smooth DC</string>
    <string name="ref_rcd_b_note">Three-phase drives, EV chargers, PV inverters</string>
    <string name="ref_rcd_ratings">Residual current rating</string>
    <string name="ref_rcd_ratings_note" formatted="false">30 mA is protection against electric shock; 300 mA is protection against fire. They are different jobs, and one does not replace the other.</string>
    <string name="ref_rcd_10ma">Medical and high-risk areas</string>
    <string name="ref_rcd_30ma">Additional protection: sockets, bathrooms, outdoors</string>
    <string name="ref_rcd_100ma">Selectivity above a 30 mA device</string>
    <string name="ref_rcd_300ma">Fire protection on a distribution board</string>
    <string name="ref_rcd_times">Maximum operating time</string>
    <string name="ref_rcd_times_note" formatted="false">Selectivity between two RCDs needs more than different ratings: the upstream device must also be an S type, whose deliberate delay lets the downstream one clear first. Two instantaneous devices in series will trip together.</string>
    <string name="ref_rcd_selective">Delayed, for selectivity upstream</string>

    <string name="ref_earthing_title">Earthing Systems</string>
    <string name="ref_earthing_description">TN-S, TN-C, TN-C-S, TT and IT</string>
    <string name="ref_earthing_source">IEC 60364-1</string>
    <string name="ref_earthing_letters">What the letters mean</string>
    <string name="ref_earthing_letters_note" formatted="false">The first letter describes the supply, the second the installation. Everything else about the system follows from those two decisions.</string>
    <string name="ref_earthing_first_t">Supply directly earthed</string>
    <string name="ref_earthing_first_i">Supply isolated or earthed through an impedance</string>
    <string name="ref_earthing_first_position">First letter</string>
    <string name="ref_earthing_second_t">Exposed parts earthed independently</string>
    <string name="ref_earthing_second_n">Exposed parts earthed via the supply</string>
    <string name="ref_earthing_second_position">Second letter</string>
    <string name="ref_earthing_systems">The arrangements</string>
    <string name="ref_earthing_tns">Separate PE and neutral throughout</string>
    <string name="ref_earthing_tns_note">Low loop impedance; a broken PE is not disguised</string>
    <string name="ref_earthing_tnc">Combined PEN throughout</string>
    <string name="ref_earthing_tnc_note">No RCD is possible; not permitted for final circuits</string>
    <string name="ref_earthing_tncs">PEN to the origin, separated after it</string>
    <string name="ref_earthing_tncs_note">Very common; a lost PEN raises every earthed metal part</string>
    <string name="ref_earthing_tt">Own earth electrode, independent of the supply</string>
    <string name="ref_earthing_tt_note">Rural supplies and anywhere the PEN cannot be trusted</string>
    <string name="ref_earthing_it">Supply unearthed; installation earthed</string>
    <string name="ref_earthing_it_note">Hospitals, ships, processes that must not stop</string>
    <string name="ref_earthing_consequences">What disconnects the fault</string>
    <string name="ref_earthing_consequences_note" formatted="false">This is the practical difference between the systems. A TN loop is low enough for the overcurrent device to see a fault; a TT loop runs through the ground and is not, which is why a TT installation depends on an RCD. An IT system does not disconnect on the first fault at all — it alarms, and the second fault is the dangerous one.</string>
    <string name="ref_earthing_tn_protection">Overcurrent device, on the low loop impedance</string>
    <string name="ref_earthing_tt_protection">RCD — the loop through earth is far too high</string>
    <string name="ref_earthing_it_protection">Insulation monitor alarms; first fault is tolerated</string>

    <string name="ref_times_title">Disconnection Times</string>
    <string name="ref_times_description">How fast a fault must be cleared</string>
    <string name="ref_times_source">IEC 60364-4-41 Table 41.1</string>
    <string name="ref_times_final">Final circuits up to 63 A</string>
    <string name="ref_times_final_note" formatted="false">The times shorten as the voltage rises, because the current through a body rises with it. A TT system is given less time than TN at the same voltage since the touch voltage during a fault is higher.</string>
    <string name="ref_times_distribution">Distribution circuits and final circuits above 63 A</string>
    <string name="ref_times_distribution_note" formatted="false">Longer times are accepted here because nobody is expected to be holding a distribution cable. The relaxation does not extend to the final circuits fed from it.</string>

    <string name="ref_ratings_title">Preferred Ratings</string>
    <string name="ref_ratings_description">Standard device sizes and the coordination rule</string>
    <string name="ref_ratings_source">IEC 60898 · IEC 60269 · IEC 60364-4-43</string>
    <string name="ref_ratings_mcb">Miniature circuit breakers</string>
    <string name="ref_ratings_mcb_series">Common series</string>
    <string name="ref_ratings_mcb_large">Larger frames</string>
    <string name="ref_ratings_fuse">gG fuse links</string>
    <string name="ref_ratings_fuse_series">Common series</string>
    <string name="ref_ratings_fuse_large">Larger sizes</string>
    <string name="ref_ratings_fuse_note" formatted="false">A gG fuse protects against both overload and short circuit. An aM fuse protects only against short circuit and must be paired with a separate overload device — substituting one for the other leaves a motor with no overload protection at all.</string>
    <string name="ref_ratings_coordination">Coordination with the cable</string>
    <string name="ref_ratings_coordination_note" formatted="false">Both conditions must hold. The first sizes the device between the load and the cable. The second says the device must actually operate before the cable is damaged — for a modern breaker it is satisfied by construction, but for some fuses it is not, and it has to be checked.</string>
    <string name="ref_ratings_first">Design current ≤ device rating ≤ cable capacity</string>
    <string name="ref_ratings_second">Operating current must not exceed 1.45 × cable capacity</string>

    <!-- Worked solution steps -->
    <string name="calculator_steps">Step by step</string>

    <string name="vd_step_resistivity">Correct resistivity to the operating temperature</string>
    <string name="vd_step_resistance">Conductor resistance</string>
    <string name="vd_step_drop">Voltage drop</string>
    <string name="vd_step_percentage">As a percentage of the supply</string>
    <string name="vd_step_loss">Power lost as heat</string>

    <string name="mt_step_output">Nameplate output in watts</string>
    <string name="mt_step_input">Input power the motor draws</string>
    <string name="mt_step_current">Full-load current</string>
    <string name="mt_step_starting">Starting current</string>
    <string name="mt_step_losses">Losses in the motor</string>

    <string name="pw_step_apparent">Apparent power from the measured quantities</string>
    <string name="pw_step_active">Active power</string>
    <string name="pw_step_reactive">Reactive power</string>
    <string name="pw_step_angle">Phase angle</string>

    <string name="cs_step_derating">Combined derating factor</string>
    <string name="cs_step_required_capacity">Tabulated capacity the cable must have</string>
    <string name="cs_step_resistivity">Correct resistivity to the operating temperature</string>
    <string name="cs_step_permitted_drop">Permitted drop in volts</string>
    <string name="cs_step_minimum_area">Smallest section the drop limit allows</string>
    <string name="cs_step_selection">The larger of the two requirements</string>
    <string name="cs_step_actual_drop">Actual drop at the selected section</string>
    <string name="cs_step_drop_percentage">As a percentage of the supply</string>

    <string name="tx_step_rating">Nameplate rating in volt-amperes</string>
    <string name="tx_step_primary">Primary full-load current</string>
    <string name="tx_step_secondary">Secondary full-load current</string>
    <string name="tx_step_ratio">Voltage ratio</string>
    <string name="tx_step_fault_current">Prospective fault current at the secondary terminals</string>
    <string name="tx_step_fault_power">Short-circuit power</string>

    <string name="pf_step_tan_before">Reactive-to-active ratio before correction</string>
    <string name="pf_step_tan_after">The same ratio at the target</string>
    <string name="pf_step_reactive">Reactive power the bank must supply</string>
    <string name="pf_step_capacitance">Capacitance of one unit</string>
    <string name="pf_step_apparent_before">Apparent power before correction</string>
    <string name="pf_step_apparent_after">Apparent power after correction</string>
    <string name="pf_step_released">Capacity released in the supply</string>
    <string name="pf_step_current_before">Line current before correction</string>
    <string name="pf_step_current_after">Line current after correction</string>

    <string name="bt_step_current">Current drawn from the bank</string>
    <string name="bt_step_rated_current">The rate the capacity was measured at</string>
    <string name="bt_step_c_rate">Discharge rate as a multiple of capacity</string>
    <string name="bt_step_full_discharge">Time to a full discharge, with Peukert applied</string>
    <string name="bt_step_runtime">Usable runtime down to the discharge limit</string>
    <string name="bt_step_ideal">The same figure with Peukert ignored</string>
    <string name="bt_step_usable_capacity">Usable capacity</string>
    <string name="bt_step_energy">Energy delivered to the load</string>

    <string name="cw_step_conductor_area">Total conductor section</string>
    <string name="cw_step_volume">Volume of metal in the run</string>
    <string name="cw_step_conductor_mass">Conductor mass</string>
    <string name="cw_step_conductor_per_metre">Conductor mass per metre</string>
    <string name="cw_step_overall_area">Overall section from the outside diameter</string>
    <string name="cw_step_sheath_mass">Estimated insulation, filler and sheath</string>
    <string name="cw_step_total_mass">Estimated complete-cable mass</string>
    <string name="cw_step_total_per_metre">Estimated mass per metre</string>
    <string name="cw_step_conductor_share">Conductor share of the total mass</string>

    <string name="cf_step_conduit_area">Internal area of the conduit</string>
    <string name="cf_step_cable_area">Summed cable section</string>
    <string name="cf_step_fill">How full the conduit is</string>
    <string name="cf_step_spare">Area still available within the limit</string>
    <string name="cf_step_additional">Largest cable that could still be pulled in</string>

    <string name="tf_step_required_width">Width the bundle occupies</string>
    <string name="tf_step_spare_width">Width left over</string>
    <string name="tf_step_width_used">Share of the tray width used</string>
    <string name="tf_step_additional_cable">Largest cable that could still be laid beside them</string>
    <string name="tf_step_occupied_depth">Depth the cables occupy</string>
    <string name="tf_step_tray_area">Usable cross-section of the tray</string>
    <string name="tf_step_cable_area">Summed cable section</string>
    <string name="tf_step_fill">How full the tray is</string>
    <string name="tf_step_spare_area">Area left within the design limit</string>
    <string name="tf_step_layers">Estimated number of layers</string>

    <string name="sc_step_supply_impedance">Impedance behind the origin</string>
    <string name="sc_step_resistance_cold">Cable resistance at 20 °C</string>
    <string name="sc_step_resistance_hot">The same resistance at operating temperature</string>
    <string name="sc_step_reactance">Cable reactance</string>
    <string name="sc_step_loop_cold">Loop impedance for the maximum current</string>
    <string name="sc_step_maximum_current">Maximum fault current — selects breaking capacity</string>
    <string name="sc_step_loop_hot">Loop impedance for the minimum current</string>
    <string name="sc_step_minimum_current">Minimum fault current — verifies disconnection</string>

    <string name="ef_step_resistivity">Correct resistivity to the operating temperature</string>
    <string name="ef_step_line_resistance">Line conductor resistance</string>
    <string name="ef_step_protective_resistance">Protective conductor resistance</string>
    <string name="ef_step_loop">Earth fault loop impedance</string>
    <string name="ef_step_operating_current">Current that operates the device</string>
    <string name="ef_step_maximum_impedance">Largest loop that still disconnects in time</string>
    <string name="ef_step_maximum_impedance_rcd">Largest loop that keeps the touch voltage safe</string>
    <string name="ef_step_fault_current">Current that actually flows</string>
    <string name="ef_step_adiabatic">Smallest protective conductor that survives it</string>

    <string name="calculator_notes_read_more">Read more</string>

    <!-- Lighting, solar, neutral current and energy cost -->
    <string name="category_lighting">Lighting</string>
    <string name="category_renewables">Renewables</string>
    <string name="calculator_lighting_title">Lighting — Lumen Method</string>
    <string name="calculator_lighting_description">How many luminaires a room needs</string>
    <string name="lt_illuminance_label">Target illuminance</string>
    <string name="lt_illuminance_hint">EN 12464-1: 300 lx general office, 500 lx reading, 750 lx technical drawing</string>
    <string name="lt_length_label">Room length</string>
    <string name="lt_width_label">Room width</string>
    <string name="lt_height_label">Height above the working plane</string>
    <string name="lt_height_hint">Not the ceiling height. A 3 m ceiling over a 0,8 m desk gives 2,2 m.</string>
    <string name="lt_flux_label">Luminous flux per luminaire</string>
    <string name="lt_flux_hint">The output of one complete fitting, not of its lamp</string>
    <string name="lt_utilisation_label">Utilisation factor</string>
    <string name="lt_utilisation_hint">From the luminaire\'s own table, against the room index below. Typically 0,4 – 0,7.</string>
    <string name="lt_maintenance_label">Maintenance factor</string>
    <string name="lt_maintenance_hint">Light left after dirt and lamp ageing. 0,8 for a clean interior.</string>
    <string name="lt_result_count">Luminaires</string>
    <string name="lt_result_status">Rounded up; the achieved level is at or above the target</string>
    <string name="lt_result_achieved">Achieved illuminance</string>
    <string name="lt_result_exact">Before rounding</string>
    <string name="lt_result_room_index">Room index K</string>
    <string name="lt_result_area">Floor area</string>
    <string name="lt_result_layout">Suggested layout</string>
    <string name="lt_formula">K = (L · W) / (Hm · (L + W))\nN = (E · A) / (Φ · UF · MF)</string>
    <string name="lt_var_n">Luminaires needed</string>
    <string name="lt_var_e">Target illuminance</string>
    <string name="lt_var_a">Floor area</string>
    <string name="lt_var_flux">Flux per luminaire</string>
    <string name="lt_var_uf">Utilisation factor</string>
    <string name="lt_var_mf">Maintenance factor</string>
    <string name="lt_var_k">Room index</string>
    <string name="lt_note_average">The lumen method gives an average over the working plane. It says nothing about uniformity, glare or what happens at the edges of the room — all of which a real lighting design has to answer.</string>
    <string name="lt_note_uf">The utilisation factor is specific to the luminaire, the room proportions and the surface reflectances. Take it from the manufacturer\'s table against the room index this calculator reports.</string>
    <string name="lt_note_height">Mounting height is measured above the working plane, not above the floor. Using the ceiling height is the most common way the room index comes out wrong.</string>
    <string name="lt_note_rounding" formatted="false">The count is rounded up. Rounding 4,2 down to 4 is a design that misses its own target by 5 %.</string>
    <string name="lt_note_layout">The suggested layout is the pair of factors closest to square. Spacing, not count, is what decides uniformity.</string>
    <string name="lt_step_area">Floor area</string>
    <string name="lt_step_room_index">Room index, for looking up the utilisation factor</string>
    <string name="lt_step_exact_count">Luminaires needed, before rounding</string>
    <string name="lt_step_rounded">Rounded up to whole fittings</string>
    <string name="lt_step_achieved">What that many actually delivers</string>
    <string name="lt_history_title">Lighting — %1$s × %2$s m at %3$s lx</string>
    <string name="lt_history_summary">%1$s luminaires</string>
    <string name="lt_example_office">Office, 500 lx</string>
    <string name="lt_example_warehouse">Warehouse, high bay</string>
    <string name="lt_example_drawing">Drawing office, 750 lx</string>
    <string name="lt_export_room">Room: %1$s × %2$s m, %3$s lx target</string>
    <string name="lt_export_count">Luminaires: %1$s</string>
    <string name="lt_export_achieved">Achieved: %1$s lx</string>
    <string name="calculator_solar_title">Solar PV String Sizing</string>
    <string name="calculator_solar_description">How many modules may go in series</string>
    <string name="ss_voc_label">Module Voc at STC</string>
    <string name="ss_vmp_label">Module Vmp at STC</string>
    <string name="ss_coefficient_label">Voltage temperature coefficient</string>
    <string name="ss_coefficient_hint">β from the datasheet. Negative on every silicon module — typically −0,25 to −0,35.</string>
    <string name="ss_min_temperature_label">Minimum cell temperature</string>
    <string name="ss_min_temperature_hint">The site\'s record low, not its average winter. This is the case that damages inverters.</string>
    <string name="ss_max_temperature_label">Maximum cell temperature</string>
    <string name="ss_max_temperature_hint">Cells run well above air temperature in sun; 70 °C is ordinary on a roof.</string>
    <string name="ss_inverter_max_label">Inverter maximum DC voltage</string>
    <string name="ss_mppt_min_label">MPPT window minimum</string>
    <string name="ss_result_max">Maximum modules per string</string>
    <string name="ss_result_status_ok">A string of this length satisfies both limits</string>
    <string name="ss_result_status_infeasible">No string length satisfies both limits — this module and this inverter do not go together</string>
    <string name="ss_result_min">Minimum modules per string</string>
    <string name="ss_result_voc_cold">Voc at the minimum temperature</string>
    <string name="ss_result_vmp_hot">Vmp at the maximum temperature</string>
    <string name="ss_result_string_voc">String Voc at maximum length</string>
    <string name="ss_formula">Voc(T) = Voc · (1 + β · (T − 25) / 100)\nn_max = ⌊V_inv / Voc(T_min)⌋</string>
    <string name="ss_var_voc">Open-circuit voltage</string>
    <string name="ss_var_vmp">Voltage at maximum power</string>
    <string name="ss_var_beta">Temperature coefficient</string>
    <string name="ss_var_t">Cell temperature</string>
    <string name="ss_var_nmax">Modules per string</string>
    <string name="ss_var_vinv">Inverter maximum DC</string>
    <string name="ss_note_cold">The maximum is a destruction limit, not a performance one. A string sized on the nameplate 25 °C voltage exceeds the inverter on the first cold clear morning — open circuit, before the inverter has started.</string>
    <string name="ss_note_hot">The minimum is only a production limit: fall under the MPPT window on a hot afternoon and the array stops earning, which is expensive but not destructive.</string>
    <string name="ss_note_cell_temperature">Cell temperature is asked for rather than derived from air temperature. The relationship depends on mounting, ventilation and irradiance, and guessing it would put a large unstated approximation inside a limit that has to be respected exactly.</string>
    <string name="ss_note_rounding">The maximum rounds down and the minimum rounds up. One module too many is the damaging direction; one too few only stops the string tracking.</string>
    <string name="ss_note_current">This sizes the string by voltage only. Module current against the inverter\'s input rating, and the string count against its total power, are separate checks.</string>
    <string name="ss_step_voc_cold">Open-circuit voltage on the coldest morning</string>
    <string name="ss_step_max_modules">Most modules the inverter will survive</string>
    <string name="ss_step_string_voc">What that string produces, cold and open</string>
    <string name="ss_step_vmp_hot">Maximum-power voltage on the hottest afternoon</string>
    <string name="ss_step_min_modules">Fewest modules that stay in the MPPT window</string>
    <string name="ss_history_title">PV string — %1$s V module, %2$s V inverter</string>
    <string name="ss_history_summary">%1$s – %2$s modules</string>
    <string name="ss_example_temperate">Temperate site, −10 °C</string>
    <string name="ss_example_continental">Continental site, −25 °C</string>
    <string name="ss_example_residential">Residential, 600 V inverter</string>
    <string name="ss_export_module">Module: %1$s V Voc, %2$s %%/K</string>
    <string name="ss_export_range">String: %1$s to %2$s modules</string>
    <string name="ss_export_voc">Voc cold: %1$s V</string>
    <string name="calculator_neutral_title">Neutral Current</string>
    <string name="calculator_neutral_description">Unbalance and harmonics in the neutral</string>
    <string name="nc_line_1_label">Line 1 current</string>
    <string name="nc_line_2_label">Line 2 current</string>
    <string name="nc_line_3_label">Line 3 current</string>
    <string name="nc_harmonic_label">Third harmonic content</string>
    <string name="nc_harmonic_hint" formatted="false">Of the line current. Zero for a linear load; 30 – 70 % on a board full of electronics.</string>
    <string name="nc_result_neutral">Neutral current</string>
    <string name="nc_result_status_ok">The neutral carries less than the busiest line</string>
    <string name="nc_result_status_exceeds">The neutral carries more than any line — treat it as a loaded conductor and derate the cable</string>
    <string name="nc_result_unbalance">From unbalance</string>
    <string name="nc_result_triplen">From the third harmonic</string>
    <string name="nc_result_ratio">Of the busiest line</string>
    <string name="nc_formula">I_u = √(I₁² + I₂² + I₃² − I₁I₂ − I₂I₃ − I₃I₁)\nI_N = √(I_u² + (3 · I₃)²)</string>
    <string name="nc_var_in">Neutral current</string>
    <string name="nc_var_i">Line currents</string>
    <string name="nc_var_iu">Unbalance component</string>
    <string name="nc_var_i3">Third-harmonic component</string>
    <string name="nc_note_cancellation">On a balanced linear circuit the line currents cancel in the neutral, which is why the neutral is traditionally the smallest conductor in the cable.</string>
    <string name="nc_note_triplen">The third harmonic and its multiples arrive in phase and add up instead. A perfectly balanced board can put three times one line\'s third-harmonic current into the neutral.</string>
    <string name="nc_note_derating" formatted="false">IEC 60364-5-52 requires the neutral to be counted as a loaded conductor once third-harmonic content passes 15 %, and the cable derated accordingly.</string>
    <string name="nc_note_quadrature">The two contributions are at different frequencies, so they combine in quadrature. Adding them arithmetically would overstate the neutral by a wide margin.</string>
    <string name="nc_note_measurement">Measure the harmonic content with a true-RMS instrument. A mean-reading clamp under-reads distorted current, which is exactly the case you are trying to find.</string>
    <string name="nc_step_unbalance">The unbalance component</string>
    <string name="nc_step_triplen">The third harmonic, which does not cancel</string>
    <string name="nc_step_total">The two combined in quadrature</string>
    <string name="nc_step_ratio">As a share of the busiest line</string>
    <string name="nc_history_title">Neutral — %1$s / %2$s / %3$s A</string>
    <string name="nc_history_summary">%1$s A</string>
    <string name="nc_example_balanced">Balanced, linear</string>
    <string name="nc_example_unbalanced">Unbalanced board</string>
    <string name="nc_example_electronic">Balanced, electronic load</string>
    <string name="nc_export_lines">Lines: %1$s / %2$s / %3$s A</string>
    <string name="nc_export_neutral">Neutral: %1$s A</string>
    <string name="nc_export_split">Unbalance %1$s A, third harmonic %2$s A</string>
    <string name="calculator_energy_cost_title">Energy Cost</string>
    <string name="calculator_energy_cost_description">What a load costs to run, and payback</string>
    <string name="ec_power_label">Power</string>
    <string name="ec_hours_label">Hours per day</string>
    <string name="ec_days_label">Days per year</string>
    <string name="ec_days_hint">250 for a working weekday load, 365 for something always on</string>
    <string name="ec_tariff_label">Tariff per kWh</string>
    <string name="ec_tariff_hint">In your own currency; the result comes back in the same units</string>
    <string name="ec_comparison_header">Comparison (optional)</string>
    <string name="ec_replacement_power_label">Alternative power</string>
    <string name="ec_replacement_cost_label">Cost to buy and fit</string>
    <string name="ec_result_annual">Annual cost</string>
    <string name="ec_result_status">Energy only; standing charges and taxes are not included</string>
    <string name="ec_result_energy">Annual energy</string>
    <string name="ec_result_daily">Daily</string>
    <string name="ec_result_monthly">Monthly</string>
    <string name="ec_result_replacement">Alternative, annual</string>
    <string name="ec_result_saving">Annual saving</string>
    <string name="ec_result_payback">Simple payback</string>
    <string name="ec_result_years">a</string>
    <string name="ec_formula">E = P · h · d / 1000\nC = E · tariff</string>
    <string name="ec_var_e">Annual energy</string>
    <string name="ec_var_p">Power</string>
    <string name="ec_var_h">Hours per day</string>
    <string name="ec_var_d">Days per year</string>
    <string name="ec_var_c">Annual cost</string>
    <string name="ec_note_energy_only">This is the energy charge alone. Standing charges, capacity charges, reactive energy and taxes are billed separately and are not in this figure.</string>
    <string name="ec_note_hours">Running hours dominate. A load\'s cost is decided by how long it runs far more than by what it draws, which is why the annual hours are shown as their own step.</string>
    <string name="ec_note_payback">Simple payback ignores the cost of money, the tariff changing and the alternative failing early. It is what a proposal is judged on, not an investment appraisal.</string>
    <string name="ec_note_currency">No currency is assumed. Whatever units the tariff is in, the costs come back in the same ones.</string>
    <string name="ec_step_hours">Running hours in a year</string>
    <string name="ec_step_energy">Energy used</string>
    <string name="ec_step_cost">What that costs</string>
    <string name="ec_step_replacement">The alternative, for the same hours</string>
    <string name="ec_step_saving">What changing saves each year</string>
    <string name="ec_step_payback">Years to recover the capital</string>
    <string name="ec_history_title">Energy cost — %1$s W, %2$s h/day</string>
    <string name="ec_history_summary">%1$s per year</string>
    <string name="ec_example_lighting">LED lighting upgrade</string>
    <string name="ec_example_motor">15 kW motor, two shifts</string>
    <string name="ec_example_standby">10 W standby load</string>
    <string name="ec_export_load">Load: %1$s W, %2$s h/day, %3$s days/year</string>
    <string name="ec_export_annual">Annual: %1$s kWh, %2$s</string>
    <string name="ec_export_saving">Saving: %1$s per year</string>

    <string name="search_group_calculators">Calculators</string>
    <string name="search_group_converter">Unit converter</string>
    <string name="search_group_references">References</string>
    <string name="search_group_glossary">Glossary</string>
    <string name="search_group_symbols">Drawing symbols</string>

    <!-- Reference depth: codes, factors, safety, formulas, standards -->
    <string name="ref_code_title">Cable type codes</string>
    <string name="ref_code_description">H07V-U and NYY-J read position by position, not from a table.</string>
    <string name="ref_code_source">HD 361 / VDE 0292 naming schemes</string>
    <string name="ref_code_intro_title">The name is the specification</string>
    <string name="ref_code_intro">A cable designation is not an arbitrary part number — every letter and digit stands for a property, in a fixed order. Once the positions are known the code reads itself, which is why this page decodes the scheme rather than listing products.</string>
    <string name="ref_code_ex_h07vu">Harmonised · 450/750 V · PVC insulated · solid conductor. The single core pulled into conduit on almost every installation.</string>
    <string name="ref_code_ex_nymj">VDE type · PVC insulated · sheathed installation cable · with a green-and-yellow. The grey flat cable clipped to a wall.</string>
    <string name="ref_code_ex_nyyj">VDE type · PVC insulated · PVC sheathed · with a green-and-yellow. The black cable used for buried and outdoor runs.</string>
    <string name="ref_code_ex_nyaf">VDE type · PVC · single core, no sheath · fine-stranded. Panel wiring, where it has to bend.</string>
    <string name="ref_code_callout">A -O cable has no green-and-yellow core, and its cores must never be pressed into service as a protective conductor by colouring one of them. If the cable does not have the conductor, it is the wrong cable.</string>
    <string name="ref_code_s1">Harmonised code, position by position</string>
    <string name="ref_code_s2">German scheme, position by position</string>
    <string name="ref_code_s3">Worked out</string>
    <string name="ref_derate_title">Correction factors</string>
    <string name="ref_derate_description">The ambient and grouping figures the cable calculator applies.</string>
    <string name="ref_derate_source">IEC 60364-5-52 Tables B.52.14 and B.52.17</string>
    <string name="ref_derate_intro_title">They multiply</string>
    <string name="ref_derate_intro">The two factors are applied together, not the worse of the two. A cable in 40 °C air with six circuits bunched around it keeps 0,87 × 0,57 — half its tabulated rating — and neither factor on its own looks alarming.</string>
    <string name="ref_derate_s1">Ambient temperature, in air</string>
    <string name="ref_derate_s2">Circuits bunched together</string>
    <string name="ref_derate_note1">Read from the same table the calculator uses, so the two cannot disagree. Values between the steps are interpolated linearly, which is accepted practice.</string>
    <string name="ref_derate_note2">Arrangement 1: cables bunched in air, on a surface, embedded or enclosed. Spacing the cables by one diameter recovers most of this, which is what a wider tray buys you.</string>
    <string name="ref_derate_callout">Soil thermal resistivity, depth of burial and direct sunlight each carry their own factor and none of them is here. A buried run needs its own corrections from the standard.</string>
    <string name="ref_safety_title">The five safety rules</string>
    <string name="ref_safety_description">Before working on anything you intend to treat as dead.</string>
    <string name="ref_safety_source">EN 50110-1</string>
    <string name="ref_safety_intro_title">In this order, every time</string>
    <string name="ref_safety_intro">The order is the rule. Each step assumes the one before it was completed, and the third exists because the first two can both be done perfectly on the wrong circuit.</string>
    <string name="ref_safety_s1">The five rules</string>
    <string name="ref_safety_1">Disconnect completely. Every source, including any that back-feeds — generators, UPS, PV, capacitors.</string>
    <string name="ref_safety_2">Secure against re-connection. Lock off and label; a note alone is not a lock.</string>
    <string name="ref_safety_3">Verify that the installation is dead. Prove the tester on a known source, test the circuit, then prove the tester again.</string>
    <string name="ref_safety_4">Earth and short-circuit. Required on high voltage; good practice wherever a supply could return.</string>
    <string name="ref_safety_5">Protect against adjacent live parts. Cover or barrier anything still energised within reach.</string>
    <string name="ref_safety_callout">Proving the tester before and after is not ceremony. A tester that failed during the check reads dead on a live circuit, and the reading you trusted was the failure.</string>
    <string name="ref_standards_title">Which standard covers what</string>
    <string name="ref_standards_description">A map of the documents this app follows.</string>
    <string name="ref_standards_source">IEC catalogue</string>
    <string name="ref_standards_intro_title">The 60364 series is a book in parts</string>
    <string name="ref_standards_intro">Most low-voltage installation questions are answered inside IEC 60364, and the part number says which chapter. Knowing that -4-41 is protection and -5-52 is wiring systems turns a search into a lookup.</string>
    <string name="ref_standards_s1">IEC 60364 — low-voltage installations</string>
    <string name="ref_standards_s2">Elsewhere</string>
    <string name="ref_code_h_0">Harmonised to a European standard</string>
    <string name="ref_code_h_1">Recognised national type</string>
    <string name="ref_code_h_2">300/300 V</string>
    <string name="ref_code_h_3">300/500 V</string>
    <string name="ref_code_h_4">450/750 V</string>
    <string name="ref_code_h_5">PVC insulation</string>
    <string name="ref_code_h_6">Rubber insulation</string>
    <string name="ref_code_h_7">Polychloroprene sheath</string>
    <string name="ref_code_h_8">Solid conductor, class 1</string>
    <string name="ref_code_h_9">Stranded conductor, class 2</string>
    <string name="ref_code_h_10">Flexible, class 5</string>
    <string name="ref_code_h_11">Flexible, class 5, for cords</string>
    <string name="ref_code_g_0">Standard type to VDE</string>
    <string name="ref_code_g_1">PVC</string>
    <string name="ref_code_g_2">XLPE</string>
    <string name="ref_code_g_3">Sheathed, installation cable</string>
    <string name="ref_code_g_4">Single core, no sheath</string>
    <string name="ref_code_g_5">Fine-stranded, flexible</string>
    <string name="ref_code_g_6">Green-and-yellow conductor included</string>
    <string name="ref_code_g_7">No green-and-yellow conductor</string>
    <string name="ref_code_g_8">Round solid conductor</string>
    <string name="ref_code_g_9">Sector-shaped solid conductor</string>
    <string name="ref_std_a_0">Protection against electric shock; disconnection times</string>
    <string name="ref_std_a_1">Protection against overcurrent</string>
    <string name="ref_std_a_2">Wiring systems; current capacity and correction factors</string>
    <string name="ref_std_a_3">Earthing arrangements and protective conductors</string>
    <string name="ref_std_a_4">Verification: inspection and testing</string>
    <string name="ref_std_a_5">Special installations — bathrooms, marinas, PV, medical</string>
    <string name="ref_std_b_0">Standard voltages</string>
    <string name="ref_std_b_1">Conductors of insulated cables</string>
    <string name="ref_std_b_2">Low-voltage fuses</string>
    <string name="ref_std_b_3">IP degrees of protection</string>
    <string name="ref_std_b_4">Graphical symbols for diagrams</string>
    <string name="ref_std_b_5">Circuit breakers for household use</string>
    <string name="ref_std_b_6">Short-circuit currents</string>
    <string name="ref_std_b_7">Circuit breakers for industrial use</string>
    <string name="ref_std_b_8">Residual current devices</string>
    <string name="ref_std_b_9">Low-voltage assemblies</string>
    <string name="ref_std_b_10">IK impact protection</string>
    <string name="ref_std_b_11">Reference designations</string>
    <string name="ref_std_b_12">Lighting of work places</string>
    <string name="ref_std_b_13">Operation of electrical installations</string>
    <string name="ref_formula_title">Formula summary</string>
    <string name="ref_formula_description">Every equation the app applies, on one page.</string>
    <string name="ref_formula_source">The calculators in this app</string>
    <string name="ref_formula_s1">Equations</string>
    <string name="ref_formula_note">Symbols are defined on each calculator\'s own formula card. This page is for recognising an equation, not for working one out from scratch.</string>
    <string name="ref_formula_0">Voltage drop</string>
    <string name="ref_formula_1">Cable size</string>
    <string name="ref_formula_2">Transformer current</string>
    <string name="ref_formula_3">Motor current</string>
    <string name="ref_formula_4">Power triangle</string>
    <string name="ref_formula_5">Power factor correction</string>
    <string name="ref_formula_6">Battery runtime</string>
    <string name="ref_formula_7">Short-circuit current</string>
    <string name="ref_formula_8">Earth fault loop</string>
    <string name="ref_formula_9">Maximum loop impedance</string>
    <string name="ref_formula_10">Adiabatic check</string>
    <string name="ref_formula_11">Cable weight</string>
    <string name="ref_formula_12">Conduit fill</string>
    <string name="ref_formula_13">Tray width</string>
    <string name="ref_formula_14">Lighting</string>
    <string name="ref_formula_15">Room index</string>
    <string name="ref_formula_16">Solar string</string>
    <string name="ref_formula_17">Neutral current</string>
    <string name="ref_formula_18">Energy cost</string>

    <!-- Drawing symbols -->
    <string name="ref_category_symbols">Drawing symbols</string>
    <string name="ref_sym_conductor_name">Conductor</string>
    <string name="ref_sym_junction_name">Connection</string>
    <string name="ref_sym_junction_note">The dot is the whole difference. Without it the lines cross without touching.</string>
    <string name="ref_sym_crossing_name">Crossing, not connected</string>
    <string name="ref_sym_earth_name">Earth</string>
    <string name="ref_sym_busbar_name">Busbar</string>
    <string name="ref_sym_terminal_name">Terminal</string>
    <string name="ref_sym_disconnector_name">Disconnector (isolator)</string>
    <string name="ref_sym_disconnector_note">Isolates only. It must never be opened under load — it has nothing to quench the arc.</string>
    <string name="ref_sym_switch_disconnector_name">Switch-disconnector</string>
    <string name="ref_sym_switch_disconnector_note">The half-circle is arc quenching. It can break load current, but not fault current.</string>
    <string name="ref_sym_circuit_breaker_name">Circuit breaker</string>
    <string name="ref_sym_circuit_breaker_note">The crosses mark a device that breaks fault current. That is what separates it from the two above.</string>
    <string name="ref_sym_contactor_name">Contactor</string>
    <string name="ref_sym_contactor_note">Made to switch load current repeatedly, and to drop out when its coil loses supply.</string>
    <string name="ref_sym_fuse_name">Fuse</string>
    <string name="ref_sym_fuse_switch_name">Fuse-switch-disconnector</string>
    <string name="ref_sym_mcb_name">Miniature circuit breaker</string>
    <string name="ref_sym_rcd_name">Residual current device</string>
    <string name="ref_sym_rcd_note">Residual current only. It needs a separate device for overload and short circuit.</string>
    <string name="ref_sym_rcbo_name">RCBO</string>
    <string name="ref_sym_rcbo_note">Residual current and overcurrent in one pole. The extra trip element is the difference from an RCD.</string>
    <string name="ref_sym_motor_name">Motor</string>
    <string name="ref_sym_generator_name">Generator</string>
    <string name="ref_sym_battery_name">Battery</string>
    <string name="ref_sym_transformer_name">Two-winding transformer</string>
    <string name="ref_sym_autotransformer_name">Autotransformer</string>
    <string name="ref_sym_autotransformer_note">One winding, tapped. There is no isolation between the two sides.</string>
    <string name="ref_sym_current_transformer_name">Current transformer</string>
    <string name="ref_sym_current_transformer_note">Sits in series with the line. Its secondary must never be left open while primary current flows.</string>
    <string name="ref_sym_voltage_transformer_name">Voltage transformer</string>
    <string name="ref_sym_voltage_transformer_note">Sits across the line, not in series with it. That is the drawing difference from a current transformer.</string>
    <string name="ref_sym_spd_name">Surge protective device</string>
    <string name="ref_sym_spd_note">Limits transient overvoltage. It has no role in overcurrent or fault protection.</string>
    <string name="ref_sym_capacitor_name">Capacitor</string>
    <string name="ref_sym_resistor_name">Resistor</string>
    <string name="ref_sym_inductor_name">Inductor, reactor</string>
    <string name="ref_sym_rectifier_name">Rectifier</string>
    <string name="ref_sym_rectifier_note">The line across the box separates AC from DC; the flat side of the diagonal is the DC side.</string>
    <string name="ref_sym_inverter_name">Inverter</string>
    <string name="ref_sym_drive_name">Variable frequency drive</string>
    <string name="ref_sym_lamp_name">Lamp</string>
    <string name="ref_sym_contact_no_name">Normally open contact</string>
    <string name="ref_sym_contact_no_note">Open at rest, closes when operated.</string>
    <string name="ref_sym_contact_nc_name">Normally closed contact</string>
    <string name="ref_sym_contact_nc_note">The bar across the contact is the only difference from the one above, and it inverts the circuit.</string>
    <string name="ref_sym_contact_changeover_name">Changeover contact</string>
    <string name="ref_sym_contact_delay_close_name">Contact, delayed on closing</string>
    <string name="ref_sym_contact_delay_close_note">The arc points the way the delay acts. Facing the movement means the delay is on closing.</string>
    <string name="ref_sym_contact_delay_open_name">Contact, delayed on opening</string>
    <string name="ref_sym_button_make_name">Push button, make</string>
    <string name="ref_sym_button_break_name">Push button, break</string>
    <string name="ref_sym_emergency_stop_name">Emergency stop</string>
    <string name="ref_sym_emergency_stop_note">Mushroom head, latching, normally closed. It has to break the circuit by positive opening.</string>
    <string name="ref_sym_limit_switch_name">Limit switch</string>
    <string name="ref_sym_selector_name">Selector switch</string>
    <string name="ref_sym_coil_name">Coil</string>
    <string name="ref_sym_coil_note">The operating coil of a relay or contactor; its contacts are drawn elsewhere on the sheet.</string>
    <string name="ref_sym_coil_timed_on_name">Coil, on-delay</string>
    <string name="ref_sym_coil_timed_off_name">Coil, off-delay</string>
    <string name="ref_sym_thermal_overload_name">Thermal overload relay</string>
    <string name="ref_sym_thermal_overload_note">Protects the motor against sustained overload. It is not short-circuit protection.</string>
    <string name="ref_sym_indicator_lamp_name">Indicator lamp</string>
    <string name="ref_sym_horn_name">Horn, sounder</string>
    <string name="ref_sym_ammeter_name">Ammeter</string>
    <string name="ref_sym_voltmeter_name">Voltmeter</string>
    <string name="ref_sym_energy_meter_name">Energy meter</string>
    <string name="ref_sym_sensor_name">Sensor</string>
    <string name="ref_sym_plc_name">Programmable controller</string>
    <string name="ref_sym_single_title">Single-line diagram symbols</string>
    <string name="ref_sym_single_description">Power apparatus as a distribution drawing shows it, with the designation letters.</string>
    <string name="ref_sym_single_source">Drawn to IEC 60617; designations from IEC 81346</string>
    <string name="ref_sym_single_section">Symbols</string>
    <string name="ref_sym_control_title">Control and measurement symbols</string>
    <string name="ref_sym_control_description">Contacts, coils and instruments as a control schematic shows them.</string>
    <string name="ref_sym_control_source">Drawn to IEC 60617; designations from IEC 81346</string>
    <string name="ref_sym_control_section">Symbols</string>
    <string name="ref_sym_letters_title">What the letter on a device means</string>
    <string name="ref_sym_letters_intro">A schematic labels its devices with a letter and a number — -Q1, -F2, -K3. The letter is an IEC 81346 reference designation and says what role the device plays, which is the half of the meaning a symbol shape does not carry.</string>
    <string name="ref_sym_copyright">These are drawn from the geometric description in IEC 60617, not reproduced from it. Where your local drawing office uses a variant, the local convention wins.</string>
    <string name="ref_sym_letter_a">Assemblies, subassemblies</string>
    <string name="ref_sym_letter_b">Sensors, transducers</string>
    <string name="ref_sym_letter_c">Capacitors, storage</string>
    <string name="ref_sym_letter_e">Lighting, heating</string>
    <string name="ref_sym_letter_f">Protection</string>
    <string name="ref_sym_letter_g">Sources: generators, batteries</string>
    <string name="ref_sym_letter_h">Indication, alarms</string>
    <string name="ref_sym_letter_k">Relays, contactors</string>
    <string name="ref_sym_letter_l">Inductors, reactors</string>
    <string name="ref_sym_letter_m">Motors</string>
    <string name="ref_sym_letter_p">Measurement, test</string>
    <string name="ref_sym_letter_q">Switching of power circuits</string>
    <string name="ref_sym_letter_r">Resistors</string>
    <string name="ref_sym_letter_t">Transformers, converters</string>
    <string name="ref_sym_letter_w">Conductors, busbars</string>
    <string name="ref_sym_letter_x">Terminals, connectors</string>

    <string name="ref_sym_socket_name">Socket outlet</string>
    <string name="ref_sym_socket_earthed_name">Socket, earthed</string>
    <string name="ref_sym_socket_earthed_note">The bar across the throat is the earth contact.</string>
    <string name="ref_sym_socket_double_name">Double socket</string>
    <string name="ref_sym_socket_weatherproof_name">Weatherproof socket</string>
    <string name="ref_sym_socket_switched_name">Switched socket</string>
    <string name="ref_sym_data_outlet_name">Data outlet</string>
    <string name="ref_sym_switch_one_way_name">One-way switch</string>
    <string name="ref_sym_switch_two_way_name">Two-way switch</string>
    <string name="ref_sym_switch_two_way_note">Two of these control one point from two places.</string>
    <string name="ref_sym_switch_intermediate_name">Intermediate switch</string>
    <string name="ref_sym_switch_intermediate_note">Goes between a pair of two-way switches to add a third control point.</string>
    <string name="ref_sym_switch_two_gang_name">Two-gang switch</string>
    <string name="ref_sym_dimmer_name">Dimmer</string>
    <string name="ref_sym_pull_switch_name">Pull-cord switch</string>
    <string name="ref_sym_luminaire_name">Luminaire</string>
    <string name="ref_sym_luminaire_fluorescent_name">Fluorescent luminaire</string>
    <string name="ref_sym_downlight_name">Downlight</string>
    <string name="ref_sym_emergency_luminaire_name">Emergency luminaire</string>
    <string name="ref_sym_emergency_luminaire_note">The bar marks a maintained supply — it stays lit when the mains goes.</string>
    <string name="ref_sym_floodlight_name">Floodlight</string>
    <string name="ref_sym_exit_name">Exit sign</string>
    <string name="ref_sym_junction_box_name">Junction box</string>
    <string name="ref_sym_distribution_board_name">Distribution board</string>
    <string name="ref_sym_riser_name">Rising main</string>
    <string name="ref_sym_conduit_name">Conduit run</string>
    <string name="ref_sym_bell_name">Bell</string>
    <string name="ref_sym_intercom_name">Intercom</string>
    <string name="ref_sym_detector_name">Detector</string>
    <string name="ref_sym_pair_resistor_name">Resistor</string>
    <string name="ref_sym_pair_resistor_note">The one everybody knows. IEC draws a plain box, ANSI a zigzag.</string>
    <string name="ref_sym_pair_inductor_name">Inductor</string>
    <string name="ref_sym_pair_fuse_name">Fuse</string>
    <string name="ref_sym_pair_fuse_note">Nothing alike. An ANSI fuse is a slender loop; an IEC fuse is a box with a line through it.</string>
    <string name="ref_sym_pair_circuit_breaker_name">Circuit breaker</string>
    <string name="ref_sym_pair_circuit_breaker_note">The ANSI breaker is a blade with a quarter-arc. To an IEC eye it reads as a switch, which is the expensive misreading on this page.</string>
    <string name="ref_sym_pair_transformer_name">Transformer</string>
    <string name="ref_sym_pair_transformer_note">IEC draws two overlapping circles, ANSI two coils facing a core.</string>
    <string name="ref_sym_pair_lamp_name">Lamp</string>
    <string name="ref_sym_pair_contact_no_name">Normally open contact</string>
    <string name="ref_sym_pair_contact_no_note">ANSI marks the fixed contacts with small circles and draws the circuit horizontally; IEC draws it vertically.</string>
    <string name="ref_sym_pair_battery_name">Battery</string>
    <string name="ref_sym_pair_capacitor_name">Capacitor</string>
    <string name="ref_sym_pair_capacitor_note">The curved plate is the ANSI mark for a polarised capacitor. IEC draws both plates straight and marks polarity separately.</string>
    <string name="ref_sym_pair_earth_name">Earth, ground</string>
    <string name="ref_sym_pair_earth_note">IEC stacks three shortening bars; ANSI draws a rake. Both mean the same connection.</string>
    <string name="ref_sym_plan_title">Installation plan symbols</string>
    <string name="ref_sym_plan_description">Outlets, switches and luminaires as a floor plan shows them.</string>
    <string name="ref_sym_plan_source">Drawn to IEC 60617</string>
    <string name="ref_sym_plan_section">Symbols</string>
    <string name="ref_sym_plan_intro_title">A plan is not a circuit</string>
    <string name="ref_sym_plan_intro">A single-line diagram says how the circuit connects; a plan says where the apparatus is. That is why most of these sit on a short wall stub — it orients the symbol and says which surface the fitting is mounted on.</string>
    <string name="ref_sym_ansi_title">IEC and ANSI side by side</string>
    <string name="ref_sym_ansi_description">The symbols that differ between the two conventions, and the ones that trip people.</string>
    <string name="ref_sym_ansi_source">Drawn to IEC 60617 and ANSI/IEEE 315</string>
    <string name="ref_sym_ansi_section">Same element, two conventions</string>
    <string name="ref_sym_ansi_intro_title">Only the ones that differ</string>
    <string name="ref_sym_ansi_intro">Most symbols are the same in both conventions — a motor is a circle with an M in either. Only the ones that genuinely differ are here, because a chart padded with identical rows is a chart nobody finishes reading.</string>
    <string name="ref_sym_col_iec">IEC</string>
    <string name="ref_sym_col_ansi">ANSI</string>

    <!-- Engineering primers -->
    <string name="ref_pr_hazardous_gas">Gas</string>
    <string name="ref_pr_hazardous_dust">Dust</string>
    <string name="ref_category_foundations">Engineering foundations</string>
    <string name="ref_pr_harmonics_title">Harmonics</string>
    <string name="ref_pr_harmonics_description">Why a neutral can carry more than any line, and what THD is actually telling you.</string>
    <string name="ref_pr_harmonics_source">IEC 61000 series</string>
    <string name="ref_pr_harmonics_s0_title">The third harmonic does not cancel</string>
    <string name="ref_pr_harmonics_s0_p0">On a balanced three-phase system the fundamental currents cancel in the neutral, which is why the neutral is often the smallest conductor in the cable. The third harmonic and its multiples do not: they arrive in phase with each other and add up. A supply feeding banks of switched-mode power supplies can put more current in the neutral than in any line.</string>
    <string name="ref_pr_harmonics_s0_p1" formatted="false">That is a sizing problem before it is a power-quality problem. IEC 60364-5-52 requires the neutral to be counted as a loaded conductor once third-harmonic content passes 15 %, and the cable derated accordingly — which is a smaller cable carrying a larger current if nobody checked.</string>
    <string name="ref_pr_harmonics_s1_title">What produces what</string>
    <string name="ref_pr_harmonics_s1_r0_l">Switched-mode supplies, LED drivers</string>
    <string name="ref_pr_harmonics_s1_r0_n">Worst case for the neutral</string>
    <string name="ref_pr_harmonics_s1_r1_l">Six-pulse drives</string>
    <string name="ref_pr_harmonics_s1_r1_n">Triplens largely absent</string>
    <string name="ref_pr_harmonics_s1_r2_l">Phase-angle dimmers</string>
    <string name="ref_pr_harmonics_s1_r2_n">Strong at part brightness</string>
    <string name="ref_pr_harmonics_s1_r3_l">Motors, heaters</string>
    <string name="ref_pr_harmonics_s1_r3_n">Linear; no harmonic contribution</string>
    <string name="ref_pr_harmonics_s2_title">What THD does not tell you</string>
    <string name="ref_pr_harmonics_s2_p0" formatted="false">A THD of 40 % on a circuit drawing 2 A is nothing; the same figure on a 200 A feeder is a transformer problem. Current THD is a ratio, so it says how distorted the current is and not how much distorted current there is. Ask for the amps.</string>
    <string name="ref_pr_harmonics_callout">A K-factor or K-rated transformer is built to survive harmonic heating, not to remove it. The harmonics are still in the cable and still in the neutral.</string>
    <string name="ref_pr_selectivity_title">Selectivity</string>
    <string name="ref_pr_selectivity_description">Making only the nearest device open, and knowing when you cannot.</string>
    <string name="ref_pr_selectivity_source">IEC 60947-2 and manufacturer tables</string>
    <string name="ref_pr_selectivity_s0_title">Three ways to get it</string>
    <string name="ref_pr_selectivity_s0_p0">Selectivity is achieved by current, by time, or by energy. Current works while the fault current at the downstream device is well below the upstream device\'s instantaneous threshold. Time works by delaying the upstream trip. Energy — total selectivity at high fault currents — cannot be reasoned about from curves at all and exists only in the manufacturer\'s tested tables.</string>
    <string name="ref_pr_selectivity_s0_p1">Two breakers whose curves merely do not cross are not selective. Near the origin both devices are in their instantaneous region, both open in milliseconds, and the curves say nothing about which got there first.</string>
    <string name="ref_pr_selectivity_s1_title">Which method, and its limit</string>
    <string name="ref_pr_selectivity_s1_r0_l">Current</string>
    <string name="ref_pr_selectivity_s1_r0_v">Ratio of ratings, typically 1:1,6 or better</string>
    <string name="ref_pr_selectivity_s1_r0_n">Fails once the fault reaches the upstream instantaneous band</string>
    <string name="ref_pr_selectivity_s1_r1_l">Time</string>
    <string name="ref_pr_selectivity_s1_r1_v">Upstream delayed by 100 ms or more</string>
    <string name="ref_pr_selectivity_s1_r1_n">Costs let-through energy on every fault</string>
    <string name="ref_pr_selectivity_s1_r2_l">Energy</string>
    <string name="ref_pr_selectivity_s1_r2_v">Manufacturer\'s tested combination</string>
    <string name="ref_pr_selectivity_s1_r2_n">Valid only for the exact pair listed</string>
    <string name="ref_pr_selectivity_callout">A selectivity claim without a manufacturer\'s table behind it is a hope. Two curves that look clear on a log plot are the most common way that hope is formed.</string>
    <string name="ref_pr_powerquality_title">Power quality</string>
    <string name="ref_pr_powerquality_description">Dips, swells, flicker and unbalance: what causes them and what they break.</string>
    <string name="ref_pr_powerquality_source">IEC 61000-4-30, EN 50160</string>
    <string name="ref_pr_powerquality_s0_title">Most of it is somebody else\'s motor</string>
    <string name="ref_pr_powerquality_s0_p0" formatted="false">A voltage dip is almost always a large load starting or a fault clearing somewhere on the network — yours or a neighbour\'s. It lasts cycles, not seconds, and the equipment that notices is the equipment with a contactor: the coil drops out at around 70 % and the process stops even though nothing was damaged.</string>
    <string name="ref_pr_powerquality_s1_title">What each one is</string>
    <string name="ref_pr_powerquality_s1_r0_l">Dip (sag)</string>
    <string name="ref_pr_powerquality_s1_r0_n">Motor starting, fault clearing</string>
    <string name="ref_pr_powerquality_s1_r1_l">Swell</string>
    <string name="ref_pr_powerquality_s1_r1_n">Large load switched off, unbalanced fault</string>
    <string name="ref_pr_powerquality_s1_r2_l">Interruption</string>
    <string name="ref_pr_powerquality_s1_r2_n">Protection operating upstream</string>
    <string name="ref_pr_powerquality_s1_r3_l">Flicker</string>
    <string name="ref_pr_powerquality_s1_r3_n">Repetitive load steps — welders, crushers</string>
    <string name="ref_pr_powerquality_s1_r4_l">Unbalance</string>
    <string name="ref_pr_powerquality_s1_r4_n">Single-phase loads spread unevenly</string>
    <string name="ref_pr_powerquality_s2_title">Unbalance is the expensive one</string>
    <string name="ref_pr_powerquality_s2_p0">A few percent of voltage unbalance produces several times that in current unbalance in an induction motor, and all of the extra current becomes heat in the rotor. It is the quietest of these faults and the one that shortens machine life without ever tripping anything.</string>
    <string name="ref_pr_bonding_title">Earthing and bonding</string>
    <string name="ref_pr_bonding_description">Two different jobs that share a colour and are constantly confused.</string>
    <string name="ref_pr_bonding_source">IEC 60364-4-41 and -5-54</string>
    <string name="ref_pr_bonding_s0_title">Earthing carries, bonding equalises</string>
    <string name="ref_pr_bonding_s0_p0">A protective conductor exists to carry fault current back to the source so a device operates. A bonding conductor exists so that two things a person can touch at once cannot sit at different voltages. The first solves the fault; the second makes the fault survivable while it lasts.</string>
    <string name="ref_pr_bonding_s0_p1">This is why a supplementary bonding conductor can be small and still correct. It is not sized to carry a fault; it is sized so the resistance between the two parts keeps the touch voltage below 50 V while the protective device does its work.</string>
    <string name="ref_pr_bonding_s1_title">Which conductor does which</string>
    <string name="ref_pr_bonding_s1_r0_v">Carries fault current to the source</string>
    <string name="ref_pr_bonding_s1_r0_n">Sized by the adiabatic check</string>
    <string name="ref_pr_bonding_s1_r1_l">Main bonding</string>
    <string name="ref_pr_bonding_s1_r1_v">Ties incoming services to the earth bar</string>
    <string name="ref_pr_bonding_s1_r1_n">Water, gas, structural steel</string>
    <string name="ref_pr_bonding_s1_r2_l">Supplementary bonding</string>
    <string name="ref_pr_bonding_s1_r2_v">Ties simultaneously-touchable metal together</string>
    <string name="ref_pr_bonding_s1_r2_n">Bathrooms, agricultural, medical</string>
    <string name="ref_pr_bonding_s1_r3_l">Functional earth</string>
    <string name="ref_pr_bonding_s1_r3_v">Reference for electronics, screening</string>
    <string name="ref_pr_bonding_s1_r3_n">Never a substitute for PE</string>
    <string name="ref_pr_bonding_callout">A bonding conductor is not a protective conductor and cannot be borrowed as one. If a fault current ever has to flow through it, it was the wrong conductor.</string>
    <string name="ref_pr_cableanatomy_title">Cable anatomy</string>
    <string name="ref_pr_cableanatomy_description">Every layer, and the job it is doing.</string>
    <string name="ref_pr_cableanatomy_source">IEC 60502 and IEC 60228</string>
    <string name="ref_pr_cableanatomy_s0_title">Only one layer carries current</string>
    <string name="ref_pr_cableanatomy_s0_p0">Everything outside the conductor exists to keep the conductor where it is, insulated from what it must not touch, and intact for as long as the installation lasts. When a cable fails it is almost never the copper.</string>
    <string name="ref_pr_cableanatomy_s1_title">From the middle out</string>
    <string name="ref_pr_cableanatomy_s1_r0_l">Conductor</string>
    <string name="ref_pr_cableanatomy_s1_r0_v">Carries the current</string>
    <string name="ref_pr_cableanatomy_s1_r0_n">Class 1 solid to class 6 flexible</string>
    <string name="ref_pr_cableanatomy_s1_r1_l">Insulation</string>
    <string name="ref_pr_cableanatomy_s1_r1_v">Withstands the voltage, sets the temperature rating</string>
    <string name="ref_pr_cableanatomy_s1_r1_n">PVC, XLPE, EPR, LSZH</string>
    <string name="ref_pr_cableanatomy_s1_r2_l">Filler</string>
    <string name="ref_pr_cableanatomy_s1_r2_v">Makes the cable round so the sheath can be extruded</string>
    <string name="ref_pr_cableanatomy_s1_r3_l">Bedding</string>
    <string name="ref_pr_cableanatomy_s1_r3_v">Protects insulation from the armour</string>
    <string name="ref_pr_cableanatomy_s1_r4_l">Armour</string>
    <string name="ref_pr_cableanatomy_s1_r4_v">Takes mechanical damage; often the earth path</string>
    <string name="ref_pr_cableanatomy_s1_r4_n">Steel wire, or aluminium on single core</string>
    <string name="ref_pr_cableanatomy_s1_r5_l">Screen</string>
    <string name="ref_pr_cableanatomy_s1_r5_v">Contains the electric field, drains interference</string>
    <string name="ref_pr_cableanatomy_s1_r5_n">Essential on drive cables</string>
    <string name="ref_pr_cableanatomy_s1_r6_l">Sheath</string>
    <string name="ref_pr_cableanatomy_s1_r6_v">Weather, chemicals, abrasion</string>
    <string name="ref_pr_cableanatomy_s1_r6_n">Not insulation, and never treated as such</string>
    <string name="ref_pr_cableanatomy_callout">A single-core armoured cable must not have its steel armour magnetically closed around one conductor alone — the circulating current heats the armour. Aluminium armour, or all cores in one armour, is why the rule exists.</string>
    <string name="ref_pr_nameplate_title">Reading a nameplate</string>
    <string name="ref_pr_nameplate_description">What each field on a motor or transformer plate is conditional on.</string>
    <string name="ref_pr_nameplate_source">IEC 60034-1 and IEC 60076-1</string>
    <string name="ref_pr_nameplate_s0_title">Every figure has conditions attached</string>
    <string name="ref_pr_nameplate_s0_p0">A nameplate is not a list of properties, it is a list of guarantees under stated conditions. The current is at that voltage, that frequency, that duty and that ambient. Change any one and the number stops applying — which is why a 400 V motor on a 380 V supply draws more current, not less.</string>
    <string name="ref_pr_nameplate_s1_title">Motor plate</string>
    <string name="ref_pr_nameplate_s1_r0_v">Shaft output, not input</string>
    <string name="ref_pr_nameplate_s1_r0_n">Input is higher by the efficiency</string>
    <string name="ref_pr_nameplate_s1_r1_v">Duty type</string>
    <string name="ref_pr_nameplate_s1_r1_n">S1 continuous; anything else is not</string>
    <string name="ref_pr_nameplate_s1_r2_v">Efficiency class</string>
    <string name="ref_pr_nameplate_s1_r3_v">Service factor</string>
    <string name="ref_pr_nameplate_s1_r3_n">Headroom, not a rating to run at</string>
    <string name="ref_pr_nameplate_s1_r4_v">Enclosure protection</string>
    <string name="ref_pr_nameplate_s1_r5_v">Winding connection and its voltage</string>
    <string name="ref_pr_nameplate_s1_r5_n">400/690 V means delta at 400</string>
    <string name="ref_pr_nameplate_s2_title">Transformer plate</string>
    <string name="ref_pr_nameplate_s2_r0_v">Apparent power, not active</string>
    <string name="ref_pr_nameplate_s2_r1_v">Impedance voltage</string>
    <string name="ref_pr_nameplate_s2_r1_n">Sets the fault current it can deliver</string>
    <string name="ref_pr_nameplate_s2_r2_v">Vector group</string>
    <string name="ref_pr_nameplate_s2_r2_n">Must match to parallel two units</string>
    <string name="ref_pr_nameplate_s2_r3_v">Cooling method</string>
    <string name="ref_pr_nameplate_s2_r3_n">Forced cooling raises the rating</string>
    <string name="ref_pr_vectorgroup_title">Transformer vector groups</string>
    <string name="ref_pr_vectorgroup_description" tools:ignore="Typos">What Dyn11 says, and what has to match before two units run in parallel.</string>
    <string name="ref_pr_vectorgroup_source">IEC 60076-1</string>
    <string name="ref_pr_vectorgroup_s0_title">Read it left to right</string>
    <string name="ref_pr_vectorgroup_s0_p0">The capital letter is the high-voltage winding, the small letter the low. D is delta, Y is star, z is zigzag; an n means the star point is brought out as a neutral. The number is the phase shift in units of 30°, read as a clock face — 11 means the low-voltage side leads by 30°.</string>
    <string name="ref_pr_vectorgroup_s1_title">Common groups</string>
    <string name="ref_pr_vectorgroup_s1_r0_v">Delta HV, star LV with neutral, 30° lead</string>
    <string name="ref_pr_vectorgroup_s1_r0_n">The usual distribution transformer</string>
    <string name="ref_pr_vectorgroup_s1_r1_v">Same windings, 150° lag</string>
    <string name="ref_pr_vectorgroup_s1_r1_n" tools:ignore="Typos">Regional preference; will not parallel with Dyn11</string>
    <string name="ref_pr_vectorgroup_s1_r2_v">Star both sides, no shift</string>
    <string name="ref_pr_vectorgroup_s1_r2_n">Poor with unbalanced loads</string>
    <string name="ref_pr_vectorgroup_s1_r3_v">Delta both sides</string>
    <string name="ref_pr_vectorgroup_s1_r3_n">No neutral available</string>
    <string name="ref_pr_vectorgroup_s1_r4_v">Star HV, zigzag LV</string>
    <string name="ref_pr_vectorgroup_s1_r4_n">Tolerates heavy unbalance</string>
    <string name="ref_pr_vectorgroup_s2_title">Before paralleling</string>
    <string name="ref_pr_vectorgroup_s2_p0">Four things must agree: the vector group, the voltage ratio, the impedance voltage, and the phase sequence. Mismatched uk means the transformers do not share the load in proportion to their ratings — the stiffer one takes more and overheats first.</string>
    <string name="ref_pr_hazardous_title">Hazardous areas</string>
    <string name="ref_pr_hazardous_description">Zones, protection types, and what the marking on the enclosure means.</string>
    <string name="ref_pr_hazardous_source">IEC 60079 series</string>
    <string name="ref_pr_hazardous_s0_title">The zone comes first</string>
    <string name="ref_pr_hazardous_s0_p0">Nothing about the equipment can be chosen until the area has been classified. The zone states how often an explosive atmosphere is present, and that decides the equipment category — not the other way round. Classification is a specialist activity and this page is an orientation, not a substitute for it.</string>
    <string name="ref_pr_hazardous_s1_title">Zones</string>
    <string name="ref_pr_hazardous_s1_r0_v">Present continuously or for long periods</string>
    <string name="ref_pr_hazardous_s1_r1_v">Likely in normal operation</string>
    <string name="ref_pr_hazardous_s1_r2_v">Unlikely, and brief if it happens</string>
    <string name="ref_pr_hazardous_s1_r3_v">Present continuously or for long periods</string>
    <string name="ref_pr_hazardous_s1_r4_v">Likely in normal operation</string>
    <string name="ref_pr_hazardous_s1_r5_v">Unlikely, and brief if it happens</string>
    <string name="ref_pr_hazardous_s2_title">Protection types</string>
    <string name="ref_pr_hazardous_s2_r0_v">Flameproof — contains the explosion</string>
    <string name="ref_pr_hazardous_s2_r1_v">Increased safety — no arcs or hot surfaces</string>
    <string name="ref_pr_hazardous_s2_r2_v">Intrinsically safe — energy limited below ignition</string>
    <string name="ref_pr_hazardous_s2_r2_n">The only type safe to work on live</string>
    <string name="ref_pr_hazardous_s2_r3_v">Pressurised — keeps the atmosphere out</string>
    <string name="ref_pr_hazardous_s2_r4_v">Non-sparking, for Zone 2 only</string>
    <string name="ref_pr_hazardous_callout">Opening an Ex d enclosure in a live hazardous area removes exactly the property the certification is about. Only Ex i circuits may be worked on live.</string>
    <string name="ref_pr_switchboard_title">Switchboard design</string>
    <string name="ref_pr_switchboard_description">Temperature rise, forms of separation, and why a board fails its type test.</string>
    <string name="ref_pr_switchboard_source">IEC 61439</string>
    <string name="ref_pr_switchboard_s0_title">The enclosure is the limit</string>
    <string name="ref_pr_switchboard_s0_p0">Devices are rated in open air at 30 or 40 °C. Inside a closed board they heat each other, and the rated diversity factor of the assembly — not the sum of the device ratings — is what the board can actually carry. A board that adds up on paper can still fail its temperature rise verification.</string>
    <string name="ref_pr_switchboard_s1_title">Forms of separation</string>
    <string name="ref_pr_switchboard_s1_r0_v">No separation</string>
    <string name="ref_pr_switchboard_s1_r1_v">Busbars separated from functional units</string>
    <string name="ref_pr_switchboard_s1_r2_v">Units separated from each other, terminals not</string>
    <string name="ref_pr_switchboard_s1_r3_v">Units and their terminals all separated</string>
    <string name="ref_pr_switchboard_s1_r3_n">Lets one circuit be worked on live</string>
    <string name="ref_pr_switchboard_s2_title">What the type test covers</string>
    <string name="ref_pr_switchboard_s2_p0">IEC 61439 verifies the design, not the individual board: temperature rise, short-circuit withstand, insulation, protective circuit continuity and IP. Substituting a device for an equivalent one from another maker voids the verification, however similar the datasheet looks.</string>

    <!-- Selection and comparison guides -->
    <string name="ref_category_selection">Selection guides</string>
    <string name="ref_sel_starting_title">Motor starting methods</string>
    <string name="ref_sel_starting_description">What each method costs you in current, in torque and in money.</string>
    <string name="ref_sel_starting_source">Manufacturer data and IEC 60947-4</string>
    <string name="ref_sel_starting_intro_title">Torque is what you give up</string>
    <string name="ref_sel_starting_intro">Every method that reduces starting current reduces starting torque by the square of the same factor. Halve the current and you have a quarter of the torque — which is why a loaded conveyor that starts fine direct-on-line may not start at all in star.</string>
    <string name="ref_sel_starting_table_title">Side by side</string>
    <string name="ref_sel_starting_col_0">Direct on line</string>
    <string name="ref_sel_starting_col_1">Star-delta</string>
    <string name="ref_sel_starting_col_2">Soft starter</string>
    <string name="ref_sel_starting_col_3">Drive (VFD)</string>
    <string name="ref_sel_starting_row_0">Starting current</string>
    <string name="ref_sel_starting_row_1">Starting torque</string>
    <string name="ref_sel_starting_r2_c3">Full range</string>
    <string name="ref_sel_starting_row_2">Speed control</string>
    <string name="ref_sel_starting_row_3">Relative cost</string>
    <string name="ref_sel_starting_r4_c0">Small motors, stiff supply</string>
    <string name="ref_sel_starting_r4_c1">Fans and pumps starting unloaded</string>
    <string name="ref_sel_starting_r4_c2">Belt drives, where shock matters</string>
    <string name="ref_sel_starting_r4_c3">Variable load, energy saving</string>
    <string name="ref_sel_starting_row_4">Suits</string>
    <string name="ref_sel_starting_r5_c0">Voltage dip on the whole board</string>
    <string name="ref_sel_starting_r5_c1">Current surge at the changeover</string>
    <string name="ref_sel_starting_r5_c2">Bypass contactor needed for continuous running</string>
    <string name="ref_sel_starting_r5_c3">Harmonics, EMC, Type B RCD</string>
    <string name="ref_sel_starting_row_5">Watch for</string>
    <string name="ref_sel_starting_callout" formatted="false">A drive is not only a starting method. If the load ever runs at part speed it pays for itself in energy, and a fan at 80 % speed draws about half the power.</string>
    <string name="ref_sel_rcdtype_title">Choosing an RCD type</string>
    <string name="ref_sel_rcdtype_description">The type is decided by the shape of the leakage, not by its size.</string>
    <string name="ref_sel_rcdtype_source">IEC 61008 / IEC 62423</string>
    <string name="ref_sel_rcdtype_intro_title">Match the type to the load</string>
    <string name="ref_sel_rcdtype_intro">An RCD can only trip on current it can measure. Put a Type AC in front of a drive and it may never see the DC-biased leakage the drive produces — the device is present, tested, and blind.</string>
    <string name="ref_sel_rcdtype_table_title">What each type detects</string>
    <string name="ref_sel_rcdtype_col_0">Type AC</string>
    <string name="ref_sel_rcdtype_col_1">Type A</string>
    <string name="ref_sel_rcdtype_col_2">Type F</string>
    <string name="ref_sel_rcdtype_col_3">Type B</string>
    <string name="ref_sel_rcdtype_row_0">Sinusoidal AC</string>
    <string name="ref_sel_rcdtype_row_1">Pulsating DC</string>
    <string name="ref_sel_rcdtype_row_2">Mixed frequency</string>
    <string name="ref_sel_rcdtype_row_3">Smooth DC</string>
    <string name="ref_sel_rcdtype_r4_c0">Purely resistive circuits</string>
    <string name="ref_sel_rcdtype_r4_c1">Sockets, lighting, single-phase electronics</string>
    <string name="ref_sel_rcdtype_r4_c2">Single-phase drives, washing machines</string>
    <string name="ref_sel_rcdtype_r4_c3">Three-phase drives, EV chargers, PV inverters</string>
    <string name="ref_sel_rcdtype_row_4">Typical use</string>
    <string name="ref_sel_rcdtype_callout">Ratings are a separate question from type. 30 mA protects people, 100 and 300 mA protect against fire, and 10 mA is used where the risk is high and the circuit is small.</string>
    <string name="ref_sel_insulation_title">Choosing an insulation</string>
    <string name="ref_sel_insulation_description">Temperature, fire behaviour, flexibility and price, and what each buys.</string>
    <string name="ref_sel_insulation_source">IEC 60502 and manufacturer data</string>
    <string name="ref_sel_insulation_intro_title">A higher rating is not free</string>
    <string name="ref_sel_insulation_intro">XLPE carries more current than PVC in the same section because it tolerates a hotter conductor. That extra current is real, but so is the stiffer cable, the larger bending radius and the terminal that now has to survive 90 °C.</string>
    <string name="ref_sel_insulation_table_title">Side by side</string>
    <string name="ref_sel_insulation_col_0">PVC</string>
    <string name="ref_sel_insulation_col_1">XLPE</string>
    <string name="ref_sel_insulation_col_2">EPR</string>
    <string name="ref_sel_insulation_col_3">LSZH</string>
    <string name="ref_sel_insulation_row_0">Conductor temperature</string>
    <string name="ref_sel_insulation_r1_c0">Good</string>
    <string name="ref_sel_insulation_r1_c1">Stiff</string>
    <string name="ref_sel_insulation_r1_c2">Very good</string>
    <string name="ref_sel_insulation_r1_c3">Good</string>
    <string name="ref_sel_insulation_row_1">Flexibility</string>
    <string name="ref_sel_insulation_r2_c0">Dense acidic smoke</string>
    <string name="ref_sel_insulation_r2_c1">Dense smoke</string>
    <string name="ref_sel_insulation_r2_c2">Dense smoke</string>
    <string name="ref_sel_insulation_r2_c3">Little smoke, no halogen</string>
    <string name="ref_sel_insulation_row_2">In a fire</string>
    <string name="ref_sel_insulation_row_3">Relative cost</string>
    <string name="ref_sel_insulation_r4_c0">General fixed wiring</string>
    <string name="ref_sel_insulation_r4_c1">Higher loading, buried runs</string>
    <string name="ref_sel_insulation_r4_c2">Flexing, mobile machinery, marine</string>
    <string name="ref_sel_insulation_r4_c3">Tunnels, ships, public buildings</string>
    <string name="ref_sel_insulation_row_4">Suits</string>
    <string name="ref_sel_insulation_callout">An LSZH cable is chosen for the people evacuating through the smoke, not for the cable. Where a building has one escape route, it stops being a preference.</string>
    <string name="ref_sel_material_title">Copper or aluminium</string>
    <string name="ref_sel_material_description">Where aluminium saves money, and where it costs more than it saves.</string>
    <string name="ref_sel_material_source">IEC 60228 and the app\'s own material data</string>
    <string name="ref_sel_material_intro_title">Two sizes larger, one third the weight</string>
    <string name="ref_sel_material_intro">Aluminium needs roughly one and a half times the section for the same current, and still weighs about half as much. On a long heavy feeder that is a saving in both money and installation effort. On a 2,5 mm² final circuit there is nothing to save and a termination to get wrong.</string>
    <string name="ref_sel_material_table_title">Side by side</string>
    <string name="ref_sel_material_col_0">Copper</string>
    <string name="ref_sel_material_col_1">Aluminium</string>
    <string name="ref_sel_material_row_0">Resistivity at 20 °C</string>
    <string name="ref_sel_material_row_1">Density</string>
    <string name="ref_sel_material_row_2">Section for the same current</string>
    <string name="ref_sel_material_row_3">Mass for the same current</string>
    <string name="ref_sel_material_r4_c0">Straightforward</string>
    <string name="ref_sel_material_r4_c1">Bimetallic lug, correct torque, re-check after settling</string>
    <string name="ref_sel_material_row_4">Terminations</string>
    <string name="ref_sel_material_r5_c0">Everything, and anything small</string>
    <string name="ref_sel_material_r5_c1">Long feeders, risers, from about 35 mm² up</string>
    <string name="ref_sel_material_row_5">Suits</string>
    <string name="ref_sel_material_callout">Aluminium into a terminal rated for copper is the failure this comparison exists to prevent. The joint creeps, warms, oxidises, and eventually arcs — years after the person who made it has left.</string>
    <string name="ref_sel_enclosure_title">Choosing IP and IK</string>
    <string name="ref_sel_enclosure_description">What the environment demands, room by room.</string>
    <string name="ref_sel_enclosure_source">IEC 60529 and IEC 62262</string>
    <string name="ref_sel_enclosure_intro_title">Specify for the worst day</string>
    <string name="ref_sel_enclosure_intro">An enclosure is chosen for the cleaning regime and the weather, not for the day it was installed. A panel that never sees rain still sees a pressure washer once a year, and that is the rating it needs.</string>
    <string name="ref_sel_enclosure_table_title">By environment</string>
    <string name="ref_sel_enclosure_col_0">Environment</string>
    <string name="ref_sel_enclosure_col_1">IP</string>
    <string name="ref_sel_enclosure_col_2">IK</string>
    <string name="ref_sel_enclosure_r0_c0">Office, dwelling, dry store</string>
    <string name="ref_sel_enclosure_row_0">Indoor dry</string>
    <string name="ref_sel_enclosure_r1_c0">Outside the direct spray zones</string>
    <string name="ref_sel_enclosure_row_1">Bathroom</string>
    <string name="ref_sel_enclosure_r2_c0">Exposed to weather</string>
    <string name="ref_sel_enclosure_row_2">Outdoor</string>
    <string name="ref_sel_enclosure_r3_c0">Impact from vehicles and trolleys</string>
    <string name="ref_sel_enclosure_row_3">Car park</string>
    <string name="ref_sel_enclosure_r4_c0">Pressure washed daily</string>
    <string name="ref_sel_enclosure_row_4">Food production</string>
    <string name="ref_sel_enclosure_r5_c0">Conductive dust is the hazard</string>
    <string name="ref_sel_enclosure_row_5">Dusty workshop</string>
    <string name="ref_sel_enclosure_callout">The second digit is not cumulative above 6. IPX7 (immersion) does not imply IPX5 (jets); an enclosure that needs both is marked with both.</string>
    <string name="ref_sel_battery_title">Battery technologies</string>
    <string name="ref_sel_battery_description">What each chemistry costs over its life, not on the invoice.</string>
    <string name="ref_sel_battery_source">Manufacturer data</string>
    <string name="ref_sel_battery_intro_title">Cycles, not capacity</string>
    <string name="ref_sel_battery_intro">Two banks of the same amp-hours are not the same purchase. Usable depth and cycle life decide how much energy you actually get out over ten years, and on that measure the cheapest bank is rarely the cheapest.</string>
    <string name="ref_sel_battery_table_title">Side by side</string>
    <string name="ref_sel_battery_col_0">VRLA</string>
    <string name="ref_sel_battery_col_1">Flooded lead-acid</string>
    <string name="ref_sel_battery_col_2">Li-ion (LFP)</string>
    <string name="ref_sel_battery_row_0">Usable depth</string>
    <string name="ref_sel_battery_row_1">Peukert exponent</string>
    <string name="ref_sel_battery_row_2">Cycle life</string>
    <string name="ref_sel_battery_r3_c0">None</string>
    <string name="ref_sel_battery_r3_c1">Topping up, ventilation</string>
    <string name="ref_sel_battery_r3_c2">None, but needs a BMS</string>
    <string name="ref_sel_battery_row_3">Maintenance</string>
    <string name="ref_sel_battery_r4_c0">Life halves per 10 °C above 20</string>
    <string name="ref_sel_battery_r4_c1">Same, and vents hydrogen</string>
    <string name="ref_sel_battery_r4_c2">Tolerant warm, must not charge below 0 °C</string>
    <string name="ref_sel_battery_row_4">Temperature</string>
    <string name="ref_sel_battery_r5_c0">Standby UPS, infrequent discharge</string>
    <string name="ref_sel_battery_r5_c1">Large stationary banks, cost-driven</string>
    <string name="ref_sel_battery_r5_c2">Daily cycling, solar, weight-limited</string>
    <string name="ref_sel_battery_row_5">Suits</string>
    <string name="ref_sel_battery_callout">A flooded bank vents hydrogen while charging. That is a ventilation requirement and an ignition-source exclusion zone, not a preference.</string>

    <string name="ref_sel_cabletype_title">Choosing a cable type</string>
    <string name="ref_sel_cabletype_description">What the route does to the cable, and which construction survives it.</string>
    <string name="ref_sel_cabletype_source">IEC 60502, IEC 60364-5-52 and manufacturer data</string>
    <string name="ref_sel_cabletype_intro_title">The route chooses the cable</string>
    <string name="ref_sel_cabletype_intro">Section and insulation answer how much current and how hot. They say nothing about being buried in wet ground, dragged along a cable chain a million times, or asked to keep a smoke extract fan running while the building burns. Those are construction questions, and picking the wrong construction is a fault that arrives years later.</string>
    <string name="ref_sel_cabletype_table_title">By where it runs</string>
    <string name="ref_sel_cabletype_col_1">Construction</string>
    <string name="ref_sel_cabletype_col_2">Why</string>
    <string name="ref_sel_cabletype_row_0">Buried direct</string>
    <string name="ref_sel_cabletype_r0_c1">Armoured, XLPE, with a sheath rated for wet</string>
    <string name="ref_sel_cabletype_r0_c2">Ground movement and stones; the armour is the mechanical protection and the earth path</string>
    <string name="ref_sel_cabletype_row_1">On tray</string>
    <string name="ref_sel_cabletype_r1_c1">Unarmoured multicore, UV-stable if outdoors</string>
    <string name="ref_sel_cabletype_r1_c2">Supported along its length, so only handling and sunlight matter</string>
    <string name="ref_sel_cabletype_row_2">In a wet location</string>
    <string name="ref_sel_cabletype_r2_c1">Sheath rated for permanent moisture</string>
    <string name="ref_sel_cabletype_r2_c2">Water tracks along a sheath that was only rated for damp</string>
    <string name="ref_sel_cabletype_row_3">Fire escape route</string>
    <string name="ref_sel_cabletype_r3_c1">Fire-resistant, LSZH</string>
    <string name="ref_sel_cabletype_r3_c2">Must keep the circuit alive while people leave, and must not add smoke</string>
    <string name="ref_sel_cabletype_row_4">Solar DC</string>
    <string name="ref_sel_cabletype_r4_c1">Double-insulated, UV and ozone rated, 1,5 kV</string>
    <string name="ref_sel_cabletype_r4_c2">Outdoors for 25 years at a voltage ordinary cable is not rated for</string>
    <string name="ref_sel_cabletype_row_5">Moving machinery</string>
    <string name="ref_sel_cabletype_r5_c1">Fine-stranded flexible, chain-rated</string>
    <string name="ref_sel_cabletype_r5_c2">Fatigue, not current, is what ends it; a solid conductor work-hardens and breaks</string>
    <string name="ref_sel_cabletype_row_6">Ships and offshore</string>
    <string name="ref_sel_cabletype_r6_c1">Mud-resistant, halogen-free, flame-retardant to IEC 60332-3</string>
    <string name="ref_sel_cabletype_r6_c2">Salt, vibration and a fire nobody can walk away from</string>
    <string name="ref_sel_cabletype_callout">A cable rated for a wet location is not the same as one rated for permanent immersion, and neither is the same as one rated for burial. Read the sheath specification, not the insulation.</string>

    <!-- Commissioning, testing and diagnosis -->
    <string name="ref_category_commissioning">Commissioning and diagnosis</string>
    <string name="ref_mistakes_item_1">Neutral and protective conductor swapped, or bonded downstream of the origin. Everything works until a fault, and then exposed metal is live.</string>
    <string name="ref_mistakes_item_2">A borrowed neutral between two circuits. Isolating one circuit leaves its neutral live from the other, and the RCD sees an imbalance that is real.</string>
    <string name="ref_mistakes_item_3">A protective conductor sized by eye. It has to survive the fault, not merely be present — that is the adiabatic check, and it is the one nobody does.</string>
    <string name="ref_mistakes_item_4">Aluminium conductor into a terminal rated for copper. The joint creeps, warms, oxidises and eventually arcs.</string>
    <string name="ref_mistakes_item_5">A Type AC RCD in front of a drive. It cannot correctly measure the leakage the drive produces, so it may not operate at all.</string>
    <string name="ref_mistakes_item_6">The PEN conductor split into N and PE at more than one point on a TN-C-S supply, or split at all on a TT one.</string>
    <string name="ref_mistakes_item_7">Power and data cables run touching for a long parallel section. Works on the bench and produces intermittent data faults on site.</string>
    <string name="ref_mistakes_item_8">Cable sized on current alone for a long run, or on voltage drop alone for a short one. Both constraints apply to every circuit.</string>
    <string name="ref_mistakes_item_9">A conductor derated on paper but not in the enclosure it actually sits in. Grouping and ambient are properties of the installation, not of the drawing.</string>
    <string name="ref_mistakes_item_10">A test result recorded from the wrong circuit. The paperwork then certifies a circuit nobody measured.</string>
    <string name="ref_commissioning_title">Commissioning tests</string>
    <string name="ref_commissioning_description">What to measure before energising, in what order, and what reading to accept.</string>
    <string name="ref_commissioning_source">IEC 60364-6</string>
    <string name="ref_commissioning_sequence">The order, and why it is an order</string>
    <string name="ref_commissioning_sequence_intro">The dead tests come first, and not for tidiness. Each one is checking for a condition that makes the next step dangerous, so taking them out of order means energising something you have not yet proved is safe to energise.</string>
    <string name="ref_commissioning_step_1">Inspect before measuring anything: connections tight, correct devices fitted, protective conductors present and identified.</string>
    <string name="ref_commissioning_step_2">Continuity of protective conductors and of any bonding. A broken earth invalidates every test after it.</string>
    <string name="ref_commissioning_step_3">Continuity of ring final circuits, where the installation has them.</string>
    <string name="ref_commissioning_step_4">Insulation resistance, with the circuit dead and electronic equipment disconnected.</string>
    <string name="ref_commissioning_step_5">Polarity: every switch and every protective device in the line conductor, never in the neutral.</string>
    <string name="ref_commissioning_step_6">Energise. Everything from here on is a live test.</string>
    <string name="ref_commissioning_step_7">Earth fault loop impedance, and compare it against the maximum the device allows.</string>
    <string name="ref_commissioning_step_8">RCD operating times, at the rated residual current and at five times it.</string>
    <string name="ref_commissioning_step_9">Phase sequence, before any three-phase machine is run for the first time.</string>
    <string name="ref_commissioning_sequence_warning">Insulation testing applies hundreds of volts DC. Anything with electronics in it — dimmers, drives, LED drivers, surge protection — must be disconnected first, or the test destroys it. This is the single most expensive mistake on this page.</string>
    <string name="ref_commissioning_insulation">Insulation resistance</string>
    <string name="ref_commissioning_insulation_note">Measured between live conductors, and between live conductors and earth. A reading that is merely above the minimum but far below the rest of the installation is worth investigating; degradation shows up as a trend before it shows up as a failure.</string>
    <string name="ref_commissioning_ins_selv">SELV and PELV</string>
    <string name="ref_commissioning_ins_500">Up to and including 500 V</string>
    <string name="ref_commissioning_ins_1000">Above 500 V</string>
    <string name="ref_commissioning_rcd">RCD operating time</string>
    <string name="ref_commissioning_rcd_note">The five-times test is not a formality. A device can pass at its rated residual current and still be too slow where it matters, which is a large fault on a wet floor.</string>
    <string name="ref_commissioning_rcd_general">General type, at IΔn</string>
    <string name="ref_commissioning_rcd_general5">General type, at 5 × IΔn</string>
    <string name="ref_commissioning_rcd_s">Type S (selective), at IΔn</string>
    <string name="ref_commissioning_rcd_test">Test button</string>
    <string name="ref_commissioning_rcd_button">Proves the mechanism, not the installation. It injects a current inside the device and says nothing about whether the earth is connected.</string>
    <string name="ref_commissioning_continuity">Continuity and loop</string>
    <string name="ref_commissioning_r1r2_value">Agrees with the calculated value for the length and section installed</string>
    <string name="ref_commissioning_zs_value">Below the maximum the protective device allows, corrected for temperature</string>
    <string name="ref_commissioning_bonding">Main bonding</string>
    <string name="ref_commissioning_bonding_value">Low enough that no meaningful voltage can appear across it, typically well under 0,05 Ω</string>
    <string name="ref_diagnosis_title">Fault diagnosis</string>
    <string name="ref_diagnosis_description">Four faults you will actually be called out to, and the order to eliminate causes in.</string>
    <string name="ref_diagnosis_source">Field practice</string>
    <string name="ref_diagnosis_rcd">An RCD keeps tripping</string>
    <string name="ref_diagnosis_rcd_intro">Split the load before you replace anything. Half the circuits off, test, then halve again — it costs four operations to find the offender and no parts.</string>
    <string name="ref_diagnosis_rcd_1">Accumulated standing leakage. Every electronic supply leaks a little to earth; enough of them on one 30 mA device adds up to a trip with nothing actually faulty.</string>
    <string name="ref_diagnosis_rcd_2">A drive or an EMC filter. These leak by design, and the leakage is high-frequency — which a Type AC device may not even measure correctly.</string>
    <string name="ref_diagnosis_rcd_3">Moisture in an outdoor circuit or a buried joint. Classically trips after rain and clears by afternoon.</string>
    <string name="ref_diagnosis_rcd_4">The wrong RCD type for the load. A drive needs Type B; single-phase electronics need at least Type A.</string>
    <string name="ref_diagnosis_rcd_5">A borrowed neutral between two circuits. Current returns through the wrong RCD and the imbalance is real.</string>
    <string name="ref_diagnosis_rcd_6">Genuine insulation failure. Test it, rather than assuming it, because it is the least common of these and the only one worth replacing cable for.</string>
    <string name="ref_diagnosis_motor">A motor runs hot</string>
    <string name="ref_diagnosis_motor_intro">Measure all three line currents before touching anything. The comparison between them eliminates half of this list in one reading.</string>
    <string name="ref_diagnosis_motor_1">Unbalanced supply. A few percent of voltage unbalance produces many times that in current unbalance, and the extra current is all heat.</string>
    <string name="ref_diagnosis_motor_2">Single phasing. One phase lost, the motor still turns, and the remaining two carry far more than their rating.</string>
    <string name="ref_diagnosis_motor_3">Mechanical overload, or a driven machine that has stiffened. Current is high and balanced.</string>
    <string name="ref_diagnosis_motor_4">Low terminal voltage. The motor draws more current for the same torque, so a voltage drop problem arrives disguised as a heating problem.</string>
    <string name="ref_diagnosis_motor_5">Blocked ventilation, or an ambient hotter than the motor is rated for. Check the fan cover before the windings.</string>
    <string name="ref_diagnosis_motor_6">Too many starts per hour. Starting current is several times full load and the heat has nowhere to go between starts.</string>
    <string name="ref_diagnosis_motor_7">Bearing wear or shaft misalignment. Usually audible, and usually accompanied by vibration.</string>
    <string name="ref_diagnosis_volts">Voltage is low at the load</string>
    <string name="ref_diagnosis_volts_intro">First establish whether it is low under load or low at rest. That one question separates a cable problem from a supply problem.</string>
    <string name="ref_diagnosis_volts_1">Low only under load, recovering when the load is removed: a voltage drop problem. Measure at the origin and at the load and work along the run.</string>
    <string name="ref_diagnosis_volts_2">Low everywhere including at rest: the supply itself, or a transformer tap. Not a problem inside the installation.</string>
    <string name="ref_diagnosis_volts_3">Low on one phase only: a loose or corroded connection on that phase. Thermal imaging finds these in seconds.</string>
    <string name="ref_diagnosis_volts_4">Voltage low on one phase and high on another: a lost neutral. This is urgent — single-phase loads are being fed line-to-line.</string>
    <string name="ref_diagnosis_volts_5">Momentary dips when a large motor starts: the starting current, not a fault. Consider a soft starter or a stiffer supply.</string>
    <string name="ref_diagnosis_mcb">An MCB trips with a normal load</string>
    <string name="ref_diagnosis_mcb_intro">Establish whether it trips instantly or after a while. Instant is magnetic and means current; delayed is thermal and means heat.</string>
    <string name="ref_diagnosis_mcb_1">Trips instantly on switch-on: inrush. A transformer, a motor or a bank of LED drivers wants a Type C or D, not a Type B.</string>
    <string name="ref_diagnosis_mcb_2">Trips after several minutes: thermal. The load is genuinely near the rating, or the breaker is hot.</string>
    <string name="ref_diagnosis_mcb_3">A hot consumer unit. Breakers derate with temperature, and a board full of them in a warm cupboard runs well above room ambient.</string>
    <string name="ref_diagnosis_mcb_4">Neighbouring circuits loaded at the same time. Heat from the breakers either side is enough to shift the thermal characteristic.</string>
    <string name="ref_diagnosis_mcb_5">Harmonic current. An RMS-reading clamp shows more than a mean-reading one, and the breaker responds to the real heating.</string>
    <string name="ref_diagnosis_mcb_6">A genuine intermittent short — a screw through a cable, a chafed strand — which shows as an instant trip that will not reset.</string>
    <string name="ref_mistakes_title">Common mistakes</string>
    <string name="ref_mistakes_description">Errors that pass inspection, work for years, and then do not.</string>
    <string name="ref_mistakes_source">Field practice</string>
    <string name="ref_mistakes_intro_title">Why these are the dangerous ones</string>
    <string name="ref_mistakes_intro">Every item here produces an installation that works. That is exactly the problem: nothing complains, the job is signed off, and the defect waits for the one condition that turns it into an incident.</string>
    <string name="ref_mistakes_callout">If you find one of these on an existing installation, assume it is not the only one. They cluster: whoever made this decision made the others too.</string>

    <!-- Worked example scenarios -->
    <string name="calculator_examples">Example scenarios</string>
    <string name="calculator_examples_hint">Load a realistic job and see it worked through.</string>

    <string name="vd_example_workshop">Workshop submain, 63 A</string>
    <string name="vd_example_lighting">Garden lighting, 90 m</string>
    <string name="vd_example_riser">Aluminium riser, 200 A</string>

    <string name="cs_example_sockets">Socket circuit, 20 A</string>
    <string name="cs_example_derated">Hot and grouped, 45 °C</string>
    <string name="cs_example_lighting">Lighting held to 3 percent</string>

    <string name="tx_example_630">630 kVA distribution</string>
    <string name="tx_example_1000">1000 kVA at 6 percent</string>
    <string name="tx_example_single">25 kVA single phase</string>

    <string name="mt_example_dol">5.5 kW direct-on-line</string>
    <string name="mt_example_large">75 kW motor</string>
    <string name="mt_example_hp">Nameplate in horsepower</string>

    <string name="pw_example_workshop">Workshop load, 25 A</string>
    <string name="pw_example_heater">Resistive heater</string>
    <string name="pw_example_dc">48 V DC bus</string>

    <string name="pf_example_factory">100 kW, 0.75 to 0.95</string>
    <string name="pf_example_shop">30 kW workshop</string>

    <string name="bt_example_ups">48 V UPS bank</string>
    <string name="bt_example_caravan">12 V leisure battery</string>
    <string name="bt_example_lithium">Lithium bank</string>

    <string name="cw_example_drum">1 km drum, 4x25 mm²</string>
    <string name="cw_example_aluminium">Aluminium feeder</string>
    <string name="cw_example_conductor_only">No datasheet diameter</string>

    <string name="cf_example_three_singles">Three cables in 25 mm</string>
    <string name="cf_example_two_cables">Two cables in 20 mm</string>
    <string name="cf_example_mixed">Mixed bundle, 32 mm</string>

    <string name="tf_example_touching">Six cables, touching</string>
    <string name="tf_example_spaced">Six cables, spaced</string>
    <string name="tf_example_control">Control cables, stacked</string>

    <string name="sc_example_board">At the board, 20 kA</string>
    <string name="sc_example_far">End of a 120 m run</string>
    <string name="sc_example_neutral">Reduced neutral</string>

    <string name="ef_example_tncs">TN-C-S, Type B 32 A</string>
    <string name="ef_example_fails">Too long, Type C</string>
    <string name="ef_example_tt">TT with a 30 mA RCD</string>

    <!-- Glossary screen -->
    <string name="destination_glossary">Glossary</string>
    <string name="dashboard_glossary_title">Glossary</string>
    <string name="dashboard_glossary_subtitle">Electrical terms, English and Turkish</string>
    <string name="glossary_search_hint">Search a term or symbol</string>
    <string name="glossary_empty_title">No term found</string>
    <string name="glossary_empty_message">Try the English spelling, or part of the word.</string>
    <string name="glossary_open_calculator">Open the calculator</string>
    <string name="glossary_open_reference">Open the table</string>

    <!-- Glossary -->
    <string name="gl_active_power_term">Active power</string>
    <string name="gl_active_power_def">The part of the supplied power that does real work — turns a shaft, makes heat, gives light. It is what an energy meter bills.</string>
    <string name="gl_adiabatic_check_term">Adiabatic check</string>
    <string name="gl_adiabatic_check_def">A check that a conductor survives a fault long enough for the protective device to clear it, using S ≥ √(I²t)/k from IEC 60364-5-54. It assumes none of the heat escapes during the fault, which is why it is called adiabatic.</string>
    <string name="gl_ambient_temperature_term">Ambient temperature</string>
    <string name="gl_ambient_temperature_def">The air temperature around a cable or a device, before it heats anything itself. Capacity tables assume 30 °C in air; hotter surroundings leave a conductor less room to shed its own heat, so its rating falls.</string>
    <string name="gl_ampacity_term">Ampacity</string>
    <string name="gl_ampacity_def">The current a conductor can carry continuously without its insulation exceeding its rated temperature. It is a property of the installation, not just the cable: the same conductor buried, in a tray or in insulation has three different figures.</string>
    <string name="gl_apparent_power_term">Apparent power</string>
    <string name="gl_apparent_power_def">Voltage times current, without regard to how much of it does work. Cables and transformers are sized on this, because they carry the whole current whether it is useful or not.</string>
    <string name="gl_arc_fault_term">Arc fault</string>
    <string name="gl_arc_fault_def">A fault where current jumps a gap instead of flowing through metal, at a damaged terminal or a broken strand. The current can stay below what an overcurrent device would trip on while the arc itself is hot enough to start a fire.</string>
    <string name="gl_armour_term">Armour</string>
    <string name="gl_armour_def">A steel wire or tape layer under a cable\'s outer sheath, there to take mechanical damage. It also gives the cable an earthed metallic path, which is why armoured cable is common where a separate protective conductor would be awkward.</string>
    <string name="gl_automatic_disconnection_term">Automatic disconnection of supply</string>
    <string name="gl_automatic_disconnection_def">The standard protective measure of IEC 60364-4-41: an earth fault must raise enough current to operate the protective device within a stated time, so a dangerous touch voltage cannot persist.</string>
    <string name="gl_awg_term">AWG</string>
    <string name="gl_awg_def">American Wire Gauge, the North American conductor size scale. The numbers run backwards — larger gauge means thinner wire — and each step of three roughly halves the area.</string>
    <string name="gl_back_up_protection_term">Back-up protection</string>
    <string name="gl_back_up_protection_def">An upstream device that assists a downstream one whose breaking capacity is lower than the fault current at its terminals. The pair is only valid in combinations the manufacturer has tested.</string>
    <string name="gl_basic_protection_term">Basic protection</string>
    <string name="gl_basic_protection_def">Protection against touching a part that is live in normal service — insulation, enclosures, barriers. It is the layer that has to fail before fault protection is called on.</string>
    <string name="gl_breaking_capacity_term">Breaking capacity</string>
    <string name="gl_breaking_capacity_def">The largest fault current a device can interrupt and still be safe afterwards. It is selected against the maximum prospective short-circuit current at the point of installation, not against the load.</string>
    <string name="gl_busbar_term">Busbar</string>
    <string name="gl_busbar_def">A rigid conductor, usually a copper or aluminium bar, that distributes current to several outgoing circuits inside a board.</string>
    <string name="gl_c_rate_term">C-rate</string>
    <string name="gl_c_rate_def">Discharge or charge current expressed as a multiple of a battery\'s rated capacity. A 100 Ah bank at 0,5 C is being worked at 50 A.</string>
    <string name="gl_cascading_term">Cascading</string>
    <string name="gl_cascading_def">Deliberately letting an upstream breaker help clear a fault that exceeds a downstream one\'s own breaking capacity. It saves cost but gives up selectivity, since both devices open.</string>
    <string name="gl_circuit_breaker_term">Circuit breaker</string>
    <string name="gl_circuit_breaker_def">A switching device that carries current normally and interrupts it automatically under overload or short circuit. Unlike a fuse it is reset rather than replaced.</string>
    <string name="gl_clearance_term">Clearance</string>
    <string name="gl_clearance_def">The shortest distance through air between two conductive parts. Together with creepage distance it decides how close live parts may sit at a given voltage.</string>
    <string name="gl_conductor_term">Conductor</string>
    <string name="gl_conductor_def">The metal part of a cable that carries current — copper or aluminium in practice. Everything else in the cable exists to insulate it, protect it or hold it together.</string>
    <string name="gl_contactor_term">Contactor</string>
    <string name="gl_contactor_def">An electrically operated switch built to make and break load current repeatedly, and to drop out when its coil loses supply. That last property is what a relay is not designed for.</string>
    <string name="gl_continuity_test_term">Continuity test</string>
    <string name="gl_continuity_test_def">A dead test measuring the resistance of protective and line conductors end to end, to prove they are unbroken and correctly connected. The reading is compared against the calculated R1+R2.</string>
    <string name="gl_correction_factor_term">Correction factor</string>
    <string name="gl_correction_factor_def">A multiplier applied to a tabulated current capacity to account for conditions worse than the table assumed — hot air, bunched circuits, soil thermal resistivity. Factors multiply together, so two mild ones can bite harder than either alone.</string>
    <string name="gl_cos_phi_term">Power factor (cos φ)</string>
    <string name="gl_cos_phi_def">The ratio of active power to apparent power. At cos φ = 0,8 a cable carries a quarter more current than the useful power alone would suggest, and that extra current is what gets billed as reactive energy.</string>
    <string name="gl_creepage_distance_term">Creepage distance</string>
    <string name="gl_creepage_distance_def">The shortest path along an insulating surface between two conductive parts. Dirt and damp make a surface conduct long before air breaks down, so this is usually the larger requirement.</string>
    <string name="gl_cross_sectional_area_term">Cross-sectional area</string>
    <string name="gl_cross_sectional_area_def">The conductor\'s area in mm², the number that names a cable in IEC countries. It sets both resistance and current capacity, but not in the same proportion — doubling the area halves resistance while capacity rises by rather less.</string>
    <string name="gl_current_transformer_term">Current transformer</string>
    <string name="gl_current_transformer_def">An instrument transformer that produces a small secondary current proportional to a large primary one, for metering and protection. Its secondary must never be left open-circuit while primary current flows — the voltage that appears is dangerous.</string>
    <string name="gl_demand_factor_term">Demand factor</string>
    <string name="gl_demand_factor_def">Maximum demand divided by total connected load. It recognises that not everything installed runs at once, and it is regional and regulation-specific rather than universal.</string>
    <string name="gl_depth_of_discharge_term">Depth of discharge</string>
    <string name="gl_depth_of_discharge_def" formatted="false">The share of a battery\'s capacity actually used before recharging. Lead-acid life falls sharply past about 50 %; lithium tolerates 80–90 %.</string>
    <string name="gl_derating_term">Derating</string>
    <string name="gl_derating_def">Reducing a component\'s usable rating because the conditions are worse than the ones it was rated in. For cables it is the ambient and grouping factors; for a device it may be temperature inside an enclosure.</string>
    <string name="gl_disconnection_time_term">Disconnection time</string>
    <string name="gl_disconnection_time_def">How long a protective device may take to clear an earth fault. IEC 60364-4-41 requires 0,4 s for final circuits up to 32 A on a TN system and 5 s for distribution circuits.</string>
    <string name="gl_distribution_board_term">Distribution board</string>
    <string name="gl_distribution_board_def">The enclosure where an incoming supply is split into outgoing circuits, each with its own protective device.</string>
    <string name="gl_diversity_factor_term">Diversity factor</string>
    <string name="gl_diversity_factor_def">An allowance for loads that do not peak together, used to size a supply for less than the arithmetic sum of its circuits. Like demand factor it is set by local practice, not by physics.</string>
    <string name="gl_earth_electrode_term">Earth electrode</string>
    <string name="gl_earth_electrode_def">The metal in contact with soil that gives an installation its connection to earth — a rod, plate, tape or the building\'s foundation steel. Its resistance depends on soil far more than on the metal.</string>
    <string name="gl_earth_fault_loop_impedance_term">Earth fault loop impedance</string>
    <string name="gl_earth_fault_loop_impedance_def">The total impedance of the path a fault current takes from the transformer, out along the line conductor, through the fault, and back along the protective conductor. It decides how much current flows, and therefore whether the device operates.</string>
    <string name="gl_earthing_term">Earthing</string>
    <string name="gl_earthing_def">Connecting conductive parts to the general mass of earth so that a fault produces a current large enough to be detected, and so that exposed metal cannot sit at a dangerous voltage.</string>
    <string name="gl_efficiency_term">Efficiency</string>
    <string name="gl_efficiency_def">Output power divided by input power. The difference is loss, and it is why a 5,5 kW motor draws more than 5,5 kW from the supply.</string>
    <string name="gl_equipotential_bonding_term">Equipotential bonding</string>
    <string name="gl_equipotential_bonding_def">Joining metalwork together so that no dangerous voltage can appear between two things a person might touch at once. It works by removing the difference rather than by removing the fault.</string>
    <string name="gl_exposed_conductive_part_term">Exposed conductive part</string>
    <string name="gl_exposed_conductive_part_def">Metal belonging to equipment that is not live in normal service but could become live under a fault — a motor frame, a metal enclosure. These are what the protective conductor connects.</string>
    <string name="gl_external_loop_impedance_term">External earth loop impedance</string>
    <string name="gl_external_loop_impedance_def">The part of the earth fault loop that lies outside the installation, from the origin back through the supply network. Measured at the origin or taken from the distributor\'s declared maximum.</string>
    <string name="gl_extraneous_conductive_part_term">Extraneous conductive part</string>
    <string name="gl_extraneous_conductive_part_def">Metal that is not part of the electrical installation but can bring a potential into it — water pipes, structural steel, gas pipes. Bonded, not earthed as a protective conductor.</string>
    <string name="gl_fault_current_term">Fault current</string>
    <string name="gl_fault_current_def">The current that flows when insulation fails and a live conductor reaches earth or another conductor. Its size decides both whether the protection operates and how much damage is done before it does.</string>
    <string name="gl_fault_protection_term">Fault protection</string>
    <string name="gl_fault_protection_def">Protection against electric shock from a part that has become live because of a fault. Usually delivered by automatic disconnection of supply.</string>
    <string name="gl_form_of_separation_term">Form of separation</string>
    <string name="gl_form_of_separation_def">How far an assembly separates its busbars, functional units and terminals from one another, graded Form 1 to Form 4 in IEC 61439. Higher forms let one circuit be worked on while others stay live.</string>
    <string name="gl_frequency_term">Frequency</string>
    <string name="gl_frequency_def">How many times per second an alternating supply completes a cycle. 50 Hz across most of the world, 60 Hz in North America and parts of Asia; it changes reactance, motor speed and transformer sizing.</string>
    <string name="gl_functional_earth_term">Functional earth</string>
    <string name="gl_functional_earth_def">An earth connection made so equipment works properly — screening, reference potential for electronics — rather than for safety. It does not substitute for a protective earth.</string>
    <string name="gl_fuse_term">Fuse</string>
    <string name="gl_fuse_def">A protective device that clears a fault by melting. Its speed rises steeply with current, so it can be very fast on a short circuit while tolerating a brief overload.</string>
    <string name="gl_gg_fuse_term">gG fuse</string>
    <string name="gl_gg_fuse_def">A general-purpose fuse link that protects against both overload and short circuit. An aM link protects only against short circuit and must be paired with a separate overload device.</string>
    <string name="gl_grouping_factor_term">Grouping factor</string>
    <string name="gl_grouping_factor_def">The derating applied when circuits are bunched together, because each one\'s heat makes it harder for its neighbours to cool. Nine circuits in a bundle can lose nearly half the rating of one on its own.</string>
    <string name="gl_harmonic_term">Harmonic</string>
    <string name="gl_harmonic_def">A current or voltage component at a whole multiple of the supply frequency, drawn by electronic loads. The third and its multiples add up in the neutral instead of cancelling, so a neutral can carry more than any line.</string>
    <string name="gl_ik_code_term">IK code</string>
    <string name="gl_ik_code_def">A two-digit rating from IEC 62262 for how much mechanical impact an enclosure withstands, from IK00 (unprotected) to IK10 (20 joules).</string>
    <string name="gl_illuminance_term">Illuminance</string>
    <string name="gl_illuminance_def">Luminous flux arriving per square metre of a surface. It is what a light meter reads and what a lighting design is specified in — an office typically 500 lx.</string>
    <string name="gl_impedance_term">Impedance</string>
    <string name="gl_impedance_def">The total opposition an AC circuit presents to current: resistance and reactance combined. Unlike resistance it depends on frequency.</string>
    <string name="gl_impedance_voltage_term">Impedance voltage (uk)</string>
    <string name="gl_impedance_voltage_def">The percentage of rated primary voltage needed to drive rated current through a transformer with its secondary short-circuited. It is on the nameplate, and it sets the fault current the transformer can deliver.</string>
    <string name="gl_indirect_contact_term">Indirect contact</string>
    <string name="gl_indirect_contact_def">Touching metal that has become live through a fault, rather than a conductor that is live by design. The older name for what the standards now cover as fault protection.</string>
    <string name="gl_inductive_reactance_term">Inductive reactance</string>
    <string name="gl_inductive_reactance_def">The opposition an inductance presents to alternating current, rising with frequency. In LV cable it is small next to resistance until the conductor gets large, at which point neglecting it understates voltage drop.</string>
    <string name="gl_capacitive_reactance_term">Capacitive reactance</string>
    <string name="gl_capacitive_reactance_def">The opposition a capacitance presents to alternating current, falling as frequency rises. It is what a correction capacitor uses to supply reactive power.</string>
    <string name="gl_inrush_current_term">Inrush current</string>
    <string name="gl_inrush_current_def">The brief, large current a transformer, motor or capacitive load draws at the instant it is switched on. It is what a Type C or D breaker exists to tolerate.</string>
    <string name="gl_instantaneous_trip_term">Instantaneous trip</string>
    <string name="gl_instantaneous_trip_def">The magnetic part of a breaker\'s operation, which opens it within milliseconds once current exceeds a multiple of its rating — 5× for Type B, 10× for C, 20× for D.</string>
    <string name="gl_insulation_resistance_term">Insulation resistance</string>
    <string name="gl_insulation_resistance_def">Resistance measured between conductors, and between conductors and earth, with a DC test voltage. IEC 60364-6 wants at least 1,0 MΩ on a 230/400 V circuit tested at 500 V.</string>
    <string name="gl_interlock_term">Interlock</string>
    <string name="gl_interlock_def">A mechanical or electrical arrangement that makes an unsafe combination impossible — two contactors that can never close together, a door that cannot open while a circuit is live.</string>
    <string name="gl_ip_code_term">IP code</string>
    <string name="gl_ip_code_def">Two digits from IEC 60529: the first is protection against solids and contact, the second against water. IP54 is dust-protected and splash-proof.</string>
    <string name="gl_isolation_term">Isolation</string>
    <string name="gl_isolation_def">Cutting an installation off from every source of supply, with a visible or positively indicated gap, so it can be worked on safely. Switching off a load is not isolation.</string>
    <string name="gl_it_system_term">IT system</string>
    <string name="gl_it_system_def">An earthing arrangement with no direct connection between supply and earth, or one through a high impedance. A first earth fault does not produce enough current to trip, which is why the system keeps running and why insulation monitoring is mandatory.</string>
    <string name="gl_let_through_energy_term">Let-through energy (I²t)</string>
    <string name="gl_let_through_energy_def">The energy a protective device allows past before it clears a fault, in A²s. The cable\'s withstand must exceed it — that is the adiabatic check, written the other way round.</string>
    <string name="gl_line_conductor_term">Line conductor</string>
    <string name="gl_line_conductor_def">A conductor that carries current from the source to the load and is live in normal service. Marked L1, L2, L3 on a three-phase system; brown, black and grey under IEC 60446.</string>
    <string name="gl_live_part_term">Live part</string>
    <string name="gl_live_part_def">A conductor or conductive part intended to be energised in normal use, including the neutral. The neutral counts, which is why it is switched and isolated like any other live conductor.</string>
    <string name="gl_load_factor_term">Load factor</string>
    <string name="gl_load_factor_def">Average load over a period divided by the peak load in that period. It describes how evenly a supply is used, and it is a tariff and sizing input rather than a safety one.</string>
    <string name="gl_lszh_term">LSZH</string>
    <string name="gl_lszh_def">Low smoke zero halogen cable compound. It burns without producing the dense acidic smoke that PVC does, which matters in tunnels, ships and public buildings where people evacuate through the smoke.</string>
    <string name="gl_luminous_flux_term">Luminous flux</string>
    <string name="gl_luminous_flux_def">The total light a source emits, in lumens. A lamp is sold by this figure; how much of it reaches the working plane depends on the luminaire, the room and its surfaces.</string>
    <string name="gl_mcb_term">MCB</string>
    <string name="gl_mcb_def">Miniature circuit breaker: the DIN-rail device protecting final circuits, made to IEC 60898. Its trip curve — B, C or D — is what decides whether an earth fault disconnects fast enough.</string>
    <string name="gl_mccb_term">MCCB</string>
    <string name="gl_mccb_def">Moulded case circuit breaker, made to IEC 60947-2 for larger currents than an MCB. Its trip settings are usually adjustable, which is what makes selectivity achievable in a distribution board.</string>
    <string name="gl_nameplate_term">Nameplate</string>
    <string name="gl_nameplate_def">The plate on a machine stating the conditions it was designed and tested for. Every rating on it is conditional — a motor\'s current is at its rated voltage, frequency and duty, not at whatever it happens to see.</string>
    <string name="gl_neutral_conductor_term">Neutral conductor</string>
    <string name="gl_neutral_conductor_def">The conductor connected to the star point that carries the unbalance of a three-phase system back to source. It is a live conductor, and on a harmonic-rich supply it can carry more current than any line.</string>
    <string name="gl_no_load_loss_term">No-load loss</string>
    <string name="gl_no_load_loss_def">The power a transformer consumes just by being energised — iron loss in the core. It runs 24 hours a day whether or not anything is connected, which is why it dominates the lifetime cost of a lightly loaded transformer.</string>
    <string name="gl_overcurrent_term">Overcurrent</string>
    <string name="gl_overcurrent_def">Any current above the rated value, whether from an overload or a short circuit. The two need different protection responses, which is why devices have both a thermal and a magnetic element.</string>
    <string name="gl_overload_term">Overload</string>
    <string name="gl_overload_def">Excess current in a circuit that is otherwise healthy — too much load, not a fault. It is a thermal problem, so protection may take minutes rather than milliseconds.</string>
    <string name="gl_pen_conductor_term">PEN conductor</string>
    <string name="gl_pen_conductor_def">A single conductor doing the job of both neutral and protective earth, as in a TN-C system. It must never be switched or broken — losing it puts full line voltage on every exposed metal part it served.</string>
    <string name="gl_peukert_law_term">Peukert\'s law</string>
    <string name="gl_peukert_law_def">The rule that a battery gives less than its nameplate capacity when discharged faster than the rate it was rated at. A lead-acid bank rated over 20 hours delivers noticeably less over 2.</string>
    <string name="gl_phase_angle_term">Phase angle</string>
    <string name="gl_phase_angle_def">How far current lags or leads voltage in an AC circuit. Its cosine is the power factor, and its sign says whether the load is inductive or capacitive.</string>
    <string name="gl_phase_sequence_term">Phase sequence</string>
    <string name="gl_phase_sequence_def">The order in which the three line voltages reach their peaks. Reversing it reverses a motor, which is why it is verified before a machine is first run.</string>
    <string name="gl_polarity_term">Polarity</string>
    <string name="gl_polarity_def">A check that switches and protective devices are in the line conductor and not in the neutral. Get it wrong and a circuit stays live with its switch off.</string>
    <string name="gl_power_factor_correction_term">Power factor correction</string>
    <string name="gl_power_factor_correction_def">Adding capacitors to supply reactive power locally so it is not drawn from the network. Active power is unchanged; what falls is current, and with it the load on cables and transformers.</string>
    <string name="gl_prospective_short_circuit_current_term">Prospective short-circuit current</string>
    <string name="gl_prospective_short_circuit_current_def">The current that would flow into a bolted fault at a given point. Two figures matter: the maximum, which selects breaking capacity, and the minimum, which verifies the device trips at all.</string>
    <string name="gl_protective_conductor_term">Protective conductor (PE)</string>
    <string name="gl_protective_conductor_def">The conductor that connects exposed metal to earth so a fault current has a path back to source. Green-and-yellow, and never used for anything else.</string>
    <string name="gl_pvc_term">PVC</string>
    <string name="gl_pvc_def">Polyvinyl chloride cable insulation, rated to a 70 °C conductor temperature. Cheap and common; it softens with heat and gives off dense acidic smoke in a fire.</string>
    <string name="gl_rated_current_term">Rated current</string>
    <string name="gl_rated_current_def">The current a device is designed to carry continuously, In on its nameplate. For a protective device it is also the base that trip multiples are measured from.</string>
    <string name="gl_rated_voltage_term">Rated voltage</string>
    <string name="gl_rated_voltage_def">The voltage equipment is designed for. IEC 60038 sets 230/400 V for LV distribution, with tolerances that a design has to work inside rather than at.</string>
    <string name="gl_rcbo_term">RCBO</string>
    <string name="gl_rcbo_def">One device combining residual current protection with overcurrent protection for a single circuit. An RCCB has no overcurrent element and still needs a breaker or fuse alongside it.</string>
    <string name="gl_rccb_term">RCCB</string>
    <string name="gl_rccb_def">A residual current circuit breaker with no overcurrent protection of its own. It detects earth leakage only, so the circuit still needs a device for overload and short circuit.</string>
    <string name="gl_rcd_term">RCD</string>
    <string name="gl_rcd_def">A device that compares the current going out with the current coming back and opens when the difference exceeds its rating. It responds to leakage, not to how large the fault current is — which is why it protects where an overcurrent device cannot.</string>
    <string name="gl_reactive_power_term">Reactive power</string>
    <string name="gl_reactive_power_def">Power that flows back and forth between source and load without doing net work, exchanged by inductance and capacitance. It does no work but it does occupy the cable.</string>
    <string name="gl_reference_method_term">Reference method</string>
    <string name="gl_reference_method_def">The installation arrangement a capacity table is written for — clipped direct, in conduit, buried, in insulation. Choosing the wrong one is the most common way a correct-looking cable calculation ends up wrong.</string>
    <string name="gl_relay_term">Relay</string>
    <string name="gl_relay_def">An electrically operated switch for control signals rather than load current. A contactor is built to break motor current; a relay generally is not.</string>
    <string name="gl_residual_current_term">Residual current</string>
    <string name="gl_residual_current_def">The vector sum of the currents in all live conductors of a circuit. In a healthy circuit it is zero; anything else is current escaping to earth.</string>
    <string name="gl_resistivity_term">Resistivity</string>
    <string name="gl_resistivity_def" formatted="false">How strongly a material resists current, independent of its shape. It rises with temperature, so a hot conductor drops more voltage than the same cable cold — about 20 % more for copper between 20 °C and 70 °C.</string>
    <string name="gl_rms_term">RMS</string>
    <string name="gl_rms_def">Root mean square: the DC value that would produce the same heating. Every AC voltage and current quoted without qualification is an RMS figure — 230 V RMS peaks at about 325 V.</string>
    <string name="gl_selectivity_term">Selectivity (discrimination)</string>
    <string name="gl_selectivity_def">Arranging protection so only the device nearest a fault opens, leaving the rest of the installation running. Achieved by current, by time, or by energy — and a manufacturer\'s table is the only proof for the last of these.</string>
    <string name="gl_service_factor_term">Service factor</string>
    <string name="gl_service_factor_def">A multiplier on a motor\'s rated power saying how much continuous overload it tolerates. A 1,15 service factor is headroom for occasional excess, not a licence to run there.</string>
    <string name="gl_sheath_term">Sheath</string>
    <string name="gl_sheath_def">The outermost layer of a cable, protecting everything inside from moisture, chemicals and abrasion. It is not insulation and must never be relied on as such.</string>
    <string name="gl_short_circuit_term">Short circuit</string>
    <string name="gl_short_circuit_def">A fault of negligible impedance between conductors, producing the largest current a circuit can deliver. It is limited only by the impedance of the supply and the cable between it and the fault.</string>
    <string name="gl_skin_effect_term">Skin effect</string>
    <string name="gl_skin_effect_def">The tendency of alternating current to crowd into the outside of a conductor, leaving the centre carrying less. It is negligible in small LV cable and is the reason very large conductors are used in parallel rather than as one.</string>
    <string name="gl_slip_term">Slip</string>
    <string name="gl_slip_def">The difference between an induction motor\'s synchronous speed and its actual speed, as a fraction. A motor with no slip produces no torque — the slip is what induces rotor current in the first place.</string>
    <string name="gl_soft_starter_term">Soft starter</string>
    <string name="gl_soft_starter_def">A device that ramps voltage up so a motor accelerates gently, cutting inrush and mechanical shock. It reduces starting torque as well, so it does not suit every load.</string>
    <string name="gl_spd_term">Surge protective device (SPD)</string>
    <string name="gl_spd_def">A device that limits transient overvoltages from lightning or switching by diverting the surge to earth. It protects against voltage spikes, not against overcurrent, and has no role in fault protection.</string>
    <string name="gl_star_delta_starting_term">Star-delta starting</string>
    <string name="gl_star_delta_starting_def">Starting a motor with its windings in star, then switching to delta once it is up to speed. Starting current drops to a third — and so does starting torque, which is the catch.</string>
    <string name="gl_switchgear_term">Switchgear</string>
    <string name="gl_switchgear_def">The collective name for the devices that switch, protect and isolate circuits, together with the assemblies housing them.</string>
    <string name="gl_thermal_magnetic_trip_term">Thermal magnetic trip</string>
    <string name="gl_thermal_magnetic_trip_def">The two mechanisms in a common breaker: a bimetal that responds slowly to sustained overload, and an electromagnet that responds in milliseconds to short circuit. Overload and short circuit need different speeds, so they get different mechanisms.</string>
    <string name="gl_tn_system_term">TN system</string>
    <string name="gl_tn_system_def">An earthing arrangement where exposed metal is connected back to the source\'s earthed point by a protective conductor. The fault path is metallic, so fault current is high and overcurrent devices can clear an earth fault.</string>
    <string name="gl_touch_voltage_term">Touch voltage</string>
    <string name="gl_touch_voltage_def">The voltage appearing between parts a person can touch simultaneously during a fault. IEC 60364-4-41 takes 50 V AC as the limit that may persist in dry conditions.</string>
    <string name="gl_transformer_term">Transformer</string>
    <string name="gl_transformer_def">A machine that changes voltage between two windings by magnetic coupling, with no moving parts. It transfers apparent power, which is why it is rated in kVA and not in kW.</string>
    <string name="gl_trip_curve_term">Trip curve</string>
    <string name="gl_trip_curve_def">The graph of operating time against current for a protective device. Reading it is how you answer both questions that matter: will it hold the load, and will it clear the fault in time.</string>
    <string name="gl_tt_system_term">TT system</string>
    <string name="gl_tt_system_def">An earthing arrangement where the installation has its own earth electrode, separate from the supply\'s. Loop impedance is high, so an RCD rather than an overcurrent device provides fault protection.</string>
    <string name="gl_vector_group_term">Vector group</string>
    <string name="gl_vector_group_def" tools:ignore="Typos">A code such as Dyn11 giving a transformer\'s winding connections and the phase shift between them. Transformers must match on this before they can be paralleled.</string>
    <string name="gl_vfd_term">Variable frequency drive (VFD)</string>
    <string name="gl_vfd_def">An electronic drive that varies a motor\'s speed by varying supply frequency. It draws a distorted, high-frequency-rich current, which is why it needs a Type B RCD and careful cable screening.</string>
    <string name="gl_voltage_drop_term">Voltage drop</string>
    <string name="gl_voltage_drop_def" formatted="false">The voltage lost along a cable because the conductor has resistance. IEC 60364-5-52 Annex G suggests keeping it within 3 % for lighting and 5 % for other circuits, measured from the origin.</string>
    <string name="gl_voltage_factor_term">Voltage factor</string>
    <string name="gl_voltage_factor_def">A tolerance IEC 60909 applies to nominal voltage so each fault calculation errs the safe way: 1,05 for a maximum current, 0,95 for a minimum.</string>
    <string name="gl_withstand_current_term">Withstand current</string>
    <string name="gl_withstand_current_def">The current a component can carry for a stated short time without damage — a busbar\'s 1-second rating, for instance. It is a thermal and mechanical limit, not an operating rating.</string>
    <string name="gl_xlpe_term">XLPE</string>
    <string name="gl_xlpe_def">Cross-linked polyethylene cable insulation, rated to a 90 °C conductor temperature. The higher rating means more current for the same section than PVC, but the cable is stiffer to install.</string>

    <!-- Field notes screen -->
    <string name="destination_field_notes">General Info</string>
    <string name="dashboard_field_notes_title">General Info</string>
    <string name="dashboard_field_notes_subtitle">Why it is done that way, and what goes wrong</string>
    <string name="search_group_field_notes">General info</string>
    <string name="fn_search_hint">Search general info</string>
    <string name="fn_filter_all">All</string>
    <string name="fn_related_terms">Terms in this note</string>
    <string name="fn_related_calculator">Work it out</string>
    <string name="fn_related_reference">Look it up</string>
    <string name="fn_empty_title">No matches</string>
    <string name="fn_empty_message">No entry matches that search. Try a different term.</string>
    <string name="fn_cat_safety_and_practice">Safety and practice</string>
    <string name="fn_cat_rules_of_thumb">Rules of thumb</string>
    <string name="fn_cat_measurement_and_testing">Measurement and testing</string>

    <!-- Field notes -->
    <string name="fn_voltage_indicator_is_not_a_prover_title">A non-contact voltage detector cannot prove a circuit dead</string>
    <string name="fn_voltage_indicator_is_not_a_prover_body">It senses the field around a conductor, so it reports what is nearby rather than what is in front of it. Screened cable, a conductor at the back of a bunch, a low battery or a gloved hand between pen and cable all give the same result as a dead circuit: nothing. Use it to find a live conductor, never to establish that one is dead — that needs a two-pole tester, proved on a known source before and after.</string>
    <string name="fn_phantom_voltage_reads_high_delivers_nothing_title">A disconnected conductor can read most of the supply voltage</string>
    <string name="fn_phantom_voltage_reads_high_delivers_nothing_body">A long run beside a live cable couples to it capacitively. A digital multimeter draws almost no current, so that coupling is enough to show a hundred volts or more on a conductor that is disconnected at both ends. The reading is real; the source behind it cannot deliver current. A two-pole tester loads the circuit and collapses the phantom, which is the whole reason it is the tool for proving dead.</string>
    <string name="fn_capacitors_stay_charged_after_isolation_title">Isolating a circuit does not discharge what is in it</string>
    <string name="fn_capacitors_stay_charged_after_isolation_body">Power-factor correction banks and the DC link inside a drive hold their charge after the supply is gone, and both store enough energy to be lethal. Discharge resistors take time and they fail silently. Wait for the time the manufacturer states, then prove it dead at the terminals — the wait is a prerequisite for the test, not a substitute for it.</string>
    <string name="fn_rcd_test_button_proves_only_the_mechanism_title">The test button on an RCD proves the RCD, not the installation</string>
    <string name="fn_rcd_test_button_proves_only_the_mechanism_body">It drives a current through an internal winding to check that the mechanism still releases. It says nothing about the earth path, the trip time under a real fault, or whether the device is wired the right way round. A button that works on an installation with no earth connection still works — and the installation is still lethal.</string>
    <string name="fn_neutral_is_a_live_conductor_title">A neutral is a live conductor, not a safe one</string>
    <string name="fn_neutral_is_a_live_conductor_body">It sits near earth potential only while the circuit is intact and reasonably balanced. Open it while load is connected and the far end rises towards line voltage; unbalance a three-phase circuit and it carries current that has to go somewhere. Treat it as live until proved otherwise, and never disconnect one on a circuit you have not isolated.</string>
    <string name="fn_broken_pen_energises_metalwork_title">A broken PEN conductor puts line voltage on every earthed surface</string>
    <string name="fn_broken_pen_energises_metalwork_body">In a TN-C-S supply the incoming conductor is neutral and earth in one. Lose it upstream and load current returns through the only path left — the earthing system — so exposed metalwork throughout the installation rises towards line potential while every device keeps working normally. Nothing trips, nothing looks wrong. It is the reason TN-C-S is not permitted for some installations at all.</string>
    <string name="fn_borrowed_neutral_survives_isolation_title">A borrowed neutral stays live after you isolate its circuit</string>
    <string name="fn_borrowed_neutral_survives_isolation_body">Where an installation has grown, a circuit\'s neutral is sometimes connected to a different circuit\'s line. Switch off the breaker you believe feeds the work and the line goes dead while the neutral keeps carrying another circuit\'s current. Common in lighting on two-way switching and in old rewires. If a supposedly dead neutral reads a voltage or sparks on disconnection, stop and find where it goes.</string>
    <string name="fn_meter_category_matches_where_you_stand_title">Choose the meter by where you are standing, not by the voltage</string>
    <string name="fn_meter_category_matches_where_you_stand_body">Measurement category rates a tester for the transient energy at a location, not for the steady voltage it will read. Nearer the origin, the impedance behind the fault is lower and the transients are larger: a socket outlet is CAT II, a distribution board CAT III, the incomer and the supply side CAT IV. A CAT II meter reading 230 V perfectly well at an intake can still fail as an arc across your hands.</string>
    <string name="fn_replace_a_fuse_like_for_like_title">A fuse is chosen for its breaking capacity as much as its rating</string>
    <string name="fn_replace_a_fuse_like_for_like_body">Two fuses of the same amperage are not interchangeable. The class sets how it behaves before it clears — gG for general circuits, aM for motors that must survive inrush — and the breaking capacity sets the fault current it can interrupt without rupturing. Fitting a higher rating to stop nuisance operation removes the protection the cable was sized around, and the cable is now the fuse.</string>
    <string name="fn_emergency_stop_is_not_an_isolator_title">An emergency stop is not an isolator</string>
    <string name="fn_emergency_stop_is_not_an_isolator_body">It is designed to bring machinery to a safe state quickly, and it can often be reset from somewhere you cannot see. It may leave control circuits, heaters or a drive\'s DC link energised, and on many machines it does. Isolation means a device intended for isolation, locked in the off position, with the key in your pocket.</string>
    <string name="fn_isolate_upstream_of_what_you_touch_title">Switching a device off leaves its own terminals live</string>
    <string name="fn_isolate_upstream_of_what_you_touch_body">Open a breaker and the load side is dead while its supply terminals stay at full voltage — that is what it is for. The same is true of an isolator, a contactor and a switched socket. To work on the device itself you have to isolate the thing feeding it, which is usually one board further back than people expect.</string>
    <string name="fn_label_before_you_leave_title">An unlabelled board is a hazard you leave behind for someone else</string>
    <string name="fn_label_before_you_leave_body">Every hour saved by not labelling is paid back with interest by whoever next has to isolate a circuit in a hurry. Guessing which breaker feeds what ends either in the wrong circuit being switched off — sometimes one that mattered — or in the right one being left on. Label as you go: the information is in your head only while you are standing there.</string>
    <string name="fn_volt_drop_bites_before_ampacity_title">On a long run the volt drop limit is reached before the current rating</string>
    <string name="fn_volt_drop_bites_before_ampacity_body">Ampacity is set by how hot the conductor gets, which does not care how far it goes. Volt drop accumulates with every metre. Past roughly thirty or forty metres on a final circuit the cable that carries the current comfortably is already outside the drop limit, so size on drop first and check the rating afterwards — doing it the other way round means sizing twice.</string>
    <string name="fn_doubling_length_doubles_drop_title">Double the length and you double the drop; double the area and you halve it</string>
    <string name="fn_doubling_length_doubles_drop_body" formatted="false">Resistance is proportional to length and inversely proportional to cross-sectional area, so both relationships are exactly linear and both are worth having in your head. A run that drops 3 % at 25 m drops 6 % at 50 m. Going up one preferred size is not a halving though — the series steps by roughly 1.5 to 1.6 at a time, so one size buys about a third off the drop, not half.</string>
    <string name="fn_single_phase_kilowatt_is_four_amps_title">At 230 V single phase, a kilowatt is about 4.3 A</string>
    <string name="fn_single_phase_kilowatt_is_four_amps_body">For a resistive load — heating, filament lighting, a kettle — current is simply power over voltage. It is the fastest sanity check there is on a nameplate or a schedule of loads. For anything with a motor or a switched-mode supply, divide by the power factor as well, which for a small motor takes 4.3 A closer to 5.5 A.</string>
    <string name="fn_three_phase_kilowatt_is_one_and_a_half_amps_title">At 400 V three phase, a kilowatt is about 1.44 A</string>
    <string name="fn_three_phase_kilowatt_is_one_and_a_half_amps_body">The √3 in the three-phase formula is what makes the same power need less current per conductor than a single-phase supply of the same voltage. Carrying 1.44 A per kilowatt lets you size a submain in your head and catch a schedule of loads that is out by a factor rather than a percent.</string>
    <string name="fn_transformer_kva_to_secondary_amps_title">A 400 V transformer gives about 1.44 A on the secondary per kVA</string>
    <string name="fn_transformer_kva_to_secondary_amps_body">The same √3 arithmetic, run on apparent power instead of active: a 630 kVA unit delivers roughly 910 A at full load. Useful standing in front of a transformer with no nameplate legible, and the number the incoming device and busbar have to be rated for.</string>
    <string name="fn_dol_start_draws_six_times_title">A motor started direct-on-line draws six to eight times its full load current</string>
    <string name="fn_dol_start_draws_six_times_body">For the second or two it takes to reach speed. It is why the protective device has to tolerate an inrush it would otherwise treat as a fault, why a gG fuse is the wrong choice in front of a motor, and why a supply that runs the motor perfectly well can still dim the lights every time it starts.</string>
    <string name="fn_copper_resistance_rises_with_temperature_title" formatted="false">Copper gains about 0.4 % resistance per kelvin</string>
    <string name="fn_copper_resistance_rises_with_temperature_body" formatted="false">A conductor at its 70 °C limit has roughly 20 % more resistance than the same conductor at 20 °C, and therefore 20 % more volt drop. Calculating drop at ambient and then loading the cable to its rating is how a design that passed on paper fails on site.</string>
    <string name="fn_grouping_costs_more_than_people_expect_title">Bunching circuits together costs more capacity than the ambient ever does</string>
    <string name="fn_grouping_costs_more_than_people_expect_body" formatted="false">Six circuits in one containment lose over 40 % of their tabulated rating; the same cables would have to reach about 55 °C ambient to lose as much. Grouping is also the factor most often left out, because it is a property of the installation rather than of the cable in front of you.</string>
    <string name="fn_protection_sits_between_two_currents_title">The device rating has to sit between the load and the cable</string>
    <string name="fn_protection_sits_between_two_currents_body">Design current ≤ device rating ≤ cable capacity, in that order, with no exceptions worth learning as a beginner. Every overload argument reduces to those two inequalities: a device smaller than the load nuisance-trips, a device larger than the cable leaves the cable unprotected.</string>
    <string name="fn_power_factor_correction_pays_on_current_not_energy_title">Correcting power factor cuts current, not the energy you are billed for</string>
    <string name="fn_power_factor_correction_pays_on_current_not_energy_body">Capacitors return reactive current locally instead of dragging it up the supply, so cables and transformers see less current and the losses in them fall. The active energy the meter records barely moves. The saving is in released capacity and in avoiding a reactive charge, which is a different argument from a smaller electricity bill.</string>
    <string name="fn_lighting_design_starts_from_the_task_title">Light the task, not the room</string>
    <string name="fn_lighting_design_starts_from_the_task_body">Illuminance targets are written against what is being done — a workshop bench and the corridor outside it differ by a factor of five. Designing to one figure for a whole building over-lights the circulation and under-lights the work, and the lumen method gives an average across a plane, so a compliant average can still leave a dark bench under a badly placed fitting.</string>
    <string name="fn_diversity_is_a_judgement_not_a_discount_title">Diversity is an argument about behaviour, not a coefficient to apply</string>
    <string name="fn_diversity_is_a_judgement_not_a_discount_body">It says that not every load runs at once, which is true of sockets in a house and false of a machine line built to run flat out. Applying a habitual factor to a load that has no diversity is how a submain ends up undersized, and the failure appears at commissioning under real load rather than on paper.</string>
    <string name="fn_dead_tests_come_before_live_ones_title">Every dead test comes before the first live one</string>
    <string name="fn_dead_tests_come_before_live_ones_body">Continuity and insulation resistance are done on an isolated installation, and they are what tells you it is safe to energise. Running them afterwards inverts the point: the first fault they would have found has already been found by putting voltage on it. The order is the test, not a preference.</string>
    <string name="fn_insulation_test_destroys_electronics_title">An insulation test at 500 V will destroy anything left connected</string>
    <string name="fn_insulation_test_destroys_electronics_body">Dimmers, LED drivers, surge protection and any electronic control are not built to survive the test voltage. Disconnect them or link out the circuit, and remember that a device damaged this way often keeps working for a while — the failure arrives weeks later and nobody connects it to the test.</string>
    <string name="fn_measure_loop_impedance_at_the_far_end_title">Loop impedance is only meaningful at the furthest point of the circuit</string>
    <string name="fn_measure_loop_impedance_at_the_far_end_body">It rises with distance, so the reading at the board is the best case and the reading at the last socket is the one the disconnection time depends on. A circuit that passes at the board and fails at its end is a circuit that will not disconnect in time under a fault where a fault is most likely.</string>
    <string name="fn_polarity_is_cheap_to_check_and_lethal_to_miss_title">A reversed line and neutral leaves everything switched on the neutral</string>
    <string name="fn_polarity_is_cheap_to_check_and_lethal_to_miss_body">Lamps light, sockets work, and every appliance behaves normally — the fault shows up only when someone opens a switched fitting and finds the line conductor still connected to the part they are holding. It takes seconds to check and there is no symptom to notice later.</string>
    <string name="fn_rcd_ramp_test_before_the_trip_test_title">A residual current device that trips at the right current can still be too slow</string>
    <string name="fn_rcd_ramp_test_before_the_trip_test_body">Trip current and trip time are separate results. A device operating at 25 mA on a 30 mA rating has the sensitivity but might exceed 300 ms, which is what determines whether it protects a person. Record both; a pass on one is not a pass.</string>
    <string name="fn_prove_continuity_of_the_protective_conductor_first_title">The protective conductor is the first thing to prove and the easiest to forget</string>
    <string name="fn_prove_continuity_of_the_protective_conductor_first_body">Every other protective measure assumes it is there. A high-resistance joint in it — a painted enclosure, an overtightened terminal, a strand cut through — leaves the installation looking normal and disconnecting slowly or not at all, and no test of the line conductors reveals it.</string>
    <string name="fn_a_clamp_meter_reads_zero_around_a_whole_cable_title">A clamp around a whole cable reads nearly zero, and that is correct</string>
    <string name="fn_a_clamp_meter_reads_zero_around_a_whole_cable_body">Line and neutral currents are equal and opposite, so their fields cancel and the instrument reports the difference — which is the leakage. To measure load current, clamp one conductor. Reading a few milliamps around the whole cable is not a broken meter; it is the earth leakage, and a rising one is worth investigating.</string>
    <string name="fn_true_rms_matters_on_distorted_current_title">An averaging meter under-reads distorted current badly</string>
    <string name="fn_true_rms_matters_on_distorted_current_body">Meters that are not true RMS assume a sine wave and scale an average to suit it. On the current drawn by LED drivers, drives and switched-mode supplies that assumption is wrong and the reading can be tens of per cent low — precisely on the circuits whose neutral current is the thing you were worried about.</string>
    <string name="fn_record_the_reading_not_the_verdict_title">Write down the number, not \"pass\"</string>
    <string name="fn_record_the_reading_not_the_verdict_body">A recorded 0.35 Ω is comparable with next year\'s 0.55 Ω and shows a joint going high before it fails. A recorded \"pass\" tells the next person only that someone once thought it was fine. The value of a test schedule is almost entirely in the trend.</string>
    <string name="fn_test_leads_have_resistance_too_title">Null the leads, or their resistance lands in every continuity reading</string>
    <string name="fn_test_leads_have_resistance_too_body">A pair of leads is easily 0.1 Ω, which is a large fraction of the figure a short final circuit should show. Nulling takes a moment at the start of the day; skipping it systematically inflates every reading and turns a genuinely low resistance into a borderline one.</string>
    <string name="fn_an_open_neutral_hides_from_a_two_lead_test_title">A circuit can pass insulation testing and still be broken</string>
    <string name="fn_an_open_neutral_hides_from_a_two_lead_test_body">Insulation resistance proves conductors are separated from each other and from earth. It says nothing about whether a conductor is continuous. A neutral broken inside a joint gives an excellent insulation reading — infinite, in fact — because a disconnected conductor is very well insulated indeed.</string>
    <string name="fn_energise_one_circuit_at_a_time_title">Energise one circuit at a time, and know what each one should draw</string>
    <string name="fn_energise_one_circuit_at_a_time_body">Closing everything at once means an inrush that is the sum of every load and a fault that could be anywhere. Bringing circuits up one by one localises a problem to the last thing you switched, and it lets you compare the current drawn against what that circuit was designed for while there is still time to act on the difference.</string>


    <!-- Theory screen -->
    <string name="destination_theory">Theory</string>
    <string name="dashboard_theory_title">Theory</string>
    <string name="dashboard_theory_subtitle">Where the formulas come from, worked on your numbers</string>
    <string name="search_group_theory">Theory</string>
    <string name="th_search_hint">Search theory topics</string>
    <string name="th_filter_all">All</string>
    <string name="th_level_foundation">Foundation</string>
    <string name="th_empty_title">No matches</string>
    <string name="th_empty_message">No theory topic matches that search. Try a different term.</string>
    <string name="th_not_found_title">Topic not found</string>
    <string name="th_not_found_message">This topic is no longer in the app. Go back and pick another.</string>
    <string name="th_section_theory">Where it comes from</string>
    <string name="th_section_assumptions">When it holds</string>
    <string name="th_section_links">Carry on with</string>
    <string name="th_solve_for">Solve for</string>
    <string name="th_related_calculator">Open the calculator</string>
    <string name="th_related_reference">Open the table</string>
    <string name="th_var_voltage">Voltage across the component</string>
    <string name="th_var_current">Current through it</string>
    <string name="th_var_resistance">Its resistance</string>
    <string name="th_var_power">Power dissipated</string>
    <string name="th_var_total_resistance">Resistance the supply sees</string>
    <string name="th_var_branch_drop">Voltage across one resistance</string>
    <string name="th_var_branch_current">Current in one branch</string>
    <string name="th_var_supply_voltage">Supply voltage</string>
    <string name="th_var_output_voltage">Voltage at the tap</string>
    <string name="th_var_load_resistance">Resistance of whatever the tap feeds</string>
    <string name="th_var_supply_current">Current arriving at the junction</string>
    <string name="th_var_branch_one_current">Current down the first branch</string>
    <string name="th_var_branch_two_current">Current down the second branch</string>
    <string name="th_field_voltage">Voltage</string>
    <string name="th_field_current">Current</string>
    <string name="th_field_resistance">Resistance</string>
    <string name="th_field_power">Power</string>
    <string name="th_field_supply_voltage">Supply voltage</string>
    <string name="th_field_supply_current">Supply current</string>
    <string name="th_field_resistance_one">First resistance</string>
    <string name="th_field_resistance_two">Second resistance</string>
    <string name="th_field_resistance_three">Third resistance</string>
    <string name="th_field_optional_hint">Leave blank if there is no third one</string>
    <string name="th_field_divider_upper">Upper resistance</string>
    <string name="th_field_divider_lower">Lower resistance</string>
    <string name="th_field_load_resistance">Load resistance</string>
    <string name="th_field_load_hint">Leave blank to see the unloaded ratio</string>
    <string name="th_diagram_simple_loop_desc">A single loop: a battery, a switch and one resistance, with the current arrowed clockwise.</string>
    <string name="th_diagram_series_desc">Three resistances end to end across a battery, so one current passes through all of them.</string>
    <string name="th_diagram_parallel_desc">Three resistances side by side across one battery, each with its own branch current.</string>
    <string name="th_diagram_voltage_divider_desc">Two resistances in series across a supply, with the output taken from the junction between them.</string>
    <string name="th_diagram_current_divider_desc">A supply current arriving at a junction and splitting between two parallel resistances.</string>

    <!-- Theory -->
    <string name="th_ohm_law_title">Ohm’s law</string>
    <string name="th_ohm_law_summary">Voltage, current and resistance — the relationship everything else is built on</string>
    <string name="th_ohm_law_theory">The current through a conductor is proportional to the voltage across it. Double the voltage and the current doubles; the constant of proportionality is what we call resistance.\n\nThat proportionality is less a law of nature than a description of a class of materials. Metals hold to it closely over a wide range, which is why it gets called a law at all. A filament lamp does not: its resistance climbs as the filament heats, so measuring it cold and calculating a running current gives a figure several times too high.\n\nEverything downstream is this one relationship applied to a busier circuit — the series and parallel rules, the divider, and the whole of alternating current once resistance is generalised to impedance.</string>
    <string name="th_ohm_law_assumption_linear">The material is ohmic: its resistance does not change with the current through it.</string>
    <string name="th_ohm_law_assumption_temperature">Temperature is constant. Copper gains roughly four parts in a thousand of resistance per kelvin, so a warm cable is not the cable you measured cold.</string>
    <string name="th_ohm_law_assumption_dc">Direct current, or alternating current through a purely resistive load. Anything with inductance or capacitance needs impedance in place of resistance.</string>
    <string name="th_ohm_law_solve_current">Current</string>
    <string name="th_ohm_law_solve_voltage">Voltage</string>
    <string name="th_ohm_law_solve_resistance">Resistance</string>
    <string name="th_ohm_law_step_current">Rearrange for current</string>
    <string name="th_ohm_law_step_voltage">Voltage across the resistance</string>
    <string name="th_ohm_law_step_resistance">Resistance from the two readings</string>
    <string name="th_ohm_law_step_power">Power it dissipates</string>
    <string name="th_ohm_law_out_current">Current</string>
    <string name="th_ohm_law_out_voltage">Voltage</string>
    <string name="th_ohm_law_out_resistance">Resistance</string>
    <string name="th_ohm_law_out_power">Power</string>
    <string name="th_ohm_law_example_lamp">Lamp on 230 V</string>
    <string name="th_ohm_law_example_heater">2 kW heater element</string>
    <string name="th_ohm_law_example_shunt">10 A through a 10 mΩ shunt</string>
    <string name="th_ohm_law_example_element">Element drawing 8.7 A</string>
    <string name="th_dc_power_title">Power in a resistive circuit</string>
    <string name="th_dc_power_summary">Three forms of the same product, and why you rarely need the one you remember</string>
    <string name="th_dc_power_theory">Power is the rate at which energy is converted. In a resistive circuit that is the voltage across the component multiplied by the current through it: every coulomb that crosses gives up an amount of energy set by the voltage, and the current says how many cross per second.\n\nSubstituting Ohm’s law into that product gives two more forms, and they are the useful ones. You almost never have both a voltage and a current in hand: you have a measured current and a known resistance, or a supply voltage and a resistance. The three forms all give the same watts, so use whichever matches what you already know rather than going back to find a third quantity.\n\nThe squared terms are worth noticing. Doubling the current through a fixed resistance does not double the heat — it quadruples it. That is why a slightly overloaded conductor gets hot so much faster than the overload suggests.</string>
    <string name="th_dc_power_assumption_dc">Direct current, or alternating current through a purely resistive load. With a phase angle in play this gives apparent power, not the power that does work.</string>
    <string name="th_dc_power_assumption_resistive">All the energy leaves as heat. A motor or a lamp converts some of it to work or light, and its resistance is not the whole story.</string>
    <string name="th_dc_power_solve_power">Power</string>
    <string name="th_dc_power_solve_current">Current</string>
    <string name="th_dc_power_solve_voltage">Voltage</string>
    <string name="th_dc_power_step_direct">Power from voltage and current</string>
    <string name="th_dc_power_step_resistance">Resistance behind those readings</string>
    <string name="th_dc_power_step_current_form">Same answer from the current</string>
    <string name="th_dc_power_step_voltage_form">Same answer from the voltage</string>
    <string name="th_dc_power_step_current">Current the load draws</string>
    <string name="th_dc_power_step_voltage">Voltage it needs</string>
    <string name="th_dc_power_out_power">Power</string>
    <string name="th_dc_power_out_current">Current</string>
    <string name="th_dc_power_out_voltage">Voltage</string>
    <string name="th_dc_power_out_resistance">Equivalent resistance</string>
    <string name="th_dc_power_example_led">12 V LED strip</string>
    <string name="th_dc_power_example_kettle">Kettle on 230 V</string>
    <string name="th_dc_power_example_nameplate">2.2 kW nameplate</string>
    <string name="th_dc_power_example_motor">750 W motor at 3.2 A</string>
    <string name="th_series_title">Resistances in series</string>
    <string name="th_series_summary">One path, one current, and a supply voltage shared out in proportion</string>
    <string name="th_series_theory">Components end to end form one path, so the same current passes through every one of them. There is nowhere for charge to go but onward.\n\nThe voltages are the opposite. Each resistance takes a share of the supply set by Ohm’s law on that same current, so the shares are in proportion to the resistances and they add back to the supply exactly. That sum is worth using as a check: measure the drops around a series circuit and they must total the supply voltage, and if they do not, something in the loop is not what you think it is.\n\nThis is why a long cable run costs voltage at the load. The conductor is a resistance in series with whatever it feeds, and it takes its share before the load sees any of it.</string>
    <string name="th_series_assumption_one_path">There is exactly one path. A single extra connection anywhere turns part of the circuit into a parallel network and the shared-current rule stops holding.</string>
    <string name="th_series_assumption_ideal_wire">The wire between components has no resistance of its own. Over a long run it does, and that is a resistance in the series just like the others.</string>
    <string name="th_series_solve_total">The chain</string>
    <string name="th_series_step_total">Resistances add</string>
    <string name="th_series_step_current">One current for the whole loop</string>
    <string name="th_series_step_drop_one">Across the first</string>
    <string name="th_series_step_drop_two">Across the second</string>
    <string name="th_series_step_drop_three">Across the third</string>
    <string name="th_series_out_total">Total resistance</string>
    <string name="th_series_out_current">Current</string>
    <string name="th_series_out_drop_one">Drop across the first</string>
    <string name="th_series_out_drop_two">Drop across the second</string>
    <string name="th_series_out_drop_three">Drop across the third</string>
    <string name="th_series_example_two">Two resistances on 24 V</string>
    <string name="th_series_example_three">Three in a chain</string>
    <string name="th_parallel_title">Resistances in parallel</string>
    <string name="th_parallel_summary">One voltage, currents that add, and a total smaller than the smallest branch</string>
    <string name="th_parallel_theory">Components across the same pair of nodes all see the same voltage, because they are connected to the same two points. What differs is how much current each one lets through, and those currents add up to what the supply delivers.\n\nWorking in conductances rather than resistances makes this obvious: conductance is how freely a branch passes current, and adding a branch can only add more ways through. So the combined resistance is always smaller than the smallest branch — not an average of them, which is the mistake this rule invites.\n\nEvery socket circuit in a building is this. Adding a load does not divide up what the others get; it draws its own current alongside them, and the supply has to carry the sum.</string>
    <string name="th_parallel_assumption_same_nodes">Every branch is across the same two points. A shared return conductor with resistance of its own breaks that, and the branches start affecting each other.</string>
    <string name="th_parallel_assumption_ideal_wire">The connections have no resistance. In a real distribution board they do, which is why the far end of a busbar sits at a slightly lower voltage than the near end.</string>
    <string name="th_parallel_solve_total">The network</string>
    <string name="th_parallel_step_conductance">Conductances add</string>
    <string name="th_parallel_step_total">Back to a resistance</string>
    <string name="th_parallel_step_branch_one">First branch</string>
    <string name="th_parallel_step_branch_two">Second branch</string>
    <string name="th_parallel_step_branch_three">Third branch</string>
    <string name="th_parallel_step_supply">What the supply carries</string>
    <string name="th_parallel_out_total">Total resistance</string>
    <string name="th_parallel_out_supply_current">Supply current</string>
    <string name="th_parallel_out_branch_one">First branch</string>
    <string name="th_parallel_out_branch_two">Second branch</string>
    <string name="th_parallel_out_branch_three">Third branch</string>
    <string name="th_parallel_example_two">Two lamps on one circuit</string>
    <string name="th_parallel_example_mixed">Lamp, heater and motor</string>
    <string name="th_divider_title">Voltage divider</string>
    <string name="th_divider_summary">A ratio of two resistances — and what a load does to it</string>
    <string name="th_divider_theory">Two resistances in series carry one current, so the voltage at the point between them is the supply scaled by the lower resistance’s share of the pair. On paper it is a ratio, and the actual resistances do not matter — 1 kΩ and 1 kΩ divide by half, and so do 1 MΩ and 1 MΩ.\n\nConnect something to that midpoint and the ratio stops being true. The load sits in parallel with the lower resistance, which lowers it, which moves the output down. How far depends entirely on the size of the divider against the load: a divider built from megohms collapses under almost any load, and one built from hundreds of ohms barely moves.\n\nThat trade-off is the whole design problem. Small resistances make a stiff output and waste current continuously; large ones waste almost nothing and cannot drive anything. It is why a divider is a fine way to make a reference voltage for something that draws no current, and a poor way to make a power supply.</string>
    <string name="th_divider_assumption_no_load">The plain ratio assumes nothing is connected to the tap. Anything that draws current lowers the output, and this page shows by how much when you give it a load.</string>
    <string name="th_divider_assumption_stiff_source">The supply holds its voltage. A battery with internal resistance sags under the divider’s own current before the division even starts.</string>
    <string name="th_divider_assumption_not_a_supply">This is a reference, not a power supply. Sizing a divider to feed a real load means burning far more current in the divider than the load draws.</string>
    <string name="th_divider_solve_output">The tap</string>
    <string name="th_divider_step_ratio">The unloaded ratio</string>
    <string name="th_divider_step_load">Load in parallel with the lower arm</string>
    <string name="th_divider_step_loaded">Output with the load on</string>
    <string name="th_divider_step_error">How far the load moved it</string>
    <string name="th_divider_out_unloaded">Unloaded output</string>
    <string name="th_divider_out_loaded">Loaded output</string>
    <string name="th_divider_out_error">Shift from loading</string>
    <string name="th_divider_out_current">Current through the divider</string>
    <string name="th_divider_example_unloaded">Half of 12 V, nothing attached</string>
    <string name="th_divider_example_loaded">Same divider, 10 kΩ load</string>
    <string name="th_divider_example_stiff">Stiff divider, same load</string>
    <string name="th_current_divider_title">Current divider</string>
    <string name="th_current_divider_summary">How a current splits between two branches, and why the ratio looks backwards</string>
    <string name="th_current_divider_theory">Two branches across the same pair of nodes see the same voltage, so each carries a current set by its own resistance. The smaller resistance carries the larger share — which is obvious stated that way, and is exactly what the formula looks like it is saying the other way round.\n\nThe cross-over is the thing to hold onto: the current in the first branch is proportional to the *second* branch’s resistance. It is not a mistake in the formula. Raising the second branch’s resistance pushes more of the total down the first, so the first branch’s share genuinely does go up with the other branch’s value.\n\nThis is how a meter shunt works, and how a fault current divides between a protective conductor and any parallel metalwork that happens to be bonded alongside it.</string>
    <string name="th_current_divider_assumption_two_branches">Exactly two branches. With three, work out the parallel combination of the other two first and treat that as the second branch.</string>
    <string name="th_current_divider_assumption_resistive">Resistances, not impedances. With reactance in a branch the split has a phase angle too, and the branch currents no longer add arithmetically.</string>
    <string name="th_current_divider_solve_branches">The split</string>
    <string name="th_current_divider_step_parallel">What the pair looks like together</string>
    <string name="th_current_divider_step_voltage">Voltage across both branches</string>
    <string name="th_current_divider_step_branch_one">First branch takes</string>
    <string name="th_current_divider_step_branch_two">Second branch takes</string>
    <string name="th_current_divider_out_branch_one">First branch</string>
    <string name="th_current_divider_out_branch_two">Second branch</string>
    <string name="th_current_divider_out_voltage">Voltage across the pair</string>
    <string name="th_current_divider_out_parallel">Parallel combination</string>
    <string name="th_current_divider_example_equal">Equal branches</string>
    <string name="th_current_divider_example_uneven">Shunt taking most of it</string>

    <string name="th_level_intermediate">Intermediate</string>
    <string name="th_selector_material">Material</string>
    <string name="th_selector_law">Law</string>
    <string name="th_selector_known">What you have</string>
    <string name="th_selector_connection">Connection</string>
    <string name="th_field_length">Run length</string>
    <string name="th_field_area">Cross-section</string>
    <string name="th_field_temperature">Conductor temperature</string>
    <string name="th_field_temperature_hint">20 °C is the tabulated reference</string>
    <string name="th_field_current_in_one">First current in</string>
    <string name="th_field_current_in_two">Second current in</string>
    <string name="th_field_current_out">Known current out</string>
    <string name="th_field_drop_one">First known drop</string>
    <string name="th_field_drop_two">Second known drop</string>
    <string name="th_field_rms">RMS value</string>
    <string name="th_field_peak">Peak value</string>
    <string name="th_field_average">Average value</string>
    <string name="th_field_frequency">Frequency</string>
    <string name="th_field_capacitance">Capacitance</string>
    <string name="th_field_inductance">Inductance</string>
    <string name="th_field_active_power">Active power</string>
    <string name="th_field_power_factor">Power factor</string>
    <string name="th_field_line_voltage">Line voltage</string>
    <string name="th_field_line_current">Line current</string>
    <string name="th_field_time">Time since switching</string>
    <string name="th_var_conductor_resistance">Resistance of the run</string>
    <string name="th_var_resistivity">Resistivity at the working temperature</string>
    <string name="th_var_length">Length of the run</string>
    <string name="th_var_area">Conductor cross-section</string>
    <string name="th_var_currents_in">Currents arriving at the junction</string>
    <string name="th_var_current_out">Current leaving on a known branch</string>
    <string name="th_var_current_unknown">Current the remaining branch must carry</string>
    <string name="th_var_known_drops">Drops you have measured</string>
    <string name="th_var_drop_unknown">Drop the rest of the loop must account for</string>
    <string name="th_var_rms">RMS value — what a meter reads</string>
    <string name="th_var_peak">Peak value — what the insulation sees</string>
    <string name="th_var_average">Average of the rectified wave</string>
    <string name="th_var_capacitive_reactance">Opposition a capacitor offers</string>
    <string name="th_var_inductive_reactance">Opposition an inductor offers</string>
    <string name="th_var_frequency">Supply frequency</string>
    <string name="th_var_capacitance">Capacitance</string>
    <string name="th_var_inductance">Inductance</string>
    <string name="th_var_apparent_power">Apparent power the supply must carry</string>
    <string name="th_var_active_power">Power that does work</string>
    <string name="th_var_reactive_power">Power that only moves back and forth</string>
    <string name="th_var_power_factor">Cosine of the phase angle</string>
    <string name="th_var_line_voltage">Voltage between two lines</string>
    <string name="th_var_phase_voltage">Voltage across one winding</string>
    <string name="th_var_line_current">Current in a line conductor</string>
    <string name="th_var_phase_current">Current through one winding</string>
    <string name="th_var_time_constant">Time constant</string>
    <string name="th_var_capacitor_voltage">Capacitor voltage at time t</string>
    <string name="th_var_elapsed_time">Time since the switch closed</string>
    <string name="th_diagram_conductor_run_desc">A conductor drawn as a long pair of lines, with its length spanned below and its cross-section labelled above.</string>
    <string name="th_diagram_node_and_loop_desc">On the left a junction with arrows for the currents arriving and leaving; on the right a loop with a source and two resistances.</string>
    <string name="th_diagram_sine_wave_desc">One cycle of a sine wave with dashed rules marking its peak, RMS and average levels.</string>
    <string name="th_diagram_ac_capacitor_desc">An alternating supply connected across a capacitor, with the current arrowed.</string>
    <string name="th_diagram_ac_inductor_desc">An alternating supply connected across an inductor, with the current arrowed.</string>
    <string name="th_diagram_power_triangle_desc">A right triangle: active power along the base, reactive power up the side, apparent power as the hypotenuse, with the phase angle at the origin.</string>
    <string name="th_diagram_star_delta_desc">The same three windings drawn twice: as a star meeting at a common point, and as a delta closed on itself.</string>
    <string name="th_diagram_rc_charging_desc">A supply, a switch and a resistor charging a capacitor.</string>
    <string name="th_conductor_title">Resistance of a conductor</string>
    <string name="th_conductor_summary">Length, cross-section and temperature — where a cable\'s resistance actually comes from</string>
    <string name="th_conductor_theory">A conductor\'s resistance is set by three things: how far the current has to travel, how much metal it has to travel through, and how hot that metal is. Length raises it in proportion; cross-section lowers it in proportion; temperature raises it by a few parts in a thousand per kelvin.\n\nThe material constant is resistivity — the resistance of a metre of the metal one square millimetre in section. Copper is about 0.0172 and aluminium about 0.0283, which is the whole reason an aluminium conductor has to be roughly one size larger than a copper one to do the same job.\n\nThe temperature correction is the part most often skipped, and it is not small. A copper conductor sitting at the 70 °C its PVC insulation is rated to is about a fifth more resistive than the same conductor at 20 °C. Size a cable on its cold resistance and you will under-report the voltage drop by that margin.</string>
    <string name="th_conductor_assumption_dc">Direct current, or alternating current in a small conductor. Above about 50 mm² the skin effect pushes current toward the surface and the effective resistance rises.</string>
    <string name="th_conductor_assumption_uniform">The whole run is at one temperature. A cable that leaves a warm panel and crosses a cold roof space is not.</string>
    <string name="th_conductor_assumption_one_way">This is the resistance of one conductor. A circuit needs the current to come back, so voltage drop uses the loop — both conductors, which is the second figure here.</string>
    <string name="th_conductor_material_copper">Copper</string>
    <string name="th_conductor_material_aluminium">Aluminium</string>
    <string name="th_conductor_step_resistivity">Resistivity at working temperature</string>
    <string name="th_conductor_step_resistance">Resistance of one conductor</string>
    <string name="th_conductor_step_loop">Out and back</string>
    <string name="th_conductor_out_resistance">One conductor</string>
    <string name="th_conductor_out_loop">Loop resistance</string>
    <string name="th_conductor_out_resistivity">Resistivity used</string>
    <string name="th_conductor_example_radial">25 m radial at 70 °C</string>
    <string name="th_conductor_example_submain">60 m submain at 30 °C</string>
    <string name="th_kirchhoff_title">Kirchhoff’s laws</string>
    <string name="th_kirchhoff_summary">Charge does not pile up and energy does not appear — the two bookkeeping rules</string>
    <string name="th_kirchhoff_theory">The current law says that whatever arrives at a junction leaves it. Charge does not collect at a terminal, so the currents in and the currents out must balance exactly, at every instant.\n\nThe voltage law says that going once round a closed loop and back to where you started must bring you back to the same potential. So the drops around the loop add up to the sources driving it — no more, no less.\n\nBetween them these two rules solve every resistive network there is. The series and parallel formulas are not separate laws; they are what these two reduce to when the circuit is simple enough to see the answer without writing the equations out.</string>
    <string name="th_kirchhoff_assumption_lumped">The circuit is lumped: components are points, and the wire between them is not part of the sum. At radio frequencies, or over a long enough run, that stops being true.</string>
    <string name="th_kirchhoff_assumption_signs">Signs are yours to keep straight. Pick a direction for each branch before you start; a current that comes out negative simply runs the other way.</string>
    <string name="th_kirchhoff_solve_node">At a junction</string>
    <string name="th_kirchhoff_solve_loop">Round a loop</string>
    <string name="th_kirchhoff_step_arriving">What arrives</string>
    <string name="th_kirchhoff_step_branch">What the last branch must carry</string>
    <string name="th_kirchhoff_step_accounted">Drops already accounted for</string>
    <string name="th_kirchhoff_step_remaining">What is left for the rest of the loop</string>
    <string name="th_kirchhoff_out_branch">Remaining branch</string>
    <string name="th_kirchhoff_out_arriving">Total arriving</string>
    <string name="th_kirchhoff_out_remaining">Remaining drop</string>
    <string name="th_kirchhoff_out_accounted">Drops accounted for</string>
    <string name="th_kirchhoff_example_junction">Junction with three branches</string>
    <string name="th_kirchhoff_example_drops">230 V loop, two drops known</string>
    <string name="th_rms_title">RMS, peak and average</string>
    <string name="th_rms_summary">Three numbers for one waveform, and which of them your meter is showing you</string>
    <string name="th_rms_theory">A sine spends most of its cycle below its peak, so quoting the peak would overstate what it can do. The RMS value is defined to fix that: it is the direct voltage that would heat the same resistance at the same rate. When a supply is called 230 V, that is the RMS figure, and the waveform actually reaches 325 V twice per cycle.\n\nThat peak is not a curiosity. Insulation, semiconductor ratings and clearances are all sized against it, which is why a component rated 250 V direct is not safe on a 230 V alternating supply.\n\nThe average of the rectified wave is a third figure, lower again, and it matters because cheap meters measure it and then scale it by 1.11 to display an RMS value. That scaling is only correct for a sine — on the distorted current a switch-mode supply draws, such a meter reads low, and a true-RMS instrument does not.</string>
    <string name="th_rms_assumption_sinusoidal">The waveform is a clean sine. Every factor here — 1.414, 1.11, 0.9 — is derived from that shape and none of them survives a distorted one.</string>
    <string name="th_rms_assumption_meter">A true-RMS meter measures the RMS value directly. An averaging meter infers it, and only a sine makes that inference right.</string>
    <string name="th_rms_solve_from_rms">RMS</string>
    <string name="th_rms_solve_from_peak">Peak</string>
    <string name="th_rms_solve_from_average">Average</string>
    <string name="th_rms_step_peak">Peak from RMS</string>
    <string name="th_rms_step_peak_from_average">Peak from the average</string>
    <string name="th_rms_step_rms">RMS from the peak</string>
    <string name="th_rms_step_average">Average of the rectified wave</string>
    <string name="th_rms_step_form">Form factor</string>
    <string name="th_rms_out_rms">RMS</string>
    <string name="th_rms_out_peak">Peak</string>
    <string name="th_rms_out_average">Average</string>
    <string name="th_rms_out_form">Form factor</string>
    <string name="th_rms_out_crest">Crest factor</string>
    <string name="th_rms_example_mains">230 V mains</string>
    <string name="th_rms_example_scope">325 V read on a scope</string>
    <string name="th_rms_example_meter">207 V on an averaging meter</string>
    <string name="th_xc_title">Capacitive reactance</string>
    <string name="th_xc_summary">Why a capacitor passes more current the faster the supply alternates</string>
    <string name="th_xc_theory">A capacitor does not conduct. What flows is charge going in and out of it as the voltage rises and falls, and the faster that happens the more charge moves per second — which is to say, the larger the current.\n\nReactance is the ratio of voltage to current, so it falls as frequency rises and as capacitance rises. It is measured in ohms, but it is not resistance: no energy is converted to heat. The capacitor takes energy from the supply for a quarter of a cycle and hands all of it back for the next quarter.\n\nThat return is what makes a capacitor useful for power factor correction. The reactive current it draws is opposite in phase to what an inductive load draws, so the two can cancel and leave the supply carrying only the current that does work.</string>
    <string name="th_xc_assumption_sinusoidal">A sinusoidal supply at one frequency. On a distorted waveform each harmonic sees a different reactance, and the higher ones see much less of it.</string>
    <string name="th_xc_assumption_ideal">The capacitor is ideal. A real one has series resistance and inductance in its leads, which matter well before radio frequencies for a large power capacitor.</string>
    <string name="th_xc_assumption_phase">The current leads the voltage by 90°. That phase shift is the whole point, and it is why this current does no work despite being real enough to melt a fuse.</string>
    <string name="th_xc_solve_reactance">Reactance</string>
    <string name="th_xc_step_reactance">Reactance at this frequency</string>
    <string name="th_xc_out_reactance">Capacitive reactance</string>
    <string name="th_xc_out_current">Current it passes</string>
    <string name="th_xc_out_reactive">Reactive power</string>
    <string name="th_xc_example_correction">100 µF correction capacitor</string>
    <string name="th_xc_example_small">2.2 µF across 230 V</string>
    <string name="th_xl_title">Inductive reactance</string>
    <string name="th_xl_summary">Why a coil passes less current the faster the supply alternates</string>
    <string name="th_xl_theory">A coil resists a change in the current through it. Changing current changes the magnetic field, the changing field induces a voltage that opposes the change, and the faster the supply alternates the harder that opposition pushes back.\n\nSo reactance rises with frequency and with inductance, which is the opposite of a capacitor. Again the ohms are not resistance: energy goes into the magnetic field for a quarter cycle and comes back out for the next.\n\nThis is why almost every real load is inductive. Motors, transformers, contactor coils and discharge lighting all contain windings, and all of them draw a current that lags the voltage — which is the current a power factor correction capacitor is installed to cancel.</string>
    <string name="th_xl_assumption_sinusoidal">A sinusoidal supply at one frequency, as for a capacitor.</string>
    <string name="th_xl_assumption_ideal">The coil is ideal. A real winding has resistance too, and for a contactor coil that resistance is a large part of what limits the current.</string>
    <string name="th_xl_assumption_saturation">The core is not saturated. Once it is, inductance collapses and the current rises far beyond what this predicts — which is what an inrush current is.</string>
    <string name="th_xl_solve_reactance">Reactance</string>
    <string name="th_xl_step_reactance">Reactance at this frequency</string>
    <string name="th_xl_out_reactance">Inductive reactance</string>
    <string name="th_xl_out_current">Current it passes</string>
    <string name="th_xl_out_reactive">Reactive power</string>
    <string name="th_xl_example_choke">100 mH choke</string>
    <string name="th_xl_example_coil">500 mH contactor coil</string>
    <string name="th_triangle_title">The power triangle</string>
    <string name="th_triangle_summary">Active, reactive and apparent power as three sides of one right triangle</string>
    <string name="th_triangle_theory">When the current lags or leads the voltage, only part of what the supply carries does any work. Splitting the current into the part in phase with the voltage and the part at right angles to it splits the power the same way: active power, which does the work, and reactive power, which only moves back and forth.\n\nBecause the two components are at right angles they do not add arithmetically. They add as the sides of a right triangle, and the hypotenuse — apparent power — is what the cable and the transformer actually have to carry. That is why supply equipment is rated in kVA and not in kW.\n\nThe angle between the base and the hypotenuse is the phase angle, and its cosine is the power factor. Correcting the power factor means shortening the vertical side until the hypotenuse is nearly the base — the same work done with less current.</string>
    <string name="th_triangle_assumption_sinusoidal">Voltage and current are both sinusoidal. With harmonics present there is a third kind of non-working power, and cos φ stops being the whole power factor.</string>
    <string name="th_triangle_assumption_displacement">This is displacement power factor — the phase shift only. A meter reporting true power factor on a distorted supply will read lower than this triangle suggests.</string>
    <string name="th_triangle_solve">The triangle</string>
    <string name="th_triangle_step_apparent">What the supply must carry</string>
    <string name="th_triangle_step_reactive">The side that does no work</string>
    <string name="th_triangle_step_angle">The angle between them</string>
    <string name="th_triangle_out_apparent">Apparent power</string>
    <string name="th_triangle_out_reactive">Reactive power</string>
    <string name="th_triangle_out_angle">Phase angle</string>
    <string name="th_triangle_out_tangent">tan φ</string>
    <string name="th_triangle_example_motor">7.5 kW motor at cos φ 0.85</string>
    <string name="th_triangle_example_corrected">Same motor corrected to cos φ 0.95</string>
    <string name="th_three_phase_title">Star and delta connection</string>
    <string name="th_three_phase_summary">Where the √3 comes from, and which figure a nameplate is quoting</string>
    <string name="th_three_phase_theory">Three windings can be joined two ways. In star each winding runs between a line and a common point, so the voltage across a winding is the line voltage divided by √3 while the winding carries the full line current. In delta each winding runs between two lines, so it sees the full line voltage and carries the line current divided by √3.\n\nThe √3 is not a convention — it falls out of the geometry. Two phases 120° apart do not add head to tail; the vector sum of two equal phasors at 120° is √3 times one of them, and that is the whole derivation.\n\nThe practical consequence is that a motor wound for 400 V per winding runs in delta on a 400 V supply and in star on a 690 V one, and that starting a delta motor in star gives each winding 1/√3 of its rated voltage and therefore a third of its torque. Star-delta starting is exactly this arithmetic used on purpose.</string>
    <string name="th_three_phase_assumption_balanced">The three phases are balanced. With unequal loading the neutral carries current and the phase voltages stop being equal.</string>
    <string name="th_three_phase_assumption_sinusoidal">Sinusoidal, no harmonics. Third harmonics add rather than cancel in the neutral, which is a separate problem this page does not model.</string>
    <string name="th_three_phase_solve_star">Star (Y)</string>
    <string name="th_three_phase_solve_delta">Delta (Δ)</string>
    <string name="th_three_phase_step_voltage">Voltage across one winding</string>
    <string name="th_three_phase_step_current">Current through one winding</string>
    <string name="th_three_phase_step_apparent">What the supply carries</string>
    <string name="th_three_phase_step_active">What does work</string>
    <string name="th_three_phase_out_phase_voltage">Winding voltage</string>
    <string name="th_three_phase_out_phase_current">Winding current</string>
    <string name="th_three_phase_out_active">Active power</string>
    <string name="th_three_phase_out_apparent">Apparent power</string>
    <string name="th_three_phase_example_board">400 V board drawing 32 A</string>
    <string name="th_three_phase_example_motor">400 V motor drawing 14 A</string>
    <string name="th_rc_title">The RC time constant</string>
    <string name="th_rc_summary">How long a capacitor takes to charge, and why it never quite finishes</string>
    <string name="th_rc_theory" formatted="false">Close a switch and the capacitor starts empty, so the whole supply appears across the resistor and the current is at its largest. As charge accumulates the capacitor voltage rises, the voltage left across the resistor falls, and the current falls with it. The charging slows down precisely because it has already got somewhere.\n\nThat self-limiting behaviour gives an exponential, and the time constant τ = R · C is its natural unit. After one τ the capacitor is 63 % of the way there, after three it is at 95 %, after five at 99.3 %. In principle it never arrives; in practice five time constants is called fully charged and nobody is misled.\n\nThe same curve runs backwards on discharge, which is why a large capacitor stays dangerous after isolation. A 1 mF capacitor bleeding through a 1 MΩ resistor has a time constant of a thousand seconds, so the five that count as discharged are nearly an hour and a half — with no indication on the outside that the time has not passed.</string>
    <string name="th_rc_assumption_step">The supply is a step: it appears all at once and then holds. A ramp or an alternating supply gives a different curve entirely.</string>
    <string name="th_rc_assumption_ideal">The capacitor is ideal and the source has no resistance of its own. A real source adds to R and lengthens τ.</string>
    <string name="th_rc_assumption_never">It never reaches the supply voltage. Treat five time constants as charged, and never treat a capacitor as discharged because time has passed — measure it.</string>
    <string name="th_rc_solve_charging">Charging</string>
    <string name="th_rc_step_tau">The time constant</string>
    <string name="th_rc_step_voltage">Where it has got to</string>
    <string name="th_rc_step_settled">Treated as fully charged</string>
    <string name="th_rc_out_tau">Time constant</string>
    <string name="th_rc_out_voltage">Capacitor voltage</string>
    <string name="th_rc_out_settled">Fully charged after</string>
    <string name="th_rc_example_timer">100 kΩ and 10 µF, one second in</string>
    <string name="th_rc_example_debounce">Contact debounce network</string>
    <string name="th_reactance_step_omega">Angular frequency</string>
    <string name="th_reactance_step_current">Current it passes</string>
    <string name="th_level_advanced">Advanced</string>
    <string name="th_selector_direction">Direction</string>
    <string name="th_field_thevenin_voltage">Source voltage</string>
    <string name="th_field_thevenin_resistance">Source resistance</string>
    <string name="th_field_star_a">Star arm a</string>
    <string name="th_field_star_b">Star arm b</string>
    <string name="th_field_star_c">Star arm c</string>
    <string name="th_field_delta_ab">Delta arm a–b</string>
    <string name="th_field_delta_bc">Delta arm b–c</string>
    <string name="th_field_delta_ca">Delta arm c–a</string>
    <string name="th_var_impedance">Total opposition to alternating current</string>
    <string name="th_var_phase_angle">Angle between voltage and current</string>
    <string name="th_var_resonant_frequency">Frequency where the reactances cancel</string>
    <string name="th_var_quality_factor">How sharply the circuit resonates</string>
    <string name="th_var_bandwidth">Width of the resonant peak</string>
    <string name="th_var_open_circuit_voltage">Voltage with nothing connected</string>
    <string name="th_var_internal_resistance">Resistance the network shows at its terminals</string>
    <string name="th_var_short_circuit_current">Current with the terminals shorted</string>
    <string name="th_var_delivered_power">Power that reaches the load</string>
    <string name="th_var_efficiency">Share of the power that reaches the load</string>
    <string name="th_var_star_arms">The three star arms</string>
    <string name="th_var_delta_arms">The three delta arms</string>
    <string name="th_diagram_series_rlc_desc">An alternating supply in one loop with a resistance, an inductance and a capacitance in series.</string>
    <string name="th_diagram_thevenin_desc">A source behind a series resistance, feeding a load resistance, with the load current arrowed.</string>
    <string name="th_diagram_norton_desc">A current source with its own resistance across it, both feeding a load resistance.</string>
    <string name="th_diagram_y_delta_desc">Three resistances drawn as a star on the left and the equivalent delta on the right.</string>
    <string name="th_rlc_title">Series RLC impedance</string>
    <string name="th_rlc_summary">Why the two reactances subtract before anything is squared</string>
    <string name="th_rlc_theory">An inductor makes the current lag the voltage and a capacitor makes it lead. The two effects are exactly opposite, so in a series circuit their reactances subtract: what the supply sees is the difference between them, not the sum.\n\nThat difference then combines with the resistance at right angles, because resistance and reactance are ninety degrees apart in phase. Squaring and adding under a root is the same right-triangle arithmetic as the power triangle, applied to ohms instead of watts.\n\nThe order matters and is the mistake to watch for. Subtract first, then square. A circuit with 100 Ω of inductive reactance and 100 Ω of capacitive reactance is purely resistive; adding them before squaring would report 141 Ω of reactance that is not there.</string>
    <string name="th_rlc_assumption_series">The three are in series, so one current passes through all of them. A parallel arrangement needs admittances and gives a different answer entirely.</string>
    <string name="th_rlc_assumption_sinusoidal">One sinusoidal frequency. Each harmonic in a distorted supply sees its own impedance.</string>
    <string name="th_rlc_assumption_ideal">The components are ideal. A real inductor has winding resistance that adds to R, and a real capacitor has losses of its own.</string>
    <string name="th_rlc_solve">Impedance</string>
    <string name="th_rlc_step_inductive">Inductive reactance</string>
    <string name="th_rlc_step_capacitive">Capacitive reactance</string>
    <string name="th_rlc_step_net">What is left after they oppose</string>
    <string name="th_rlc_step_impedance">Combined with the resistance</string>
    <string name="th_rlc_step_angle">How far the current is shifted</string>
    <string name="th_rlc_step_current">Current it draws</string>
    <string name="th_rlc_out_impedance">Impedance</string>
    <string name="th_rlc_out_angle">Phase angle</string>
    <string name="th_rlc_out_current">Current</string>
    <string name="th_rlc_out_inductive">Inductive reactance</string>
    <string name="th_rlc_out_capacitive">Capacitive reactance</string>
    <string name="th_rlc_example_inductive">Net inductive at 50 Hz</string>
    <string name="th_rlc_example_capacitive">Net capacitive at 50 Hz</string>
    <string name="th_resonance_title">Series resonance</string>
    <string name="th_resonance_summary">The frequency where the reactances cancel, and how sharply they do it</string>
    <string name="th_resonance_theory">Inductive reactance rises with frequency and capacitive reactance falls, so somewhere they are equal. At that frequency they cancel completely and the circuit is left with nothing but its resistance — the impedance is at its minimum and the current at its maximum.\n\nHow sharp that peak is depends on the resistance. The quality factor Q compares the reactance at resonance with the resistance; a low resistance gives a high Q and a narrow, tall peak, and a high resistance flattens it out. The bandwidth is the resonant frequency divided by Q.\n\nSeries resonance has a property that catches people out: at resonance the voltage across the inductor and across the capacitor can each be Q times the supply voltage. They are equal and opposite so they cancel at the terminals, but the insulation of each component sees the full magnified figure.</string>
    <string name="th_resonance_assumption_series">A series circuit. Parallel resonance peaks in impedance rather than dipping, and its formulas are not these.</string>
    <string name="th_resonance_assumption_ideal">The resistance is the whole loss. A real inductor\'s winding resistance and core loss both lower Q below what this reports.</string>
    <string name="th_resonance_assumption_voltage">Watch the component voltages. At high Q the inductor and the capacitor each carry many times the supply voltage, and rating them for the supply alone will destroy them.</string>
    <string name="th_resonance_solve">Resonance</string>
    <string name="th_resonance_step_frequency">Where the reactances meet</string>
    <string name="th_resonance_step_reactance">Reactance at resonance</string>
    <string name="th_resonance_step_quality">How sharp the peak is</string>
    <string name="th_resonance_step_bandwidth">How wide it is</string>
    <string name="th_resonance_out_frequency">Resonant frequency</string>
    <string name="th_resonance_out_quality">Quality factor Q</string>
    <string name="th_resonance_out_bandwidth">Bandwidth</string>
    <string name="th_resonance_out_reactance">Reactance at resonance</string>
    <string name="th_resonance_out_impedance">Impedance at resonance</string>
    <string name="th_resonance_example_filter">10 mH and 1 µF, damped</string>
    <string name="th_resonance_example_sharp">Same pair, ten times sharper</string>
    <string name="th_thevenin_title">Thévenin’s theorem</string>
    <string name="th_thevenin_summary">Any linear network, seen from two terminals, is one source behind one resistance</string>
    <string name="th_thevenin_theory">However complicated a network of sources and resistances is, a load connected to two of its terminals cannot tell it apart from a single source in series with a single resistance. That is the whole theorem, and it is what makes a circuit with twenty components tractable.\n\nThe source voltage is what you measure across the terminals with nothing connected. The resistance is what you measure looking back into the terminals with every source replaced by its own internal resistance — an ideal voltage source becomes a short, an ideal current source becomes an open.\n\nOnce you have the pair, any load is a two-resistor problem. Change the load and you do not redo the network; you redo one division. That is why this is the theorem that makes load lines, matching and fault-level calculations possible at all.</string>
    <string name="th_thevenin_assumption_linear">The network is linear. A diode, a lamp filament or a saturating core breaks the superposition the proof rests on.</string>
    <string name="th_thevenin_assumption_terminals">The equivalent is only equivalent at those two terminals. It says nothing about what happens inside, including how much power the original network dissipates.</string>
    <string name="th_thevenin_assumption_internal">Real sources are not ideal. A battery\'s own internal resistance belongs in R_th, and leaving it out is what makes a bench calculation disagree with a measurement.</string>
    <string name="th_thevenin_solve">The equivalent</string>
    <string name="th_thevenin_step_open">Voltage with the load off</string>
    <string name="th_thevenin_step_resistance">Resistance looking back in</string>
    <string name="th_thevenin_step_current">Current once the load is on</string>
    <string name="th_thevenin_step_load">What the load actually sees</string>
    <string name="th_thevenin_out_voltage">Equivalent source</string>
    <string name="th_thevenin_out_resistance">Equivalent resistance</string>
    <string name="th_thevenin_out_current">Load current</string>
    <string name="th_thevenin_out_load_voltage">Voltage at the load</string>
    <string name="th_thevenin_example_divider">Loaded divider, worked both ways</string>
    <string name="th_norton_title">Norton’s theorem</string>
    <string name="th_norton_summary">The same network again, as a current source with the same resistance beside it</string>
    <string name="th_norton_theory">Norton says what Thévenin says, from the other side. Instead of a voltage source in series with a resistance, the network becomes a current source with that same resistance in parallel. The two forms are interchangeable and describe the same box.\n\nThe current is what would flow if you shorted the terminals, which is the Thévenin voltage divided by the Thévenin resistance. The resistance is unchanged. Converting between the two forms is one division in each direction.\n\nWhich form to reach for is a matter of what the rest of the circuit looks like. A load in series with the equivalent is easier with Thévenin; branches in parallel with it are easier with Norton, because parallel current sources add.</string>
    <string name="th_norton_assumption_same">Same conditions as Thévenin: a linear network, equivalent only at the two terminals it was taken from.</string>
    <string name="th_norton_assumption_internal">The source resistance is never zero in practice. A Norton current source with no resistance beside it would deliver that current into anything, which nothing does.</string>
    <string name="th_norton_solve">The equivalent</string>
    <string name="th_norton_step_current">Current with the terminals shorted</string>
    <string name="th_norton_step_resistance">Resistance is unchanged</string>
    <string name="th_norton_step_load">What the load takes</string>
    <string name="th_norton_out_current">Equivalent source current</string>
    <string name="th_norton_out_resistance">Equivalent resistance</string>
    <string name="th_norton_out_load_current">Load current</string>
    <string name="th_norton_out_load_voltage">Voltage at the load</string>
    <string name="th_norton_example_converted">Converted from a 6 V source</string>
    <string name="th_mpt_title">Maximum power transfer</string>
    <string name="th_mpt_summary">The load that takes the most power — and why you almost never want it</string>
    <string name="th_mpt_theory">A very small load takes a large current at a small voltage, and a very large load takes a large voltage at a small current. Both deliver little power. Somewhere between them is a maximum, and it falls exactly where the load resistance equals the source resistance.\n\nAt that point the load takes U²/4R, which is as much as the source can ever give it. But the source resistance is carrying the same current through the same resistance, so it is burning exactly as much — the efficiency at maximum power is one half.\n\nThat is why this theorem belongs to signal circuits and not to power systems. Matching an amplifier to a loudspeaker or an antenna to a feeder is worth doing because the signal is what matters and the wasted watt is negligible. Matching a distribution transformer to a building would mean losing as much in the transformer as the building used, which is why supply networks are built with the source resistance as low as it can be made instead.</string>
    <string name="th_mpt_assumption_signal">This is a signal-circuit rule. In a power system the goal is efficiency, not maximum transfer, and the two point in opposite directions.</string>
    <string name="th_mpt_assumption_fixed_source">The source voltage and resistance are fixed and the load is what varies. If you can lower the source resistance instead, do that — it beats matching every time.</string>
    <string name="th_mpt_assumption_efficiency">At the matched load the efficiency is one half. Read the efficiency figure below alongside the power one, always.</string>
    <string name="th_mpt_solve">Power in the load</string>
    <string name="th_mpt_step_current">Current in the loop</string>
    <string name="th_mpt_step_delivered">Power the load takes</string>
    <string name="th_mpt_step_maximum">The most it could take</string>
    <string name="th_mpt_step_efficiency">Share that reaches the load</string>
    <string name="th_mpt_out_delivered">Power in the load</string>
    <string name="th_mpt_out_maximum">Maximum possible</string>
    <string name="th_mpt_out_optimum">Load for maximum power</string>
    <string name="th_mpt_out_efficiency">Efficiency</string>
    <string name="th_mpt_example_matched">Matched load</string>
    <string name="th_mpt_example_efficient">Ten times the source resistance</string>
    <string name="th_ydelta_title">Star–delta transformation</string>
    <string name="th_ydelta_summary">Turning three resistances inside out so a bridge network becomes solvable</string>
    <string name="th_ydelta_theory">Some networks cannot be reduced by series and parallel steps at all. A Wheatstone bridge is the standard example: no two of its five resistances are purely in series or purely in parallel, so the usual rules run out immediately.\n\nThe way through is to replace three of them with an equivalent set arranged the other way. A star of three resistances meeting at a hidden centre point, and a delta of three joining the same three terminals, can be made indistinguishable from outside. Swap one for the other and the network usually falls apart into series and parallel steps.\n\nThis is not the same thing as star and delta connection of a supply, despite the shared names. That one is about how windings are wired and where the √3 comes from; this one is a network reduction with no phases in it at all.</string>
    <string name="th_ydelta_assumption_terminals">Equivalent at the three terminals only. The centre point of a star has no counterpart in the delta, so any voltage measured there is lost in the swap.</string>
    <string name="th_ydelta_assumption_resistive">Resistances, not impedances. The same transformation works for impedances, but then every product and quotient is a complex one.</string>
    <string name="th_ydelta_assumption_not_supply">Not the same as star and delta supply connection. That topic is about windings and line voltages; this one is a network identity.</string>
    <string name="th_ydelta_solve_to_delta">Star to delta</string>
    <string name="th_ydelta_solve_to_star">Delta to star</string>
    <string name="th_ydelta_step_products">Sum of the pairwise products</string>
    <string name="th_ydelta_step_ab">Arm a–b</string>
    <string name="th_ydelta_step_bc">Arm b–c</string>
    <string name="th_ydelta_step_ca">Arm c–a</string>
    <string name="th_ydelta_step_total">Sum of the delta arms</string>
    <string name="th_ydelta_step_ra">Arm a</string>
    <string name="th_ydelta_step_rb">Arm b</string>
    <string name="th_ydelta_step_rc">Arm c</string>
    <string name="th_ydelta_out_ab">Delta arm a–b</string>
    <string name="th_ydelta_out_bc">Delta arm b–c</string>
    <string name="th_ydelta_out_ca">Delta arm c–a</string>
    <string name="th_ydelta_out_ra">Star arm a</string>
    <string name="th_ydelta_out_rb">Star arm b</string>
    <string name="th_ydelta_out_rc">Star arm c</string>
    <string name="th_ydelta_example_equal">Three equal star arms</string>
    <string name="th_ydelta_example_uneven">Uneven star</string>
    <string name="th_ydelta_example_delta_equal">Three equal delta arms</string>
    <string name="action_rename">Rename</string>
    <string name="action_duplicate">Duplicate</string>
    <string name="action_delete">Delete</string>
    <string name="action_cancel">Cancel</string>
    <string name="action_save">Save</string>
    <string name="action_undo">Undo</string>
    <string name="action_clear_all">Clear all</string>
    <string name="history_actions">More actions</string>
    <string name="history_rename_title">Rename calculation</string>
    <string name="history_rename_label">Name</string>
    <string name="history_clear_title">Clear the history?</string>
    <string name="history_clear_message">Every saved calculation will be removed. This cannot be undone.</string>
    <string name="history_deleted">Calculation deleted</string>
    <string name="history_duplicated">Calculation duplicated</string>
</resources>
