<?xml version="1.0" encoding="utf-8"?>
<resources>
    <string name="fn_voltage_indicator_is_not_a_prover_title">Un detector de tensión sin contacto no sirve para comprobar la ausencia de tensión</string>
    <string name="fn_voltage_indicator_is_not_a_prover_body">Detecta el campo alrededor de un conductor, así que informa de lo que hay cerca y no de lo que tiene delante. Un cable apantallado, un conductor al fondo de un mazo, una pila gastada o un guante entre la punta y el cable dan el mismo resultado que un circuito sin tensión: nada. Sirve para localizar un conductor con tensión, nunca para establecer que uno está sin ella — eso exige un comprobador bipolar, verificado sobre una fuente conocida antes y después.</string>
    <string name="fn_phantom_voltage_reads_high_delivers_nothing_title">Un conductor desconectado puede marcar casi toda la tensión de la red</string>
    <string name="fn_phantom_voltage_reads_high_delivers_nothing_body">Un recorrido largo junto a un cable con tensión se acopla a él por capacidad. Un multímetro digital consume casi nada de corriente, así que ese acoplamiento basta para mostrar cien voltios o más en un conductor desconectado por ambos extremos. La lectura es real; la fuente que hay detrás no puede entregar corriente. Un comprobador bipolar carga el circuito y hace caer la tensión fantasma, que es justamente por lo que es la herramienta para comprobar la ausencia de tensión.</string>
    <string name="fn_capacitors_stay_charged_after_isolation_title">Dejar un circuito sin tensión no descarga lo que hay dentro</string>
    <string name="fn_capacitors_stay_charged_after_isolation_body">Las baterías de condensadores y el bus de continua de un variador conservan su carga después de cortar la alimentación, y ambos almacenan energía suficiente para matar. Las resistencias de descarga tardan y fallan sin avisar. Espere el tiempo que indique el fabricante y compruebe después la ausencia de tensión en bornes: la espera es un requisito previo a la comprobación, no un sustituto.</string>
    <string name="fn_rcd_test_button_proves_only_the_mechanism_title">El botón de prueba del diferencial comprueba el diferencial, no la instalación</string>
    <string name="fn_rcd_test_button_proves_only_the_mechanism_body">Hace circular una corriente por un devanado interno para verificar que el mecanismo sigue liberándose. No dice nada del circuito de tierra, ni del tiempo de disparo ante un defecto real, ni de si el aparato está conectado en el sentido correcto. Un botón que funciona en una instalación sin conexión a tierra sigue funcionando — y la instalación sigue siendo mortal.</string>
    <string name="fn_neutral_is_a_live_conductor_title">El neutro es un conductor activo, no un conductor seguro</string>
    <string name="fn_neutral_is_a_live_conductor_body">Solo se mantiene cerca del potencial de tierra mientras el circuito está íntegro y razonablemente equilibrado. Ábralo con carga conectada y su extremo lejano sube hacia la tensión de fase; desequilibre un circuito trifásico y transportará una corriente que tiene que ir a alguna parte. Trátelo como si tuviera tensión mientras no se demuestre lo contrario, y no desconecte nunca uno en un circuito que no haya dejado sin tensión.</string>
    <string name="fn_broken_pen_energises_metalwork_title">Un conductor PEN roto pone tensión de fase en todas las masas</string>
    <string name="fn_broken_pen_energises_metalwork_body">En un esquema TN-C-S el conductor de llegada es neutro y tierra a la vez. Si se pierde aguas arriba, la corriente de carga vuelve por el único camino que queda — la instalación de tierra — y las masas de toda la instalación suben hacia el potencial de fase mientras cada aparato sigue funcionando con normalidad. No dispara nada, nada parece anómalo. Es la razón por la que el TN-C-S no se admite en ciertas instalaciones.</string>
    <string name="fn_borrowed_neutral_survives_isolation_title">Un neutro prestado sigue con tensión después de dejar su circuito sin ella</string>
    <string name="fn_borrowed_neutral_survives_isolation_body">En instalaciones que han ido creciendo, el neutro de un circuito acaba a veces conectado a la fase de otro. Se abre el interruptor que uno cree que alimenta la zona de trabajo, la fase queda muerta y el neutro sigue llevando la corriente de otro circuito. Es habitual en alumbrado conmutado y en reformas antiguas. Si un neutro supuestamente sin tensión marca algo o chispea al desconectarlo, pare y averigüe adónde va.</string>
    <string name="fn_meter_category_matches_where_you_stand_title">El aparato se elige por dónde está usted, no por la tensión</string>
    <string name="fn_meter_category_matches_where_you_stand_body">La categoría de medida clasifica un comprobador según la energía de los transitorios del lugar donde se usa, no según la tensión permanente que va a leer. Cuanto más cerca del origen, menor es la impedancia detrás del defecto y mayores los transitorios: una toma de corriente es CAT II, un cuadro secundario CAT III, la acometida y el lado de la compañía CAT IV. Un aparato CAT II lee 230 V perfectamente en una acometida y aun así puede fallar en forma de arco entre sus manos.</string>
    <string name="fn_replace_a_fuse_like_for_like_title">Un fusible se elige tanto por su poder de corte como por su intensidad nominal</string>
    <string name="fn_replace_a_fuse_like_for_like_body">Dos fusibles del mismo amperaje no son intercambiables. La clase fija cómo se comporta antes de cortar — gG para circuitos generales, aM para motores que deben soportar la corriente de arranque — y el poder de corte fija la corriente de defecto que puede interrumpir sin reventar. Poner una intensidad mayor para evitar disparos molestos elimina la protección con la que se dimensionó el cable, y ahora el fusible es el cable.</string>
    <string name="fn_emergency_stop_is_not_an_isolator_title">Una parada de emergencia no es un dispositivo de seccionamiento</string>
    <string name="fn_emergency_stop_is_not_an_isolator_body">Está pensada para llevar la máquina a un estado seguro deprisa, y a menudo puede rearmarse desde un sitio que usted no ve. Puede dejar con tensión los circuitos de mando, resistencias de caldeo o el bus de continua de un variador, y en muchas máquinas lo hace. Dejar sin tensión significa un aparato previsto para seccionar, bloqueado en posición de abierto y con la llave en su bolsillo.</string>
    <string name="fn_isolate_upstream_of_what_you_touch_title">Apagar un aparato deja sus propios bornes con tensión</string>
    <string name="fn_isolate_upstream_of_what_you_touch_body">Abra un interruptor automático y el lado de la carga queda muerto mientras sus bornes de alimentación siguen a plena tensión: para eso está. Lo mismo vale para un seccionador, un contactor y una base de enchufe mandada. Para trabajar en el propio aparato hay que dejar sin tensión lo que lo alimenta, y eso suele estar un cuadro más atrás de lo que la gente espera.</string>
    <string name="fn_label_before_you_leave_title">Un cuadro sin rotular es un peligro que deja usted para otro</string>
    <string name="fn_label_before_you_leave_body">Cada hora ahorrada en no rotular la devuelve con intereses quien tenga que dejar un circuito sin tensión con prisa. Adivinar qué interruptor alimenta qué acaba o con el circuito equivocado apagado — a veces uno que importaba — o con el correcto encendido. Rotule sobre la marcha: la información solo está en su cabeza mientras usted está delante.</string>
    <string name="fn_volt_drop_bites_before_ampacity_title">En un recorrido largo, el límite de caída de tensión llega antes que la intensidad admisible</string>
    <string name="fn_volt_drop_bites_before_ampacity_body">La intensidad admisible depende de cuánto se calienta el conductor, y eso no depende de la distancia. La caída de tensión se acumula con cada metro. Pasados unos treinta o cuarenta metros en un circuito final, el cable que lleva la corriente con holgura ya está fuera del límite de caída: dimensione primero por caída y compruebe después la intensidad — al revés se dimensiona dos veces.</string>
    <string name="fn_doubling_length_doubles_drop_title">Doble la longitud y dobla la caída; doble la sección y se reduce a la mitad</string>
    <string name="fn_doubling_length_doubles_drop_body" formatted="false">La resistencia es proporcional a la longitud e inversamente proporcional a la sección, así que ambas relaciones son exactamente lineales y ambas conviene tenerlas en la cabeza. Un recorrido que cae un 3 % a 25 m cae un 6 % a 50 m. Subir una sección no es, en cambio, dividir por dos: la serie avanza en pasos de aproximadamente 1,5 a 1,6, de modo que un escalón resta cerca de un tercio de la caída, no la mitad.</string>
    <string name="fn_single_phase_kilowatt_is_four_amps_title">A 230 V monofásicos, un kilovatio son unos 4,3 A</string>
    <string name="fn_single_phase_kilowatt_is_four_amps_body">Para una carga resistiva — calefacción, lámpara de incandescencia, un hervidor — la corriente es sencillamente la potencia dividida entre la tensión. Es la comprobación más rápida que existe sobre una placa de características o un cuadro de cargas. Para cualquier cosa con motor o fuente conmutada, divida además por el factor de potencia, lo que lleva esos 4,3 A hasta cerca de 5,5 A en un motor pequeño.</string>
    <string name="fn_three_phase_kilowatt_is_one_and_a_half_amps_title">A 400 V trifásicos, un kilovatio son unos 1,44 A</string>
    <string name="fn_three_phase_kilowatt_is_one_and_a_half_amps_body">El √3 de la fórmula trifásica es lo que hace que la misma potencia necesite menos corriente por conductor que una alimentación monofásica de la misma tensión. Llevar 1,44 A por kilovatio permite dimensionar una línea general de cabeza y detectar un cuadro de cargas equivocado por un factor y no por un porcentaje.</string>
    <string name="fn_transformer_kva_to_secondary_amps_title">Un transformador de 400 V da unos 1,44 A en el secundario por kVA</string>
    <string name="fn_transformer_kva_to_secondary_amps_body">La misma aritmética del √3, aplicada a la potencia aparente en lugar de a la activa: una unidad de 630 kVA entrega alrededor de 910 A a plena carga. Útil delante de un transformador cuya placa ya no se lee, y es la corriente para la que deben estar dimensionados el aparato de cabecera y el embarrado.</string>
    <string name="fn_dol_start_draws_six_times_title">Un motor arrancado directamente pide de seis a ocho veces su intensidad nominal</string>
    <string name="fn_dol_start_draws_six_times_body">Durante el segundo o dos que tarda en alcanzar la velocidad. Por eso el dispositivo de protección tiene que tolerar una corriente de arranque que en otro caso trataría como defecto, por eso un fusible gG es mala elección delante de un motor, y por eso una alimentación que mueve el motor sin problema puede aun así bajar las luces en cada arranque.</string>
    <string name="fn_copper_resistance_rises_with_temperature_title" formatted="false">El cobre gana en torno al 0,4 % de resistencia por kelvin</string>
    <string name="fn_copper_resistance_rises_with_temperature_body" formatted="false">Un conductor en su límite de 70 °C tiene alrededor de un 20 % más de resistencia que el mismo conductor a 20 °C y, por tanto, un 20 % más de caída de tensión. Calcular la caída a temperatura ambiente y cargar después el cable hasta su intensidad admisible es la forma en que un cálculo que aprueba sobre el papel suspende en obra.</string>
    <string name="fn_grouping_costs_more_than_people_expect_title">El agrupamiento cuesta más intensidad admisible de la que costará nunca la temperatura ambiente</string>
    <string name="fn_grouping_costs_more_than_people_expect_body" formatted="false">Seis circuitos en una misma canalización pierden más del 40 % de su intensidad de tabla; los mismos cables tendrían que alcanzar unos 55 °C de ambiente para perder otro tanto. El agrupamiento es además el factor que más veces se olvida, porque es una propiedad de la instalación y no del cable que uno tiene delante.</string>
    <string name="fn_protection_sits_between_two_currents_title">La intensidad de la protección va entre la carga y el cable</string>
    <string name="fn_protection_sits_between_two_currents_body">Corriente de empleo ≤ intensidad nominal del dispositivo de protección ≤ intensidad admisible del cable, en ese orden y sin excepciones que merezca aprender un principiante. Toda discusión sobre sobrecarga se reduce a esas dos desigualdades: un dispositivo menor que la carga dispara sin motivo, uno mayor que el cable deja el cable sin proteger.</string>
    <string name="fn_power_factor_correction_pays_on_current_not_energy_title">Corregir el factor de potencia baja la corriente, no la energía que le facturan</string>
    <string name="fn_power_factor_correction_pays_on_current_not_energy_body">Los condensadores devuelven la corriente reactiva en el propio punto en lugar de arrastrarla por la red, de modo que cables y transformadores ven menos corriente y sus pérdidas bajan. La energía activa que registra el contador apenas se mueve. El ahorro está en la potencia liberada y en evitar el recargo por reactiva, que es un argumento distinto de una factura eléctrica menor.</string>
    <string name="fn_lighting_design_starts_from_the_task_title">Se ilumina la tarea, no la sala</string>
    <string name="fn_lighting_design_starts_from_the_task_body">Los valores de iluminancia están escritos frente a lo que se hace: un banco de taller y el pasillo de al lado se diferencian en un factor de cinco. Proyectar un edificio entero con una sola cifra sobreilumina la circulación e infrailumina el trabajo, y además el método de los lúmenes da una media sobre un plano, de manera que una media conforme puede dejar un banco a oscuras bajo una luminaria mal situada.</string>
    <string name="fn_diversity_is_a_judgement_not_a_discount_title">La simultaneidad es un juicio sobre el uso, no un coeficiente que se aplica</string>
    <string name="fn_diversity_is_a_judgement_not_a_discount_body">Afirma que no todas las cargas funcionan a la vez, lo cual es cierto en las tomas de una vivienda y falso en una línea de máquinas construida para producir sin parar. Aplicar el coeficiente de costumbre a una carga que no admite simultaneidad es como acaba infradimensionada una línea general, y el fallo aparece en la puesta en servicio con carga real, no sobre el papel.</string>
    <string name="fn_dead_tests_come_before_live_ones_title">Toda medida sin tensión va antes de la primera con tensión</string>
    <string name="fn_dead_tests_come_before_live_ones_body">La continuidad y la resistencia de aislamiento se miden con la instalación sin tensión, y son ellas las que dicen que es seguro darle tensión. Hacerlas después invierte el sentido: el primer defecto que habrían encontrado ya lo ha encontrado la tensión aplicada. El orden forma parte del ensayo; no es una preferencia.</string>
    <string name="fn_insulation_test_destroys_electronics_title">Un ensayo de aislamiento a 500 V destruye todo lo que quede conectado</string>
    <string name="fn_insulation_test_destroys_electronics_body">Reguladores, drivers de LED, protecciones contra sobretensiones y cualquier control electrónico no están hechos para soportar la tensión de ensayo. Desconéctelos o puentee el circuito, y recuerde que un aparato dañado así suele seguir funcionando un tiempo: la avería llega semanas después y nadie la relaciona con el ensayo.</string>
    <string name="fn_measure_loop_impedance_at_the_far_end_title">La impedancia del bucle solo significa algo en el punto más alejado del circuito</string>
    <string name="fn_measure_loop_impedance_at_the_far_end_body">Sube con la distancia, así que la lectura en el cuadro es el mejor caso y la de la última toma es la que determina el tiempo de disparo. Un circuito que aprueba en el cuadro y suspende en su extremo es un circuito que no cortará a tiempo justo donde el defecto es más probable.</string>
    <string name="fn_polarity_is_cheap_to_check_and_lethal_to_miss_title">Con fase y neutro invertidos, todo queda maniobrado sobre el neutro</string>
    <string name="fn_polarity_is_cheap_to_check_and_lethal_to_miss_body">Las lámparas encienden, las tomas funcionan y cada aparato se comporta con normalidad: el defecto solo aparece cuando alguien abre una luminaria mandada y encuentra la fase todavía conectada a la pieza que sostiene. Comprobarlo cuesta segundos y después no hay ningún síntoma que lo delate.</string>
    <string name="fn_rcd_ramp_test_before_the_trip_test_title">Un diferencial que dispara a la corriente correcta puede seguir siendo demasiado lento</string>
    <string name="fn_rcd_ramp_test_before_the_trip_test_body">La corriente de disparo y el tiempo de disparo son dos resultados distintos. Un aparato que actúa a 25 mA sobre un calibre de 30 mA tiene la sensibilidad, pero puede pasar de 300 ms, y es el tiempo lo que decide si protege a una persona. Anote los dos; aprobar en uno no es aprobar.</string>
    <string name="fn_prove_continuity_of_the_protective_conductor_first_title">El conductor de protección es lo primero que hay que comprobar y lo más fácil de olvidar</string>
    <string name="fn_prove_continuity_of_the_protective_conductor_first_body">Todas las demás medidas de protección lo dan por supuesto. Una unión de alta resistencia en él — una envolvente pintada, un borne apretado en exceso, un hilo cortado — deja la instalación con aspecto normal y cortando despacio o no cortando, y ningún ensayo sobre los conductores activos lo revela.</string>
    <string name="fn_a_clamp_meter_reads_zero_around_a_whole_cable_title">Una pinza alrededor del cable entero lee casi cero, y así debe ser</string>
    <string name="fn_a_clamp_meter_reads_zero_around_a_whole_cable_body">Las corrientes de fase y de neutro son iguales y opuestas, sus campos se anulan y el aparato indica la diferencia, que es la fuga. Para medir la corriente de carga, abrace un solo conductor. Unos pocos miliamperios alrededor del cable entero no son un aparato averiado: son la corriente de fuga a tierra, y una que sube merece que se investigue.</string>
    <string name="fn_true_rms_matters_on_distorted_current_title">Un aparato de valor medio subestima mucho una corriente distorsionada</string>
    <string name="fn_true_rms_matters_on_distorted_current_body">Los aparatos que no miden valor eficaz verdadero suponen una onda senoidal y escalan una media conforme a ella. En la corriente que piden los drivers de LED, los variadores y las fuentes conmutadas esa suposición es falsa y la lectura puede quedarse decenas de por ciento por debajo, precisamente en los circuitos cuya corriente de neutro le preocupaba.</string>
    <string name="fn_record_the_reading_not_the_verdict_title">Anote el valor, no «correcto»</string>
    <string name="fn_record_the_reading_not_the_verdict_body">Un 0,35 Ω anotado se compara con el 0,55 Ω del año que viene y muestra una conexión que se degrada antes de fallar. Un «correcto» anotado solo dice al siguiente que alguien lo dio por bueno una vez. El valor de un protocolo de ensayos está casi por completo en la evolución.</string>
    <string name="fn_test_leads_have_resistance_too_title">Compense las puntas o su resistencia entrará en cada medida de continuidad</string>
    <string name="fn_test_leads_have_resistance_too_body">Un par de puntas alcanza fácilmente 0,1 Ω, que es buena parte de lo que debería marcar un circuito final corto. Compensarlas cuesta un momento al empezar la jornada; saltárselo infla sistemáticamente cada lectura y convierte una resistencia realmente baja en un valor límite.</string>
    <string name="fn_an_open_neutral_hides_from_a_two_lead_test_title">Un circuito puede aprobar el ensayo de aislamiento y estar cortado</string>
    <string name="fn_an_open_neutral_hides_from_a_two_lead_test_body">La resistencia de aislamiento demuestra que los conductores están separados entre sí y de tierra. No dice nada sobre si un conductor es continuo. Un neutro roto dentro de una caja de derivación da un valor de aislamiento excelente — infinito, de hecho — porque un conductor desconectado está estupendamente aislado.</string>
    <string name="fn_energise_one_circuit_at_a_time_title">Dé tensión a un circuito cada vez, sabiendo lo que debe consumir cada uno</string>
    <string name="fn_energise_one_circuit_at_a_time_body">Cerrarlo todo a la vez significa una corriente de conexión igual a la suma de todas las cargas y un defecto que puede estar en cualquier sitio. Ir levantando circuitos uno a uno localiza el problema en lo último que se ha maniobrado y permite comparar la corriente consumida con aquella para la que se proyectó el circuito, mientras todavía hay tiempo de actuar sobre la diferencia.</string>
    <string name="destination_field_notes">Información general</string>
    <string name="fn_cat_measurement_and_testing">Medida y ensayos</string>
    <string name="fn_cat_rules_of_thumb">Reglas prácticas</string>
    <string name="fn_cat_safety_and_practice">Seguridad y práctica</string>
    <string name="fn_empty_message">Ninguna ficha coincide con esa búsqueda. Pruebe otro término.</string>
    <string name="fn_empty_title">Sin resultados</string>
    <string name="fn_filter_all">Todas</string>
    <string name="fn_related_calculator">Calcularlo</string>
    <string name="fn_related_reference">Consultarlo</string>
    <string name="fn_search_hint">Buscar en información general</string>
</resources>
