<?xml version="1.0" encoding="utf-8"?>
<resources>
    <string name="fn_voltage_indicator_is_not_a_prover_title">Un détecteur de tension sans contact ne permet pas de vérifier l'absence de tension</string>
    <string name="fn_voltage_indicator_is_not_a_prover_body">Il détecte le champ autour d'un conducteur : il signale donc ce qui se trouve à proximité, et non ce qui est devant lui. Un câble blindé, un conducteur au fond d'un faisceau, une pile faible ou un gant entre la pointe et le câble donnent le même résultat qu'un circuit hors tension : rien. Il sert à trouver un conducteur sous tension, jamais à établir qu'un conducteur est hors tension — cela demande un vérificateur d'absence de tension bipolaire, éprouvé sur une source connue avant et après.</string>
    <string name="fn_phantom_voltage_reads_high_delivers_nothing_title">Un conducteur débranché peut afficher presque toute la tension du réseau</string>
    <string name="fn_phantom_voltage_reads_high_delivers_nothing_body">Un long parcours le long d'un câble sous tension s'y couple par capacité. Un multimètre numérique n'absorbe pratiquement aucun courant, si bien que ce couplage suffit à afficher cent volts ou plus sur un conducteur débranché aux deux extrémités. La lecture est réelle ; la source derrière elle ne peut fournir aucun courant. Un vérificateur bipolaire charge le circuit et fait tomber la tension fantôme — c'est précisément pourquoi il est l'outil de la vérification d'absence de tension.</string>
    <string name="fn_capacitors_stay_charged_after_isolation_title">Consigner un circuit ne décharge pas ce qu'il contient</string>
    <string name="fn_capacitors_stay_charged_after_isolation_body">Les batteries de condensateurs et le bus continu d'un variateur conservent leur charge une fois l'alimentation coupée, et tous deux stockent assez d'énergie pour tuer. Les résistances de décharge prennent du temps et tombent en panne sans le dire. Attendre le délai indiqué par le constructeur, puis vérifier l'absence de tension aux bornes — le délai est une condition de l'essai, pas un substitut.</string>
    <string name="fn_rcd_test_button_proves_only_the_mechanism_title">Le bouton test d'un DDR éprouve le DDR, pas l'installation</string>
    <string name="fn_rcd_test_button_proves_only_the_mechanism_body">Il fait circuler un courant dans un enroulement interne pour vérifier que le mécanisme se libère encore. Il ne dit rien du circuit de terre, du temps de coupure sur un défaut réel, ni du sens de raccordement de l'appareil. Un bouton qui fonctionne dans une installation sans liaison à la terre fonctionne toujours — et l'installation reste mortelle.</string>
    <string name="fn_neutral_is_a_live_conductor_title">Le neutre est un conducteur actif, pas un conducteur sûr</string>
    <string name="fn_neutral_is_a_live_conductor_body">Il ne reste proche du potentiel de terre que tant que le circuit est intact et raisonnablement équilibré. Ouvrez-le en charge et son extrémité éloignée monte vers la tension de phase ; déséquilibrez un circuit triphasé et il transporte un courant qui doit bien passer quelque part. Le traiter comme sous tension jusqu'à preuve du contraire, et ne jamais en débrancher un sur un circuit non consigné.</string>
    <string name="fn_broken_pen_energises_metalwork_title">Un conducteur PEN coupé met la tension de phase sur toutes les masses</string>
    <string name="fn_broken_pen_energises_metalwork_body">En schéma TN-C-S, le conducteur d'arrivée est à la fois neutre et terre. Perdez-le en amont et le courant de charge revient par le seul chemin restant — le réseau de terre — de sorte que les masses de toute l'installation montent vers le potentiel de phase pendant que chaque appareil continue de fonctionner normalement. Rien ne déclenche, rien ne paraît anormal. C'est la raison pour laquelle le TN-C-S est tout simplement interdit dans certaines installations.</string>
    <string name="fn_borrowed_neutral_survives_isolation_title">Un neutre emprunté reste sous tension après la consignation de son circuit</string>
    <string name="fn_borrowed_neutral_survives_isolation_body">Dans une installation qui a grandi par ajouts, le neutre d'un circuit se retrouve parfois raccordé à la phase d'un autre. Vous ouvrez le disjoncteur qui alimente, croyez-vous, la zone de travail : la phase est morte et le neutre continue de transporter le courant d'un autre circuit. Fréquent en éclairage sur va-et-vient et dans les rénovations anciennes. Si un neutre supposé hors tension affiche une valeur ou fait une étincelle au débranchement, arrêtez-vous et cherchez où il va.</string>
    <string name="fn_meter_category_matches_where_you_stand_title">L'appareil se choisit selon l'endroit où vous êtes, pas selon la tension</string>
    <string name="fn_meter_category_matches_where_you_stand_body">La catégorie de mesure classe un appareil selon l'énergie des transitoires à l'endroit où il est utilisé, pas selon la tension permanente qu'il va lire. Plus on se rapproche de l'origine, plus l'impédance derrière le défaut est faible et plus les transitoires sont importants : une prise de courant est en CAT II, un tableau divisionnaire en CAT III, l'arrivée et le côté fournisseur en CAT IV. Un appareil CAT II lit très bien 230 V au branchement et peut malgré tout y céder en arc entre vos mains.</string>
    <string name="fn_replace_a_fuse_like_for_like_title">Un fusible se choisit autant pour son pouvoir de coupure que pour son calibre</string>
    <string name="fn_replace_a_fuse_like_for_like_body">Deux fusibles de même ampérage ne sont pas interchangeables. La classe fixe son comportement avant la coupure — gG pour les circuits généraux, aM pour les moteurs qui doivent supporter l'appel de courant — et le pouvoir de coupure fixe le courant de défaut qu'il peut interrompre sans éclater. Monter un calibre supérieur pour supprimer un déclenchement intempestif supprime la protection autour de laquelle le câble a été dimensionné, et c'est désormais le câble qui fait fusible.</string>
    <string name="fn_emergency_stop_is_not_an_isolator_title">Un arrêt d'urgence n'est pas un organe de consignation</string>
    <string name="fn_emergency_stop_is_not_an_isolator_body">Il est conçu pour amener rapidement une machine dans un état sûr, et il peut souvent être réarmé depuis un endroit que vous ne voyez pas. Il peut laisser sous tension les circuits de commande, des résistances chauffantes ou le bus continu d'un variateur, et sur beaucoup de machines c'est le cas. Consigner, c'est un appareil prévu pour le sectionnement, verrouillé en position ouverte, la clé dans votre poche.</string>
    <string name="fn_isolate_upstream_of_what_you_touch_title">Mettre un appareil hors service laisse ses propres bornes sous tension</string>
    <string name="fn_isolate_upstream_of_what_you_touch_body">Ouvrez un disjoncteur : le côté aval est mort tandis que ses bornes d'alimentation restent à pleine tension — c'est sa fonction. Il en va de même d'un sectionneur, d'un contacteur et d'une prise commandée. Pour intervenir sur l'appareil lui-même, il faut consigner ce qui l'alimente, et c'est généralement un tableau plus en amont qu'on ne le croit.</string>
    <string name="fn_label_before_you_leave_title">Un tableau non repéré est un danger que vous laissez à quelqu'un d'autre</string>
    <string name="fn_label_before_you_leave_body">Chaque heure gagnée en ne repérant pas est remboursée avec intérêts par celui qui devra consigner un circuit dans l'urgence. Deviner quel disjoncteur alimente quoi finit soit par la coupure du mauvais circuit — parfois d'un circuit qui comptait — soit par le maintien du bon sous tension. Repérez au fur et à mesure : l'information n'est dans votre tête que tant que vous êtes devant.</string>
    <string name="fn_volt_drop_bites_before_ampacity_title">Sur un long parcours, la limite de chute de tension arrive avant le courant admissible</string>
    <string name="fn_volt_drop_bites_before_ampacity_body">Le courant admissible dépend de l'échauffement du conducteur, qui ne dépend pas de la distance. La chute de tension s'accumule à chaque mètre. Au-delà d'une trentaine ou d'une quarantaine de mètres sur un circuit terminal, le câble qui transporte le courant sans difficulté est déjà hors de la limite de chute : dimensionnez d'abord sur la chute, puis vérifiez le courant admissible — dans l'autre sens, on dimensionne deux fois.</string>
    <string name="fn_doubling_length_doubles_drop_title">Doublez la longueur et la chute double ; doublez la section et elle est divisée par deux</string>
    <string name="fn_doubling_length_doubles_drop_body" formatted="false">La résistance est proportionnelle à la longueur et inversement proportionnelle à la section : les deux relations sont exactement linéaires et méritent toutes deux d'être en tête. Un parcours qui chute de 3 % à 25 m chute de 6 % à 50 m. Passer à la section supérieure ne divise pourtant pas par deux — la série progresse d'environ 1,5 à 1,6 à chaque pas, un cran fait donc gagner près d'un tiers sur la chute, pas la moitié.</string>
    <string name="fn_single_phase_kilowatt_is_four_amps_title">En 230 V monophasé, un kilowatt fait environ 4,3 A</string>
    <string name="fn_single_phase_kilowatt_is_four_amps_body">Pour une charge résistive — chauffage, lampe à incandescence, bouilloire — le courant est simplement la puissance divisée par la tension. C'est la vérification la plus rapide qui soit sur une plaque signalétique ou un bilan de puissances. Pour tout ce qui comporte un moteur ou une alimentation à découpage, divisez aussi par le facteur de puissance, ce qui fait passer 4,3 A à près de 5,5 A pour un petit moteur.</string>
    <string name="fn_three_phase_kilowatt_is_one_and_a_half_amps_title">En 400 V triphasé, un kilowatt fait environ 1,44 A</string>
    <string name="fn_three_phase_kilowatt_is_one_and_a_half_amps_body">Le √3 de la formule triphasée est ce qui fait qu'une même puissance demande moins de courant par conducteur qu'une alimentation monophasée de même tension. Retenir 1,44 A par kilowatt permet de dimensionner une colonne montante de tête et de repérer un bilan de puissances faux d'un facteur plutôt que de quelques pour cent.</string>
    <string name="fn_transformer_kva_to_secondary_amps_title">Un transformateur 400 V donne environ 1,44 A au secondaire par kVA</string>
    <string name="fn_transformer_kva_to_secondary_amps_body">La même arithmétique en √3, appliquée à la puissance apparente plutôt qu'active : une unité de 630 kVA délivre environ 910 A à pleine charge. Utile devant un transformateur dont plus personne ne peut lire la plaque, et c'est le courant pour lequel l'appareil d'arrivée et le jeu de barres doivent être calibrés.</string>
    <string name="fn_dol_start_draws_six_times_title">Un moteur démarré en direct appelle six à huit fois son courant nominal</string>
    <string name="fn_dol_start_draws_six_times_body">Pendant la seconde ou deux nécessaires à la montée en vitesse. C'est pourquoi le dispositif de protection doit tolérer un appel de courant qu'il traiterait autrement comme un défaut, pourquoi un fusible gG est un mauvais choix devant un moteur, et pourquoi une alimentation qui fait tourner le moteur sans difficulté peut malgré tout faire baisser l'éclairage à chaque démarrage.</string>
    <string name="fn_copper_resistance_rises_with_temperature_title" formatted="false">Le cuivre gagne environ 0,4 % de résistance par kelvin</string>
    <string name="fn_copper_resistance_rises_with_temperature_body" formatted="false">Un conducteur à sa limite de 70 °C présente environ 20 % de résistance de plus que le même conducteur à 20 °C, donc 20 % de chute de tension en plus. Calculer la chute à la température ambiante puis charger le câble jusqu'à son courant admissible, c'est ainsi qu'une étude juste sur le papier échoue sur le chantier.</string>
    <string name="fn_grouping_costs_more_than_people_expect_title">Le groupement coûte plus de courant admissible que la température ambiante n'en coûtera jamais</string>
    <string name="fn_grouping_costs_more_than_people_expect_body" formatted="false">Six circuits dans un même cheminement perdent plus de 40 % de leur courant admissible de tableau ; il faudrait que les mêmes câbles atteignent environ 55 °C ambiants pour perdre autant. Le groupement est aussi le facteur le plus souvent oublié, parce qu'il est une propriété de l'installation et non du câble que vous avez sous les yeux.</string>
    <string name="fn_protection_sits_between_two_currents_title">Le calibre de la protection se place entre la charge et le câble</string>
    <string name="fn_protection_sits_between_two_currents_body">Courant d'emploi ≤ calibre du dispositif de protection ≤ courant admissible du câble, dans cet ordre, sans exception qu'un débutant ait besoin d'apprendre. Toute discussion sur la surcharge se ramène à ces deux inégalités : un dispositif plus petit que la charge déclenche intempestivement, un dispositif plus grand que le câble laisse le câble sans protection.</string>
    <string name="fn_power_factor_correction_pays_on_current_not_energy_title">Compenser le facteur de puissance réduit le courant, pas l'énergie facturée</string>
    <string name="fn_power_factor_correction_pays_on_current_not_energy_body">Les condensateurs rendent le courant réactif sur place au lieu de le tirer depuis le réseau : les câbles et les transformateurs voient donc moins de courant et leurs pertes diminuent. L'énergie active enregistrée par le compteur bouge à peine. Le gain est dans la puissance libérée et dans la pénalité de réactif évitée, ce qui est un autre argument qu'une facture d'électricité plus faible.</string>
    <string name="fn_lighting_design_starts_from_the_task_title">On éclaire la tâche, pas la pièce</string>
    <string name="fn_lighting_design_starts_from_the_task_body">Les valeurs d'éclairement sont écrites en fonction de l'activité — un établi d'atelier et le couloir voisin diffèrent d'un facteur cinq. Concevoir tout un bâtiment sur une seule valeur sur-éclaire les circulations et sous-éclaire le travail ; de plus la méthode des flux donne une moyenne sur un plan, si bien qu'une moyenne conforme peut laisser un établi sombre sous un luminaire mal placé.</string>
    <string name="fn_diversity_is_a_judgement_not_a_discount_title">Le foisonnement est un raisonnement sur les usages, pas un coefficient à appliquer</string>
    <string name="fn_diversity_is_a_judgement_not_a_discount_body">Il affirme que toutes les charges ne fonctionnent pas en même temps, ce qui est vrai des prises d'un logement et faux d'une ligne de production conçue pour tourner à plein. Appliquer un coefficient d'habitude à une charge qui ne foisonne pas, c'est ainsi qu'une colonne montante se retrouve sous-dimensionnée, et le défaut apparaît à la mise en service sous charge réelle, pas sur le papier.</string>
    <string name="fn_dead_tests_come_before_live_ones_title">Tout essai hors tension passe avant le premier essai sous tension</string>
    <string name="fn_dead_tests_come_before_live_ones_body">La continuité et la résistance d'isolement se mesurent sur une installation consignée, et ce sont elles qui disent qu'il est sûr de mettre sous tension. Les faire après inverse le raisonnement : le premier défaut qu'elles auraient trouvé a déjà été trouvé en appliquant la tension. L'ordre fait partie de l'essai, ce n'est pas une préférence.</string>
    <string name="fn_insulation_test_destroys_electronics_title">Un essai d'isolement sous 500 V détruit tout ce qui reste raccordé</string>
    <string name="fn_insulation_test_destroys_electronics_body">Variateurs de lumière, drivers de LED, parafoudres et toute commande électronique ne sont pas faits pour supporter la tension d'essai. Débranchez-les ou shuntez le circuit, et rappelez-vous qu'un appareil ainsi abîmé continue souvent de fonctionner un temps : la panne arrive des semaines plus tard et personne ne la relie à l'essai.</string>
    <string name="fn_measure_loop_impedance_at_the_far_end_title">L'impédance de boucle n'a de sens qu'au point le plus éloigné du circuit</string>
    <string name="fn_measure_loop_impedance_at_the_far_end_body">Elle augmente avec la distance : la mesure au tableau est donc le cas le plus favorable, et celle à la dernière prise est celle dont dépend le temps de coupure. Un circuit conforme au tableau et non conforme à son extrémité est un circuit qui ne coupera pas à temps là où le défaut est le plus probable.</string>
    <string name="fn_polarity_is_cheap_to_check_and_lethal_to_miss_title">Une phase et un neutre inversés font commuter tout l'appareillage sur le neutre</string>
    <string name="fn_polarity_is_cheap_to_check_and_lethal_to_miss_body">Les lampes s'allument, les prises fonctionnent et chaque appareil se comporte normalement — le défaut n'apparaît que lorsque quelqu'un ouvre un luminaire commandé et trouve la phase encore reliée à la pièce qu'il tient. La vérification prend quelques secondes et aucun symptôme ne viendra la rappeler plus tard.</string>
    <string name="fn_rcd_ramp_test_before_the_trip_test_title">Un DDR qui déclenche au bon courant peut malgré tout être trop lent</string>
    <string name="fn_rcd_ramp_test_before_the_trip_test_body">Le courant de déclenchement et le temps de déclenchement sont deux résultats distincts. Un appareil qui agit à 25 mA sur un calibre de 30 mA a la sensibilité voulue mais peut dépasser 300 ms, et c'est le temps qui décide s'il protège une personne. Notez les deux ; réussir l'un n'est pas réussir.</string>
    <string name="fn_prove_continuity_of_the_protective_conductor_first_title">Le conducteur de protection est le premier à éprouver et le plus facile à oublier</string>
    <string name="fn_prove_continuity_of_the_protective_conductor_first_body">Toutes les autres mesures de protection le supposent en place. Une liaison à forte résistance dans ce conducteur — une enveloppe peinte, une borne trop serrée, un brin sectionné — laisse l'installation d'aspect normal tout en coupant lentement ou pas du tout, et aucun essai sur les conducteurs actifs ne le révèle.</string>
    <string name="fn_a_clamp_meter_reads_zero_around_a_whole_cable_title">Une pince autour du câble entier lit presque zéro, et c'est normal</string>
    <string name="fn_a_clamp_meter_reads_zero_around_a_whole_cable_body">Les courants de phase et de neutre sont égaux et opposés : leurs champs s'annulent et l'appareil indique la différence, c'est-à-dire le courant de fuite. Pour mesurer le courant de charge, enserrez un seul conducteur. Quelques milliampères autour du câble entier ne sont pas un appareil en panne : c'est le courant de fuite à la terre, et une valeur qui monte mérite qu'on la cherche.</string>
    <string name="fn_true_rms_matters_on_distorted_current_title">Un appareil à valeur moyenne sous-évalue nettement un courant déformé</string>
    <string name="fn_true_rms_matters_on_distorted_current_body">Les appareils qui ne mesurent pas la valeur efficace vraie supposent une sinusoïde et mettent une moyenne à l'échelle en conséquence. Sur le courant appelé par les drivers de LED, les variateurs et les alimentations à découpage, cette hypothèse est fausse et la lecture peut être inférieure de dizaines de pour cent — précisément sur les circuits dont le courant de neutre vous inquiétait.</string>
    <string name="fn_record_the_reading_not_the_verdict_title">Notez la valeur, pas « conforme »</string>
    <string name="fn_record_the_reading_not_the_verdict_body">Un 0,35 Ω consigné se compare au 0,55 Ω de l'an prochain et montre une connexion qui se dégrade avant qu'elle ne lâche. Un « conforme » consigné n'apprend au suivant qu'une chose : quelqu'un a un jour trouvé cela satisfaisant. La valeur d'un procès-verbal d'essais tient presque entièrement dans l'évolution.</string>
    <string name="fn_test_leads_have_resistance_too_title">Compensez les cordons, sinon leur résistance entre dans chaque mesure de continuité</string>
    <string name="fn_test_leads_have_resistance_too_body">Une paire de cordons fait facilement 0,1 Ω, soit une bonne part de la valeur qu'un circuit terminal court devrait afficher. La compensation prend un instant en début de journée ; l'omettre gonfle systématiquement chaque mesure et transforme une résistance réellement faible en valeur limite.</string>
    <string name="fn_an_open_neutral_hides_from_a_two_lead_test_title">Un circuit peut réussir l'essai d'isolement et être malgré tout coupé</string>
    <string name="fn_an_open_neutral_hides_from_a_two_lead_test_body">La résistance d'isolement prouve que les conducteurs sont séparés entre eux et de la terre. Elle ne dit rien de la continuité d'un conducteur. Un neutre coupé dans une boîte de dérivation donne une excellente valeur d'isolement — infinie, à vrai dire — parce qu'un conducteur débranché est remarquablement bien isolé.</string>
    <string name="fn_energise_one_circuit_at_a_time_title">Mettez les circuits sous tension un par un, en sachant ce que chacun doit appeler</string>
    <string name="fn_energise_one_circuit_at_a_time_body">Tout fermer d'un coup, c'est un appel de courant égal à la somme de toutes les charges et un défaut qui peut se trouver n'importe où. Monter les circuits un par un localise le problème sur le dernier manœuvré et permet de comparer le courant appelé à celui pour lequel le circuit a été conçu, pendant qu'il reste le temps d'agir sur l'écart.</string>
    <string name="destination_field_notes">Informations générales</string>
    <string name="fn_cat_measurement_and_testing">Mesure et essais</string>
    <string name="fn_cat_rules_of_thumb">Ordres de grandeur</string>
    <string name="fn_cat_safety_and_practice">Sécurité et pratique</string>
    <string name="fn_empty_message">Aucune fiche ne correspond à cette recherche. Essayez un autre terme.</string>
    <string name="fn_empty_title">Aucun résultat</string>
    <string name="fn_filter_all">Toutes</string>
    <string name="fn_related_calculator">Le calculer</string>
    <string name="fn_related_reference">Le consulter</string>
    <string name="fn_search_hint">Rechercher dans les informations générales</string>
</resources>
