<?xml version="1.0" encoding="utf-8"?>
<resources>
    <string name="fn_voltage_indicator_is_not_a_prover_title">Un rivelatore di tensione senza contatto non verifica l'assenza di tensione</string>
    <string name="fn_voltage_indicator_is_not_a_prover_body">Rileva il campo attorno a un conduttore, quindi segnala ciò che sta vicino e non ciò che ha davanti. Un cavo schermato, un conduttore in fondo a un fascio, una batteria scarica o un guanto tra la punta e il cavo danno lo stesso risultato di un circuito fuori tensione: nulla. Serve a trovare un conduttore in tensione, mai a stabilire che un conduttore non lo è — per questo occorre un rivelatore bipolare, provato su una sorgente nota prima e dopo.</string>
    <string name="fn_phantom_voltage_reads_high_delivers_nothing_title">Un conduttore scollegato può indicare quasi tutta la tensione di rete</string>
    <string name="fn_phantom_voltage_reads_high_delivers_nothing_body">Un percorso lungo accanto a un cavo in tensione vi si accoppia capacitivamente. Un multimetro digitale assorbe quasi nulla, perciò quell'accoppiamento basta a mostrare cento volt o più su un conduttore scollegato a entrambe le estremità. La lettura è reale; la sorgente che la produce non è in grado di erogare corrente. Un rivelatore bipolare carica il circuito e fa cadere la tensione fantasma: è esattamente per questo che è lo strumento della verifica di assenza di tensione.</string>
    <string name="fn_capacitors_stay_charged_after_isolation_title">Sezionare un circuito non scarica ciò che contiene</string>
    <string name="fn_capacitors_stay_charged_after_isolation_body">I banchi di rifasamento e il bus in continua di un inverter mantengono la carica dopo che l'alimentazione è stata tolta, ed entrambi immagazzinano energia sufficiente a uccidere. Le resistenze di scarica impiegano tempo e si guastano senza dirlo. Attendere il tempo indicato dal costruttore e poi verificare l'assenza di tensione ai morsetti: l'attesa è il presupposto della verifica, non un suo sostituto.</string>
    <string name="fn_rcd_test_button_proves_only_the_mechanism_title">Il tasto di prova del differenziale prova il differenziale, non l'impianto</string>
    <string name="fn_rcd_test_button_proves_only_the_mechanism_body">Fa circolare una corrente in un avvolgimento interno per verificare che il meccanismo scatti ancora. Non dice nulla del circuito di terra, del tempo di intervento su un guasto reale, né del verso di collegamento dell'apparecchio. Un tasto che funziona in un impianto senza collegamento a terra funziona lo stesso — e l'impianto resta mortale.</string>
    <string name="fn_neutral_is_a_live_conductor_title">Il neutro è un conduttore attivo, non un conduttore sicuro</string>
    <string name="fn_neutral_is_a_live_conductor_body">Resta vicino al potenziale di terra soltanto finché il circuito è integro e ragionevolmente equilibrato. Apritelo con il carico inserito e l'estremità lontana sale verso la tensione di fase; squilibrate un circuito trifase e porterà una corrente che deve pur andare da qualche parte. Trattatelo come in tensione finché non è provato il contrario, e non scollegatelo mai su un circuito che non avete sezionato.</string>
    <string name="fn_broken_pen_energises_metalwork_title">Un conduttore PEN interrotto porta la tensione di fase su ogni massa</string>
    <string name="fn_broken_pen_energises_metalwork_body">In un sistema TN-C-S il conduttore in arrivo è neutro e terra insieme. Se si interrompe a monte, la corrente di carico torna per l'unica via rimasta — l'impianto di terra — e le masse di tutto l'impianto salgono verso il potenziale di fase mentre ogni apparecchio continua a funzionare normalmente. Nulla interviene, nulla sembra sbagliato. È il motivo per cui il TN-C-S in certi impianti non è ammesso affatto.</string>
    <string name="fn_borrowed_neutral_survives_isolation_title">Un neutro preso in prestito resta in tensione dopo aver sezionato il suo circuito</string>
    <string name="fn_borrowed_neutral_survives_isolation_body">Negli impianti cresciuti per aggiunte, il neutro di un circuito finisce a volte collegato alla fase di un altro. Si apre l'interruttore che si crede alimenti la zona di lavoro, la fase è morta e il neutro continua a portare la corrente di un altro circuito. Frequente nell'illuminazione con deviatori e nei vecchi rifacimenti. Se un neutro ritenuto fuori tensione indica un valore o fa scintilla allo scollegamento, fermatevi e cercate dove va.</string>
    <string name="fn_meter_category_matches_where_you_stand_title">Lo strumento si sceglie in base a dove siete, non in base alla tensione</string>
    <string name="fn_meter_category_matches_where_you_stand_body">La categoria di misura classifica uno strumento in base all'energia dei transitori del punto in cui viene usato, non in base alla tensione permanente che leggerà. Più ci si avvicina all'origine, più bassa è l'impedenza a monte del guasto e più grandi sono i transitori: una presa è CAT II, un quadro di distribuzione CAT III, l'arrivo e il lato distributore CAT IV. Uno strumento CAT II legge benissimo 230 V al punto di consegna e può comunque cedere in arco fra le vostre mani.</string>
    <string name="fn_replace_a_fuse_like_for_like_title">Un fusibile si sceglie per il potere di interruzione quanto per la corrente nominale</string>
    <string name="fn_replace_a_fuse_like_for_like_body">Due fusibili dello stesso amperaggio non sono intercambiabili. La classe stabilisce come si comporta prima di interrompere — gG per i circuiti generali, aM per i motori che devono reggere lo spunto — e il potere di interruzione stabilisce quale corrente di guasto può interrompere senza esplodere. Montare una taglia più grande per eliminare gli interventi intempestivi toglie proprio la protezione su cui il cavo è stato dimensionato, e ora il fusibile è il cavo.</string>
    <string name="fn_emergency_stop_is_not_an_isolator_title">Un arresto di emergenza non è un dispositivo di sezionamento</string>
    <string name="fn_emergency_stop_is_not_an_isolator_body">Serve a portare rapidamente una macchina in uno stato sicuro e spesso può essere riarmato da un punto che non vedete. Può lasciare in tensione i circuiti ausiliari, le resistenze o il bus in continua di un inverter, e su molte macchine lo fa. Sezionare significa un dispositivo previsto per il sezionamento, bloccato in posizione di aperto, con la chiave in tasca vostra.</string>
    <string name="fn_isolate_upstream_of_what_you_touch_title">Spegnere un apparecchio lascia in tensione i suoi stessi morsetti</string>
    <string name="fn_isolate_upstream_of_what_you_touch_body">Aprite un interruttore automatico e il lato carico è morto mentre i morsetti di alimentazione restano a piena tensione: è ciò per cui esiste. Lo stesso vale per un sezionatore, un contattore e una presa comandata. Per lavorare sull'apparecchio stesso occorre sezionare ciò che lo alimenta, e di solito è un quadro più a monte di quanto si pensi.</string>
    <string name="fn_label_before_you_leave_title">Un quadro senza targhette è un pericolo che lasciate a qualcun altro</string>
    <string name="fn_label_before_you_leave_body">Ogni ora risparmiata non identificando i circuiti la restituisce con gli interessi chi dovrà sezionarne uno di fretta. Indovinare quale interruttore alimenta cosa finisce o con il circuito sbagliato tolto — a volte uno che contava — o con quello giusto lasciato inserito. Identificate mentre lavorate: l'informazione è nella vostra testa solo finché siete lì davanti.</string>
    <string name="fn_volt_drop_bites_before_ampacity_title">Su una linea lunga il limite di caduta di tensione arriva prima della portata</string>
    <string name="fn_volt_drop_bites_before_ampacity_body">La portata dipende da quanto si scalda il conduttore, e questo non dipende dalla distanza. La caduta di tensione si accumula a ogni metro. Oltre i trenta o quaranta metri su un circuito terminale, il cavo che porta la corrente senza fatica è già fuori dal limite di caduta: dimensionate prima sulla caduta e verificate poi la portata — al contrario si dimensiona due volte.</string>
    <string name="fn_doubling_length_doubles_drop_title">Raddoppiando la lunghezza raddoppia la caduta; raddoppiando la sezione si dimezza</string>
    <string name="fn_doubling_length_doubles_drop_body" formatted="false">La resistenza è proporzionale alla lunghezza e inversamente proporzionale alla sezione: entrambe le relazioni sono esattamente lineari ed entrambe vale la pena averle in testa. Una linea che cade del 3 % a 25 m cade del 6 % a 50 m. Salire di una sezione però non dimezza: la serie procede a passi di circa 1,5 – 1,6, quindi un gradino toglie circa un terzo della caduta, non la metà.</string>
    <string name="fn_single_phase_kilowatt_is_four_amps_title">A 230 V monofase, un kilowatt sono circa 4,3 A</string>
    <string name="fn_single_phase_kilowatt_is_four_amps_body">Per un carico resistivo — riscaldamento, lampada a incandescenza, un bollitore — la corrente è semplicemente la potenza divisa per la tensione. È la verifica più rapida che esista su una targa o su un elenco dei carichi. Per tutto ciò che ha un motore o un alimentatore a commutazione, dividete anche per il fattore di potenza, cosa che porta quei 4,3 A vicino a 5,5 A per un motore piccolo.</string>
    <string name="fn_three_phase_kilowatt_is_one_and_a_half_amps_title">A 400 V trifase, un kilowatt sono circa 1,44 A</string>
    <string name="fn_three_phase_kilowatt_is_one_and_a_half_amps_body">Il √3 della formula trifase è ciò che fa sì che la stessa potenza richieda meno corrente per conduttore rispetto a un'alimentazione monofase di pari tensione. Tenere 1,44 A per kilowatt permette di dimensionare una montante a mente e di accorgersi di un elenco dei carichi sbagliato di un fattore anziché di qualche punto percentuale.</string>
    <string name="fn_transformer_kva_to_secondary_amps_title">Un trasformatore a 400 V dà circa 1,44 A al secondario per ogni kVA</string>
    <string name="fn_transformer_kva_to_secondary_amps_body">La stessa aritmetica del √3, applicata alla potenza apparente invece che a quella attiva: una macchina da 630 kVA eroga all'incirca 910 A a pieno carico. Utile davanti a un trasformatore la cui targa non è più leggibile, ed è la corrente per cui l'apparecchio di arrivo e il sistema di sbarre devono essere dimensionati.</string>
    <string name="fn_dol_start_draws_six_times_title">Un motore avviato diretto assorbe da sei a otto volte la corrente nominale</string>
    <string name="fn_dol_start_draws_six_times_body">Per il secondo o due che impiega ad andare a regime. È il motivo per cui il dispositivo di protezione deve tollerare uno spunto che altrimenti tratterebbe come guasto, per cui un fusibile gG è la scelta sbagliata davanti a un motore, e per cui un'alimentazione che fa girare il motore senza problemi può comunque abbassare le luci a ogni avviamento.</string>
    <string name="fn_copper_resistance_rises_with_temperature_title" formatted="false">Il rame guadagna circa lo 0,4 % di resistenza per kelvin</string>
    <string name="fn_copper_resistance_rises_with_temperature_body" formatted="false">Un conduttore al suo limite di 70 °C ha all'incirca il 20 % di resistenza in più dello stesso conduttore a 20 °C, e quindi il 20 % di caduta di tensione in più. Calcolare la caduta alla temperatura ambiente e poi caricare il cavo fino alla sua portata è il modo in cui un progetto che passa sulla carta fallisce in cantiere.</string>
    <string name="fn_grouping_costs_more_than_people_expect_title">Il raggruppamento costa più portata di quanta ne costi mai la temperatura ambiente</string>
    <string name="fn_grouping_costs_more_than_people_expect_body" formatted="false">Sei circuiti nella stessa canalizzazione perdono oltre il 40 % della portata di tabella; gli stessi cavi dovrebbero trovarsi a circa 55 °C ambiente per perdere altrettanto. Il raggruppamento è inoltre il fattore che più spesso viene dimenticato, perché è una proprietà dell'impianto e non del cavo che avete davanti.</string>
    <string name="fn_protection_sits_between_two_currents_title">La taglia della protezione sta tra il carico e il cavo</string>
    <string name="fn_protection_sits_between_two_currents_body">Corrente d'impiego ≤ corrente nominale del dispositivo di protezione ≤ portata del cavo, in quest'ordine, senza eccezioni che valga la pena imparare da principianti. Ogni discussione sul sovraccarico si riduce a queste due disuguaglianze: un dispositivo più piccolo del carico interviene intempestivamente, uno più grande del cavo lascia il cavo senza protezione.</string>
    <string name="fn_power_factor_correction_pays_on_current_not_energy_title">Il rifasamento riduce la corrente, non l'energia che vi viene fatturata</string>
    <string name="fn_power_factor_correction_pays_on_current_not_energy_body">I condensatori restituiscono la corrente reattiva sul posto invece di trascinarla lungo la rete, così cavi e trasformatori vedono meno corrente e le loro perdite calano. L'energia attiva registrata dal contatore si muove appena. Il guadagno sta nella potenza liberata e nell'evitare la penale sul reattivo, che è un argomento diverso da una bolletta più bassa.</string>
    <string name="fn_lighting_design_starts_from_the_task_title">Si illumina il compito, non la stanza</string>
    <string name="fn_lighting_design_starts_from_the_task_body">I valori di illuminamento sono scritti in funzione di ciò che si fa: un banco da officina e il corridoio accanto differiscono di un fattore cinque. Progettare un intero edificio su un solo valore illumina troppo i percorsi e troppo poco il lavoro; inoltre il metodo del flusso totale dà una media su un piano, per cui una media a norma può lasciare un banco al buio sotto un apparecchio mal collocato.</string>
    <string name="fn_diversity_is_a_judgement_not_a_discount_title">La contemporaneità è un giudizio sui comportamenti, non un coefficiente da applicare</string>
    <string name="fn_diversity_is_a_judgement_not_a_discount_body">Afferma che non tutti i carichi funzionano insieme, il che è vero per le prese di un'abitazione e falso per una linea di macchine costruita per andare a pieno regime. Applicare il coefficiente abituale a un carico che non ha contemporaneità è il modo in cui una montante finisce sottodimensionata, e il guasto compare in messa in servizio sotto carico reale, non sulla carta.</string>
    <string name="fn_dead_tests_come_before_live_ones_title">Ogni prova fuori tensione viene prima della prima prova in tensione</string>
    <string name="fn_dead_tests_come_before_live_ones_body">La continuità e la resistenza di isolamento si misurano su un impianto sezionato, e sono loro a dire che è sicuro mettere in tensione. Farle dopo capovolge il senso: il primo guasto che avrebbero trovato lo ha già trovato la tensione applicata. L'ordine è la prova, non una preferenza.</string>
    <string name="fn_insulation_test_destroys_electronics_title">Una prova di isolamento a 500 V distrugge tutto ciò che resta collegato</string>
    <string name="fn_insulation_test_destroys_electronics_body">Dimmer, alimentatori LED, scaricatori e qualunque comando elettronico non sono fatti per sopportare la tensione di prova. Scollegateli oppure ponticellate il circuito, e ricordate che un apparecchio danneggiato così spesso continua a funzionare per un po': il guasto arriva settimane dopo e nessuno lo collega alla prova.</string>
    <string name="fn_measure_loop_impedance_at_the_far_end_title">L'impedenza dell'anello ha senso solo nel punto più lontano del circuito</string>
    <string name="fn_measure_loop_impedance_at_the_far_end_body">Cresce con la distanza, perciò la lettura al quadro è il caso migliore e quella all'ultima presa è quella da cui dipende il tempo di interruzione. Un circuito che passa al quadro e non passa alla sua estremità è un circuito che non interromperà in tempo proprio dove il guasto è più probabile.</string>
    <string name="fn_polarity_is_cheap_to_check_and_lethal_to_miss_title">Fase e neutro invertiti lasciano tutto interrotto sul neutro</string>
    <string name="fn_polarity_is_cheap_to_check_and_lethal_to_miss_body">Le lampade si accendono, le prese funzionano e ogni apparecchio si comporta normalmente: il difetto si manifesta solo quando qualcuno apre un apparecchio comandato e trova la fase ancora collegata alla parte che ha in mano. Verificarlo richiede pochi secondi e in seguito non c'è alcun sintomo che lo riveli.</string>
    <string name="fn_rcd_ramp_test_before_the_trip_test_title">Un differenziale che interviene alla corrente giusta può comunque essere troppo lento</string>
    <string name="fn_rcd_ramp_test_before_the_trip_test_body">Corrente di intervento e tempo di intervento sono due risultati distinti. Un apparecchio che scatta a 25 mA su una taglia da 30 mA ha la sensibilità, ma può superare i 300 ms, ed è il tempo a decidere se protegge una persona. Registrate entrambi; passare su uno solo non è passare.</string>
    <string name="fn_prove_continuity_of_the_protective_conductor_first_title">Il conduttore di protezione è la prima cosa da provare e la più facile da dimenticare</string>
    <string name="fn_prove_continuity_of_the_protective_conductor_first_body">Ogni altra misura di protezione lo dà per presente. Una giunzione ad alta resistenza al suo interno — un involucro verniciato, un morsetto serrato troppo, un filo tranciato — lascia l'impianto dall'aspetto normale e con interruzione lenta o assente, e nessuna prova sui conduttori attivi lo rivela.</string>
    <string name="fn_a_clamp_meter_reads_zero_around_a_whole_cable_title">Una pinza attorno all'intero cavo legge quasi zero, ed è corretto così</string>
    <string name="fn_a_clamp_meter_reads_zero_around_a_whole_cable_body">Le correnti di fase e di neutro sono uguali e opposte, i loro campi si annullano e lo strumento indica la differenza, cioè la dispersione. Per misurare la corrente di carico, abbracciate un solo conduttore. Qualche milliampere attorno all'intero cavo non è uno strumento guasto: è la corrente di dispersione verso terra, e una che cresce merita di essere indagata.</string>
    <string name="fn_true_rms_matters_on_distorted_current_title">Uno strumento a valore medio sottostima parecchio una corrente distorta</string>
    <string name="fn_true_rms_matters_on_distorted_current_body">Gli strumenti che non misurano il valore efficace vero presuppongono una sinusoide e scalano una media di conseguenza. Sulla corrente assorbita da alimentatori LED, inverter e alimentatori a commutazione quel presupposto è falso e la lettura può risultare più bassa di decine di punti percentuali, proprio sui circuiti la cui corrente di neutro vi preoccupava.</string>
    <string name="fn_record_the_reading_not_the_verdict_title">Scrivete il valore, non «conforme»</string>
    <string name="fn_record_the_reading_not_the_verdict_body">Uno 0,35 Ω registrato è confrontabile con lo 0,55 Ω dell'anno prossimo e mostra una giunzione che si degrada prima che ceda. Un «conforme» registrato dice al prossimo soltanto che una volta qualcuno l'ha ritenuto a posto. Il valore di un rapporto di prova sta quasi tutto nell'andamento.</string>
    <string name="fn_test_leads_have_resistance_too_title">Azzerate i puntali, altrimenti la loro resistenza entra in ogni misura di continuità</string>
    <string name="fn_test_leads_have_resistance_too_body">Una coppia di puntali arriva facilmente a 0,1 Ω, che è una bella parte del valore che un circuito terminale corto dovrebbe indicare. Azzerarli costa un attimo a inizio giornata; saltare l'operazione gonfia sistematicamente ogni lettura e trasforma una resistenza davvero bassa in un valore al limite.</string>
    <string name="fn_an_open_neutral_hides_from_a_two_lead_test_title">Un circuito può passare la prova di isolamento ed essere comunque interrotto</string>
    <string name="fn_an_open_neutral_hides_from_a_two_lead_test_body">La resistenza di isolamento dimostra che i conduttori sono separati tra loro e da terra. Non dice nulla sulla continuità di un conduttore. Un neutro interrotto dentro una cassetta di derivazione dà un valore di isolamento eccellente — infinito, a rigore — perché un conduttore scollegato è isolato benissimo.</string>
    <string name="fn_energise_one_circuit_at_a_time_title">Mettete in tensione un circuito per volta, sapendo quanto deve assorbire ciascuno</string>
    <string name="fn_energise_one_circuit_at_a_time_body">Chiudere tutto insieme significa uno spunto pari alla somma di ogni carico e un guasto che può essere ovunque. Alzare i circuiti uno alla volta localizza il problema sull'ultimo manovrato e permette di confrontare la corrente assorbita con quella per cui il circuito è stato progettato, mentre c'è ancora tempo per agire sulla differenza.</string>
    <string name="destination_field_notes">Informazioni generali</string>
    <string name="fn_cat_measurement_and_testing">Misure e prove</string>
    <string name="fn_cat_rules_of_thumb">Regole pratiche</string>
    <string name="fn_cat_safety_and_practice">Sicurezza e pratica</string>
    <string name="fn_empty_message">Nessuna scheda corrisponde a questa ricerca. Provate un altro termine.</string>
    <string name="fn_empty_title">Nessun risultato</string>
    <string name="fn_filter_all">Tutte</string>
    <string name="fn_related_calculator">Calcolarlo</string>
    <string name="fn_related_reference">Consultarlo</string>
    <string name="fn_search_hint">Cerca nelle informazioni generali</string>
</resources>
