<?xml version="1.0" encoding="utf-8"?>
<resources>
    <string name="fn_voltage_indicator_is_not_a_prover_title">Een contactloze spanningszoeker kan spanningsloosheid niet vaststellen</string>
    <string name="fn_voltage_indicator_is_not_a_prover_body">Hij voelt het veld rond een geleider en meldt dus wat in de buurt is, niet wat ervoor ligt. Een afgeschermde kabel, een geleider achterin een bundel, een lege batterij of een handschoen tussen pen en kabel geven hetzelfde resultaat als een spanningsloze stroomkring: niets. Gebruik hem om een spanningvoerende geleider te vinden, nooit om vast te stellen dat er geen spanning staat — daarvoor is een tweepolige spanningszoeker nodig, voor en na de meting beproefd op een bekende bron.</string>
    <string name="fn_phantom_voltage_reads_high_delivers_nothing_title">Een losgenomen geleider kan bijna de volle netspanning aanwijzen</string>
    <string name="fn_phantom_voltage_reads_high_delivers_nothing_body">Een lang traject naast een spanningvoerende kabel koppelt daaraan capacitief. Een digitale multimeter trekt vrijwel geen stroom, dus die koppeling is genoeg voor honderd volt of meer op een geleider die aan beide einden los zit. De aanwijzing is echt; de bron erachter kan geen stroom leveren. Een tweepolige spanningszoeker belast de stroomkring en laat de spookspanning inzakken — precies daarom is dat het gereedschap om spanningsloosheid vast te stellen.</string>
    <string name="fn_capacitors_stay_charged_after_isolation_title">Vrijschakelen ontlaadt niet wat er in de installatie zit</string>
    <string name="fn_capacitors_stay_charged_after_isolation_body">Condensatorbatterijen en de tussenkring van een frequentieregelaar houden hun lading nadat de voeding weg is, en beide bevatten genoeg energie om dodelijk te zijn. Ontlaadweerstanden hebben tijd nodig en falen geruisloos. Wacht de tijd af die de fabrikant opgeeft en stel daarna aan de klemmen de spanningsloosheid vast — het wachten is een voorwaarde voor de meting, geen vervanging ervan.</string>
    <string name="fn_rcd_test_button_proves_only_the_mechanism_title">De testknop van een aardlekschakelaar beproeft de schakelaar, niet de installatie</string>
    <string name="fn_rcd_test_button_proves_only_the_mechanism_body">Hij stuurt een stroom door een interne wikkeling om te controleren of het mechanisme nog vrijkomt. Over de aardverbinding, over de uitschakeltijd bij een echte fout of over de aansluitrichting van het toestel zegt hij niets. Een knop die het doet in een installatie zonder aardverbinding doet het nog steeds — en die installatie is nog steeds dodelijk.</string>
    <string name="fn_neutral_is_a_live_conductor_title">De nulgeleider is een actieve geleider, geen veilige</string>
    <string name="fn_neutral_is_a_live_conductor_body">Hij ligt alleen dicht bij aardpotentiaal zolang de stroomkring intact en redelijk in balans is. Onderbreek hem onder belasting en het verre eind loopt op naar fasespanning; belast een driefasige stroomkring ongelijk en hij voert een stroom die ergens heen moet. Behandel hem als spanningvoerend tot het tegendeel bewezen is, en neem er nooit een los op een stroomkring die je niet hebt vrijgeschakeld.</string>
    <string name="fn_broken_pen_energises_metalwork_title">Een onderbroken PEN-geleider zet fasespanning op elk geaard metalen deel</string>
    <string name="fn_broken_pen_energises_metalwork_body">In een TN-C-S-net is de inkomende geleider nul en aarde in één. Valt hij bovenstrooms weg, dan keert de belastingstroom terug via de enige weg die rest — de aardinstallatie — en lopen aanraakbare metalen delen in de hele installatie op naar fasepotentiaal terwijl elk toestel gewoon blijft werken. Er schakelt niets uit, er ziet niets verkeerd uit. Het is de reden dat TN-C-S voor sommige installaties in het geheel niet is toegestaan.</string>
    <string name="fn_borrowed_neutral_survives_isolation_title">Een geleende nulgeleider blijft spanningvoerend nadat zijn stroomkring is vrijgeschakeld</string>
    <string name="fn_borrowed_neutral_survives_isolation_body">In installaties die door de jaren zijn uitgebreid hangt de nulgeleider van de ene stroomkring soms aan de fase van een andere. Je schakelt de automaat uit waarvan je denkt dat die het werk voedt, de fase is dood en de nulgeleider voert nog altijd de stroom van een andere stroomkring. Komt veel voor bij verlichting met wisselschakelaars en bij oude verbouwingen. Wijst een zogenaamd spanningsloze nulgeleider iets aan of vonkt hij bij het losnemen, stop dan en zoek uit waar hij heen gaat.</string>
    <string name="fn_meter_category_matches_where_you_stand_title">Kies het meetinstrument op de plaats waar je staat, niet op de spanning</string>
    <string name="fn_meter_category_matches_where_you_stand_body">De meetcategorie beoordeelt een instrument op de transiëntenergie ter plaatse, niet op de vaste spanning die het gaat aanwijzen. Dichter bij de oorsprong is de impedantie achter de fout kleiner en zijn de transiënten groter: een wandcontactdoos is CAT II, een verdeelinrichting CAT III, de aansluiting en de netzijde CAT IV. Een CAT II-instrument wijst bij de aansluiting prima 230 V aan en kan daar toch bezwijken als een boog tussen je handen.</string>
    <string name="fn_replace_a_fuse_like_for_like_title">Een smeltveiligheid kies je evenzeer op uitschakelvermogen als op nominale stroom</string>
    <string name="fn_replace_a_fuse_like_for_like_body">Twee smeltveiligheden van hetzelfde ampèrage zijn niet uitwisselbaar. De klasse bepaalt hoe hij zich gedraagt voordat hij onderbreekt — gG voor gewone stroomkringen, aM voor motoren die de inschakelstroom moeten doorstaan — en het uitschakelvermogen bepaalt welke foutstroom hij kan onderbreken zonder open te barsten. Een zwaardere waarde plaatsen om hinderlijk aanspreken te stoppen haalt precies de beveiliging weg waarop de kabel is berekend, en nu is de kabel de smeltveiligheid.</string>
    <string name="fn_emergency_stop_is_not_an_isolator_title">Een noodstop is geen scheider</string>
    <string name="fn_emergency_stop_is_not_an_isolator_body">Hij is bedoeld om een machine snel in een veilige toestand te brengen en kan vaak worden gereset vanaf een plek die je niet ziet. Hij kan stuurstroomkringen, verwarmingselementen of de tussenkring van een regelaar onder spanning laten, en op veel machines doet hij dat ook. Vrijschakelen betekent een toestel dat bedoeld is om te scheiden, vergrendeld in de uit-stand, met de sleutel in je eigen zak.</string>
    <string name="fn_isolate_upstream_of_what_you_touch_title">Een uitgeschakeld toestel heeft op zijn eigen klemmen nog spanning</string>
    <string name="fn_isolate_upstream_of_what_you_touch_body">Open een installatieautomaat en de belastingzijde is dood terwijl de voedingsklemmen op volle spanning blijven staan — daar is hij voor. Hetzelfde geldt voor een scheider, een magneetschakelaar en een geschakelde wandcontactdoos. Om aan het toestel zelf te werken moet je vrijschakelen wat het voedt, en dat is meestal een verdeelinrichting verder terug dan mensen verwachten.</string>
    <string name="fn_label_before_you_leave_title">Een verdeelinrichting zonder opschriften is een gevaar dat je voor een ander achterlaat</string>
    <string name="fn_label_before_you_leave_body">Elk uur dat je bespaart door niet te labelen betaalt degene met rente terug die haastig een stroomkring moet vrijschakelen. Gokken welke automaat wat voedt eindigt of met de verkeerde stroomkring uit — soms een die ertoe deed — of met de juiste die aan blijft. Label terwijl je werkt: de informatie zit alleen in je hoofd zolang je ervoor staat.</string>
    <string name="fn_volt_drop_bites_before_ampacity_title">Op een lang traject is de grens voor spanningsval eerder bereikt dan de stroombelastbaarheid</string>
    <string name="fn_volt_drop_bites_before_ampacity_body">De stroombelastbaarheid volgt uit hoe warm de geleider wordt, en dat hangt niet van de afstand af. De spanningsval loopt met elke meter op. Voorbij ongeveer dertig à veertig meter op een eindgroep valt de kabel die de stroom moeiteloos voert al buiten de grens voor spanningsval: bereken dus eerst op spanningsval en controleer de belastbaarheid daarna — andersom bereken je twee keer.</string>
    <string name="fn_doubling_length_doubles_drop_title">Twee keer zo lang is twee keer zoveel spanningsval; twee keer de doorsnede halveert hem</string>
    <string name="fn_doubling_length_doubles_drop_body" formatted="false">De weerstand is evenredig met de lengte en omgekeerd evenredig met de doorsnede, dus beide verbanden zijn precies lineair en beide zijn het waard om paraat te hebben. Een traject met 3 % spanningsval op 25 m heeft 6 % op 50 m. Eén maat groter is echter geen halvering — de reeks gaat met ongeveer 1,5 tot 1,6 per stap, dus één maat scheelt ruwweg een derde van de spanningsval, niet de helft.</string>
    <string name="fn_single_phase_kilowatt_is_four_amps_title">Bij 230 V eenfase is een kilowatt ongeveer 4,3 A</string>
    <string name="fn_single_phase_kilowatt_is_four_amps_body">Bij een ohmse belasting — verwarming, gloeilamp, waterkoker — is de stroom simpelweg vermogen gedeeld door spanning. Het is de snelste controle die er bestaat op een typeplaatje of een belastinglijst. Bij alles met een motor of een schakelende voeding deel je ook door de arbeidsfactor, wat die 4,3 A bij een kleine motor eerder 5,5 A maakt.</string>
    <string name="fn_three_phase_kilowatt_is_one_and_a_half_amps_title">Bij 400 V driefase is een kilowatt ongeveer 1,44 A</string>
    <string name="fn_three_phase_kilowatt_is_one_and_a_half_amps_body">De √3 in de driefasenformule is de reden dat hetzelfde vermogen per geleider minder stroom vraagt dan een eenfasige voeding van dezelfde spanning. Met 1,44 A per kilowatt bereken je een hoofdleiding uit je hoofd en zie je een belastinglijst die een factor mis is in plaats van een paar procent.</string>
    <string name="fn_transformer_kva_to_secondary_amps_title">Een transformator van 400 V geeft secundair ongeveer 1,44 A per kVA</string>
    <string name="fn_transformer_kva_to_secondary_amps_body">Dezelfde √3-rekensom, toegepast op schijnbaar vermogen in plaats van werkelijk vermogen: een eenheid van 630 kVA levert bij volle belasting ruwweg 910 A. Handig als je voor een transformator staat waarvan niemand het plaatje nog kan lezen, en het is de stroom waarop het inkomende toestel en de railverbinding berekend moeten zijn.</string>
    <string name="fn_dol_start_draws_six_times_title">Een direct ingeschakelde motor trekt zes tot acht keer zijn nominale stroom</string>
    <string name="fn_dol_start_draws_six_times_body">Gedurende de seconde of twee die hij nodig heeft om op toeren te komen. Daarom moet de beveiliging een inschakelstroom verdragen die zij anders als fout zou behandelen, daarom is een gG-smeltveiligheid voor een motor de verkeerde keuze, en daarom kan een voeding die de motor moeiteloos laat draaien toch bij elke start de verlichting laten dimmen.</string>
    <string name="fn_copper_resistance_rises_with_temperature_title" formatted="false">Koper wint ongeveer 0,4 % weerstand per kelvin</string>
    <string name="fn_copper_resistance_rises_with_temperature_body" formatted="false">Een geleider op zijn grens van 70 °C heeft ruwweg 20 % meer weerstand dan dezelfde geleider bij 20 °C, en dus 20 % meer spanningsval. De spanningsval bij omgevingstemperatuur berekenen en de kabel daarna tot zijn belastbaarheid belasten is de manier waarop een ontwerp dat op papier slaagt op de bouw zakt.</string>
    <string name="fn_grouping_costs_more_than_people_expect_title">Bundelen kost meer belastbaarheid dan de omgevingstemperatuur ooit doet</string>
    <string name="fn_grouping_costs_more_than_people_expect_body" formatted="false">Zes stroomkringen in één goot verliezen ruim 40 % van hun tabelwaarde; dezelfde kabels zouden ongeveer 55 °C omgevingstemperatuur moeten halen om evenveel te verliezen. Bundelen is bovendien de factor die het vaakst wordt vergeten, omdat het een eigenschap van de installatie is en niet van de kabel die je in je handen hebt.</string>
    <string name="fn_protection_sits_between_two_currents_title">De waarde van de beveiliging ligt tussen de belasting en de kabel</string>
    <string name="fn_protection_sits_between_two_currents_body">Ontwerpstroom ≤ nominale stroom van de beveiliging ≤ stroombelastbaarheid van de kabel, in die volgorde, zonder uitzonderingen die een beginner hoeft te leren. Elke discussie over overbelasting komt neer op die twee ongelijkheden: een beveiliging kleiner dan de belasting schakelt hinderlijk uit, een beveiliging groter dan de kabel laat de kabel onbeschermd.</string>
    <string name="fn_power_factor_correction_pays_on_current_not_energy_title">Arbeidsfactorcorrectie verlaagt de stroom, niet de energie die je betaalt</string>
    <string name="fn_power_factor_correction_pays_on_current_not_energy_body">Condensatoren leveren de blindstroom ter plaatse terug in plaats van hem door het net te slepen, zodat kabels en transformatoren minder stroom zien en hun verliezen dalen. De werkelijke energie die de meter registreert beweegt nauwelijks. De winst zit in vrijgekomen vermogen en in het vermijden van een blindstroomtarief, en dat is een ander argument dan een lagere energierekening.</string>
    <string name="fn_lighting_design_starts_from_the_task_title">Verlicht de taak, niet de ruimte</string>
    <string name="fn_lighting_design_starts_from_the_task_body">Waarden voor verlichtingssterkte zijn geschreven bij wat er gedaan wordt — een werkbank en de gang ernaast schelen een factor vijf. Een heel gebouw op één getal ontwerpen verlicht de verkeersruimte te veel en het werk te weinig, en de lumenmethode geeft bovendien een gemiddelde over een vlak, zodat een gemiddelde dat voldoet toch een donkere werkbank onder een slecht geplaatst armatuur kan opleveren.</string>
    <string name="fn_diversity_is_a_judgement_not_a_discount_title">Gelijktijdigheid is een oordeel over gedrag, geen factor die je toepast</string>
    <string name="fn_diversity_is_a_judgement_not_a_discount_body">Het zegt dat niet elke belasting tegelijk draait, wat klopt voor wandcontactdozen in een woning en niet klopt voor een machinelijn die is gebouwd om vol te draaien. Een gewoontefactor toepassen op een belasting zonder gelijktijdigheid is hoe een hoofdleiding te licht wordt, en de fout verschijnt bij de inbedrijfstelling onder echte belasting, niet op papier.</string>
    <string name="fn_dead_tests_come_before_live_ones_title">Elke meting zonder spanning komt vóór de eerste met spanning</string>
    <string name="fn_dead_tests_come_before_live_ones_body">Doorverbinding en isolatieweerstand meet je aan een vrijgeschakelde installatie, en juist die metingen zeggen dat inschakelen veilig is. Ze achteraf doen keert de bedoeling om: de eerste fout die ze gevonden zouden hebben is al gevonden door er spanning op te zetten. De volgorde is de meting, geen voorkeur.</string>
    <string name="fn_insulation_test_destroys_electronics_title">Een isolatiemeting op 500 V vernielt alles wat aangesloten blijft</string>
    <string name="fn_insulation_test_destroys_electronics_body">Dimmers, ledvoedingen, overspanningsafleiders en elke elektronische regeling zijn niet gemaakt om de meetspanning te doorstaan. Neem ze los of overbrug de stroomkring, en bedenk dat een zo beschadigd toestel vaak nog een tijd blijft werken: de uitval komt weken later en niemand legt het verband met de meting.</string>
    <string name="fn_measure_loop_impedance_at_the_far_end_title">Lusimpedantie zegt alleen iets op het verste punt van de stroomkring</string>
    <string name="fn_measure_loop_impedance_at_the_far_end_body">Zij loopt op met de afstand, dus de meting bij de verdeelinrichting is het gunstigste geval en die bij de laatste wandcontactdoos is de meting waarvan de uitschakeltijd afhangt. Een stroomkring die bij de verdeelinrichting voldoet en aan het eind niet, is een stroomkring die niet op tijd uitschakelt juist daar waar een fout het waarschijnlijkst is.</string>
    <string name="fn_polarity_is_cheap_to_check_and_lethal_to_miss_title">Fase en nul verwisseld betekent dat alles in de nulgeleider wordt geschakeld</string>
    <string name="fn_polarity_is_cheap_to_check_and_lethal_to_miss_body">Lampen branden, wandcontactdozen werken en elk toestel gedraagt zich normaal — de fout blijkt pas wanneer iemand een geschakeld armatuur opent en de fasegeleider nog vindt aan het deel dat hij vasthoudt. Controleren kost seconden en er is later geen enkel verschijnsel dat het verraadt.</string>
    <string name="fn_rcd_ramp_test_before_the_trip_test_title">Een aardlekschakelaar die bij de juiste stroom uitschakelt kan nog steeds te traag zijn</string>
    <string name="fn_rcd_ramp_test_before_the_trip_test_body">Uitschakelstroom en uitschakeltijd zijn twee aparte resultaten. Een toestel dat bij 25 mA aanspreekt op een waarde van 30 mA heeft de gevoeligheid, maar kan boven 300 ms uitkomen, en juist de tijd bepaalt of het een mens beschermt. Noteer beide; slagen voor het ene is niet slagen.</string>
    <string name="fn_prove_continuity_of_the_protective_conductor_first_title">De beschermingsleiding is het eerste wat je beproeft en het gemakkelijkst te vergeten</string>
    <string name="fn_prove_continuity_of_the_protective_conductor_first_body">Elke andere beschermingsmaatregel gaat ervan uit dat hij er is. Een verbinding met hoge weerstand erin — een gelakte kast, een te vast aangedraaide klem, een doorgesneden ader — laat de installatie er normaal uitzien terwijl zij traag of niet uitschakelt, en geen enkele meting aan de actieve geleiders brengt dat aan het licht.</string>
    <string name="fn_a_clamp_meter_reads_zero_around_a_whole_cable_title">Een stroomtang om de hele kabel wijst bijna nul aan, en dat hoort zo</string>
    <string name="fn_a_clamp_meter_reads_zero_around_a_whole_cable_body">Fase- en nulstroom zijn gelijk en tegengesteld, hun velden heffen elkaar op en het instrument meldt het verschil — de lekstroom. Voor de belastingstroom omvat je één geleider. Een paar milliampère om de hele kabel is geen kapot instrument; het is de lekstroom naar aarde, en een oplopende is onderzoek waard.</string>
    <string name="fn_true_rms_matters_on_distorted_current_title">Een gemiddelde-meter wijst een vervormde stroom flink te laag aan</string>
    <string name="fn_true_rms_matters_on_distorted_current_body">Instrumenten zonder werkelijke effectiefwaardemeting nemen een sinus aan en schalen een gemiddelde daarop. Bij de stroom van ledvoedingen, frequentieregelaars en schakelende voedingen klopt die aanname niet en kan de aanwijzing tientallen procenten te laag zijn — precies in de stroomkringen waarvan de nulstroom je zorgen baarde.</string>
    <string name="fn_record_the_reading_not_the_verdict_title">Schrijf de meetwaarde op, niet „goed”</string>
    <string name="fn_record_the_reading_not_the_verdict_body">Een genoteerde 0,35 Ω is vergelijkbaar met de 0,55 Ω van volgend jaar en laat een verbinding zien die oploopt voordat zij bezwijkt. Een genoteerd „goed” vertelt de volgende alleen dat iemand het ooit in orde vond. De waarde van een meetrapport zit vrijwel geheel in het verloop.</string>
    <string name="fn_test_leads_have_resistance_too_title">Nul de meetsnoeren, anders zit hun weerstand in elke doorverbindingsmeting</string>
    <string name="fn_test_leads_have_resistance_too_body">Een paar snoeren haalt makkelijk 0,1 Ω, en dat is een groot deel van de waarde die een korte eindgroep zou moeten aanwijzen. Nullen kost aan het begin van de dag een moment; het overslaan verhoogt stelselmatig elke meting en maakt van een werkelijk lage weerstand een grenswaarde.</string>
    <string name="fn_an_open_neutral_hides_from_a_two_lead_test_title">Een stroomkring kan de isolatiemeting doorstaan en toch onderbroken zijn</string>
    <string name="fn_an_open_neutral_hides_from_a_two_lead_test_body">De isolatieweerstand bewijst dat de geleiders van elkaar en van aarde gescheiden zijn. Over de doorverbinding van een geleider zegt zij niets. Een nulgeleider die in een lasdoos onderbroken is geeft een uitstekende isolatiewaarde — oneindig, strikt genomen — omdat een losgenomen geleider bijzonder goed geïsoleerd is.</string>
    <string name="fn_energise_one_circuit_at_a_time_title">Zet één stroomkring tegelijk onder spanning, en weet wat elke stroomkring hoort te trekken</string>
    <string name="fn_energise_one_circuit_at_a_time_body">Alles tegelijk inschakelen levert een inschakelstroom op die de som is van elke belasting, en een fout die overal kan zitten. Stroomkringen één voor één opbouwen beperkt een probleem tot het laatst geschakelde, en het laat je de opgenomen stroom vergelijken met waarvoor die stroomkring is ontworpen, zolang er nog tijd is om op het verschil te reageren.</string>
    <string name="destination_field_notes">Algemene informatie</string>
    <string name="fn_cat_measurement_and_testing">Meten en beproeven</string>
    <string name="fn_cat_rules_of_thumb">Vuistregels</string>
    <string name="fn_cat_safety_and_practice">Veiligheid en praktijk</string>
    <string name="fn_empty_message">Geen item komt overeen met die zoekopdracht. Probeer een andere term.</string>
    <string name="fn_empty_title">Geen resultaten</string>
    <string name="fn_filter_all">Alle</string>
    <string name="fn_related_calculator">Uitrekenen</string>
    <string name="fn_related_reference">Opzoeken</string>
    <string name="fn_search_hint">Zoek in algemene informatie</string>
</resources>
