<?xml version="1.0" encoding="utf-8"?>
<resources>
    <string name="fn_voltage_indicator_is_not_a_prover_title">Bezdotykowy wskaźnik napięcia nie służy do sprawdzania braku napięcia</string>
    <string name="fn_voltage_indicator_is_not_a_prover_body">Wykrywa pole wokół przewodu, więc pokazuje to, co jest w pobliżu, a nie to, co ma przed sobą. Przewód ekranowany, żyła w głębi wiązki, słaba bateria albo rękawica między końcówką a kablem dają ten sam wynik co obwód bez napięcia: nic. Służy do znalezienia przewodu pod napięciem, nigdy do stwierdzenia, że napięcia nie ma — do tego potrzebny jest dwubiegunowy wskaźnik napięcia, sprawdzony na znanym źródle przed pomiarem i po nim.</string>
    <string name="fn_phantom_voltage_reads_high_delivers_nothing_title">Odłączony przewód potrafi wskazać niemal pełne napięcie sieci</string>
    <string name="fn_phantom_voltage_reads_high_delivers_nothing_body">Długa trasa biegnąca obok kabla pod napięciem sprzęga się z nim pojemnościowo. Miernik cyfrowy pobiera znikomy prąd, więc to sprzężenie wystarcza, by pokazać sto woltów lub więcej na przewodzie odłączonym z obu stron. Wskazanie jest prawdziwe; źródło za nim nie jest w stanie dostarczyć prądu. Wskaźnik dwubiegunowy obciąża obwód i napięcie fantomowe zapada się — właśnie dlatego to on jest narzędziem do sprawdzania braku napięcia.</string>
    <string name="fn_capacitors_stay_charged_after_isolation_title">Odłączenie obwodu nie rozładowuje tego, co jest w środku</string>
    <string name="fn_capacitors_stay_charged_after_isolation_body">Baterie kondensatorów i obwód pośredniczący prądu stałego w przemienniku utrzymują ładunek po zaniku zasilania, a oba gromadzą energię wystarczającą, by zabić. Rezystory rozładowcze potrzebują czasu i uszkadzają się bezgłośnie. Odczekać czas podany przez producenta, a potem sprawdzić brak napięcia na zaciskach — czekanie jest warunkiem próby, a nie jej zastępstwem.</string>
    <string name="fn_rcd_test_button_proves_only_the_mechanism_title">Przycisk TEST sprawdza wyłącznik różnicowoprądowy, a nie instalację</string>
    <string name="fn_rcd_test_button_proves_only_the_mechanism_body">Przepuszcza prąd przez wewnętrzne uzwojenie, aby sprawdzić, czy mechanizm nadal się zwalnia. Nic nie mówi o torze uziemienia, o czasie wyłączenia przy rzeczywistym zwarciu ani o tym, czy urządzenie podłączono właściwą stroną. Przycisk działa również w instalacji bez połączenia z ziemią — a taka instalacja nadal zabija.</string>
    <string name="fn_neutral_is_a_live_conductor_title">Przewód neutralny jest przewodem czynnym, a nie bezpiecznym</string>
    <string name="fn_neutral_is_a_live_conductor_body">Pozostaje blisko potencjału ziemi tylko dopóki obwód jest ciągły i w miarę zrównoważony. Przerwij go pod obciążeniem, a jego dalszy koniec podnosi się w stronę napięcia fazowego; zaburz równowagę obwodu trójfazowego, a popłynie nim prąd, który musi mieć dokąd wrócić. Traktować jak przewód pod napięciem, dopóki nie zostanie dowiedzione inaczej, i nigdy nie odłączać go w obwodzie, którego nie odłączyłeś od zasilania.</string>
    <string name="fn_broken_pen_energises_metalwork_title">Przerwany przewód PEN podaje napięcie fazowe na każdą uziemioną część</string>
    <string name="fn_broken_pen_energises_metalwork_body">W układzie TN-C-S przewód doprowadzający jest jednocześnie neutralnym i ochronnym. Jeśli zostanie przerwany wcześniej, prąd obciążenia wraca jedyną pozostałą drogą — instalacją uziemiającą — i dostępne części metalowe w całej instalacji podnoszą się do potencjału fazowego, podczas gdy każde urządzenie działa normalnie. Nic nie wyłącza, nic nie wygląda źle. To właśnie dlatego w niektórych instalacjach TN-C-S w ogóle nie jest dopuszczalny.</string>
    <string name="fn_borrowed_neutral_survives_isolation_title">Pożyczony przewód neutralny pozostaje pod napięciem po odłączeniu swojego obwodu</string>
    <string name="fn_borrowed_neutral_survives_isolation_body">W rozbudowywanych latami instalacjach przewód neutralny jednego obwodu bywa podłączony do fazy innego. Wyłączasz zabezpieczenie, o którym sądzisz, że zasila miejsce pracy: faza jest martwa, a neutralny nadal prowadzi prąd innego obwodu. Częste w oświetleniu na przełącznikach schodowych i w starych przeróbkach. Jeśli rzekomo beznapięciowy przewód neutralny coś wskazuje albo iskrzy przy odłączaniu, przerwij pracę i ustal, dokąd biegnie.</string>
    <string name="fn_meter_category_matches_where_you_stand_title">Miernik dobiera się do miejsca, w którym stoisz, a nie do napięcia</string>
    <string name="fn_meter_category_matches_where_you_stand_body">Kategoria pomiarowa klasyfikuje przyrząd według energii przepięć w danym miejscu, a nie według napięcia trwałego, które ma wskazać. Bliżej złącza impedancja za miejscem zwarcia jest mniejsza, a przepięcia większe: gniazdo wtyczkowe to CAT II, rozdzielnica CAT III, złącze i strona zasilania CAT IV. Przyrząd CAT II wskaże przy złączu 230 V bez zarzutu i mimo to może tam wybuchnąć łukiem między twoimi dłońmi.</string>
    <string name="fn_replace_a_fuse_like_for_like_title">Bezpiecznik dobiera się tak samo według zdolności wyłączania, jak według prądu znamionowego</string>
    <string name="fn_replace_a_fuse_like_for_like_body">Dwa bezpieczniki o tym samym prądzie nie są wymienne. Klasa określa, jak zachowuje się przed przerwaniem — gG do obwodów ogólnych, aM do silników, które muszą znieść prąd rozruchowy — a zdolność wyłączania określa, jaki prąd zwarciowy potrafi przerwać bez rozerwania. Wstawienie większej wkładki, żeby przestała zbędnie działać, usuwa dokładnie tę ochronę, wokół której dobrano przewód, i teraz to przewód jest bezpiecznikiem.</string>
    <string name="fn_emergency_stop_is_not_an_isolator_title">Zatrzymanie awaryjne nie jest odłącznikiem izolacyjnym</string>
    <string name="fn_emergency_stop_is_not_an_isolator_body">Ma szybko wprowadzić maszynę w stan bezpieczny i często można je odblokować z miejsca, którego nie widzisz. Może zostawić pod napięciem obwody sterowania, grzałki albo obwód pośredniczący przemiennika — i w wielu maszynach tak właśnie robi. Odłączenie izolacyjne oznacza aparat przeznaczony do odłączania, zablokowany w pozycji otwartej, z kluczem w twojej kieszeni.</string>
    <string name="fn_isolate_upstream_of_what_you_touch_title">Wyłączenie aparatu zostawia napięcie na jego własnych zaciskach</string>
    <string name="fn_isolate_upstream_of_what_you_touch_body">Otwórz wyłącznik nadprądowy, a strona odbiorcza jest martwa, podczas gdy zaciski zasilające pozostają pod pełnym napięciem — po to jest. Tak samo działa rozłącznik, stycznik i gniazdo sterowane. Żeby pracować przy samym aparacie, trzeba odłączyć to, co go zasila, a to zwykle rozdzielnica dalej wstecz, niż ludzie się spodziewają.</string>
    <string name="fn_label_before_you_leave_title">Nieopisana rozdzielnica to zagrożenie, które zostawiasz komuś innemu</string>
    <string name="fn_label_before_you_leave_body">Każdą godzinę zaoszczędzoną na opisywaniu odda z nawiązką ten, kto będzie musiał w pośpiechu odłączyć obwód. Zgadywanie, które zabezpieczenie co zasila, kończy się albo wyłączeniem złego obwodu — czasem takiego, na którym zależało — albo pozostawieniem właściwego pod napięciem. Opisuj na bieżąco: ta wiedza jest w twojej głowie tylko dopóty, dopóki stoisz przed rozdzielnicą.</string>
    <string name="fn_volt_drop_bites_before_ampacity_title">Na długiej trasie granica spadku napięcia pojawia się wcześniej niż obciążalność</string>
    <string name="fn_volt_drop_bites_before_ampacity_body">Obciążalność wynika z tego, jak bardzo nagrzewa się przewód, a to nie zależy od odległości. Spadek napięcia narasta z każdym metrem. Powyżej mniej więcej trzydziestu czy czterdziestu metrów w obwodzie odbiorczym przewód, który bez trudu prowadzi prąd, wykracza już poza granicę spadku: najpierw dobieraj według spadku, a obciążalność sprawdź później — na odwrót dobiera się dwa razy.</string>
    <string name="fn_doubling_length_doubles_drop_title">Dwa razy dłużej to dwa razy większy spadek; dwa razy większy przekrój to spadek o połowę mniejszy</string>
    <string name="fn_doubling_length_doubles_drop_body" formatted="false">Rezystancja jest proporcjonalna do długości i odwrotnie proporcjonalna do przekroju, obie zależności są dokładnie liniowe i obie warto mieć w głowie. Trasa o spadku 3 % przy 25 m ma 6 % przy 50 m. Przejście o jeden przekrój wyżej nie zmniejsza jednak spadku o połowę — szereg rośnie skokami mniej więcej 1,5 do 1,6, więc jeden stopień zabiera około jednej trzeciej spadku, a nie połowę.</string>
    <string name="fn_single_phase_kilowatt_is_four_amps_title">Przy 230 V jednofazowo kilowat to około 4,3 A</string>
    <string name="fn_single_phase_kilowatt_is_four_amps_body">Dla odbiornika rezystancyjnego — ogrzewanie, żarówka, czajnik — prąd to po prostu moc podzielona przez napięcie. To najszybsze sprawdzenie, jakie istnieje, dla tabliczki znamionowej albo zestawienia obciążeń. Dla wszystkiego z silnikiem lub zasilaczem impulsowym trzeba podzielić także przez współczynnik mocy, co dla małego silnika przesuwa te 4,3 A bliżej 5,5 A.</string>
    <string name="fn_three_phase_kilowatt_is_one_and_a_half_amps_title">Przy 400 V trójfazowo kilowat to około 1,44 A</string>
    <string name="fn_three_phase_kilowatt_is_one_and_a_half_amps_body">√3 we wzorze trójfazowym sprawia, że ta sama moc wymaga mniejszego prądu w przewodzie niż zasilanie jednofazowe o tym samym napięciu. Pamiętanie o 1,44 A na kilowat pozwala dobrać wewnętrzną linię zasilającą w pamięci i wychwycić zestawienie obciążeń pomylone o cały czynnik, a nie o kilka procent.</string>
    <string name="fn_transformer_kva_to_secondary_amps_title">Transformator 400 V daje po stronie wtórnej około 1,44 A na każdy kVA</string>
    <string name="fn_transformer_kva_to_secondary_amps_body">Ta sama arytmetyka z √3, tyle że dla mocy pozornej zamiast czynnej: jednostka 630 kVA oddaje przy pełnym obciążeniu mniej więcej 910 A. Przydatne, gdy stoisz przed transformatorem, którego tabliczki nikt już nie odczyta, i jest to prąd, na który muszą być dobrane aparat zasilający i szyny zbiorcze.</string>
    <string name="fn_dol_start_draws_six_times_title">Silnik rozruszany bezpośrednio pobiera sześć do ośmiu razy swój prąd znamionowy</string>
    <string name="fn_dol_start_draws_six_times_body">Przez sekundę czy dwie, których potrzebuje na dojście do prędkości. Dlatego zabezpieczenie musi tolerować prąd rozruchowy, który w innej sytuacji potraktowałoby jak zwarcie, dlatego bezpiecznik gG przed silnikiem to zły wybór i dlatego zasilanie, które bez trudu utrzymuje pracujący silnik, może przy każdym rozruchu przygaszać światło.</string>
    <string name="fn_copper_resistance_rises_with_temperature_title" formatted="false">Miedź zyskuje około 0,4 % rezystancji na każdy kelwin</string>
    <string name="fn_copper_resistance_rises_with_temperature_body" formatted="false">Przewód przy swojej granicy 70 °C ma mniej więcej 20 % większą rezystancję niż ten sam przewód przy 20 °C, a więc i 20 % większy spadek napięcia. Liczenie spadku dla temperatury otoczenia, a potem obciążanie przewodu do jego obciążalności, to sposób, w jaki projekt zaliczony na papierze oblewa na budowie.</string>
    <string name="fn_grouping_costs_more_than_people_expect_title">Wiązkowanie kosztuje więcej obciążalności, niż kiedykolwiek kosztuje temperatura otoczenia</string>
    <string name="fn_grouping_costs_more_than_people_expect_body" formatted="false">Sześć obwodów w jednej trasie traci ponad 40 % obciążalności tablicowej; te same przewody musiałyby znaleźć się w temperaturze otoczenia około 55 °C, żeby stracić tyle samo. Wiązkowanie jest przy tym czynnikiem najczęściej pomijanym, bo jest cechą instalacji, a nie przewodu, który trzymasz w ręku.</string>
    <string name="fn_protection_sits_between_two_currents_title">Prąd zabezpieczenia mieści się między odbiornikiem a przewodem</string>
    <string name="fn_protection_sits_between_two_currents_body">Prąd obliczeniowy ≤ prąd znamionowy zabezpieczenia ≤ obciążalność przewodu, w tej kolejności i bez wyjątków, których warto uczyć początkującego. Każdy spór o przeciążenie sprowadza się do tych dwóch nierówności: zabezpieczenie mniejsze od odbioru wyłącza zbędnie, większe od przewodu zostawia przewód bez ochrony.</string>
    <string name="fn_power_factor_correction_pays_on_current_not_energy_title">Kompensacja mocy biernej obniża prąd, a nie energię, za którą płacisz</string>
    <string name="fn_power_factor_correction_pays_on_current_not_energy_body">Kondensatory oddają prąd bierny na miejscu, zamiast ciągnąć go przez sieć, więc przewody i transformatory widzą mniejszy prąd, a straty w nich maleją. Energia czynna zapisana przez licznik prawie się nie zmienia. Zysk leży w uwolnionej mocy i w uniknięciu opłaty za bierną, co jest zupełnie innym argumentem niż niższy rachunek za prąd.</string>
    <string name="fn_lighting_design_starts_from_the_task_title">Oświetla się zadanie, a nie pomieszczenie</string>
    <string name="fn_lighting_design_starts_from_the_task_body">Wymagane natężenie oświetlenia jest zapisane pod czynność — stół warsztatowy i korytarz obok różnią się pięciokrotnie. Projektowanie całego budynku na jedną liczbę prześwietla komunikację i niedoświetla pracę, a metoda strumienia świetlnego daje średnią na płaszczyźnie, więc zgodna średnia wciąż może zostawić ciemny stół pod źle umieszczoną oprawą.</string>
    <string name="fn_diversity_is_a_judgement_not_a_discount_title">Jednoczesność to ocena zachowań, a nie współczynnik do wstawienia</string>
    <string name="fn_diversity_is_a_judgement_not_a_discount_body">Mówi, że nie wszystkie odbiory pracują naraz — co jest prawdą dla gniazd w mieszkaniu i nieprawdą dla linii maszyn zbudowanej po to, by pracować pełną mocą. Zastosowanie nawykowego współczynnika do odbioru, który jednoczesności nie ma, tak właśnie kończy się niedowymiarowaną linią zasilającą, a błąd ujawnia się przy rozruchu pod rzeczywistym obciążeniem, nie na papierze.</string>
    <string name="fn_dead_tests_come_before_live_ones_title">Każda próba bez napięcia wyprzedza pierwszą próbę pod napięciem</string>
    <string name="fn_dead_tests_come_before_live_ones_body">Ciągłość i rezystancję izolacji mierzy się na instalacji odłączonej i to one mówią, że można bezpiecznie załączyć napięcie. Wykonane później odwracają sens: pierwszą usterkę, którą by znalazły, znalazło już podane napięcie. Kolejność jest częścią badania, a nie kwestią upodobania.</string>
    <string name="fn_insulation_test_destroys_electronics_title">Pomiar izolacji napięciem 500 V zniszczy wszystko, co pozostanie podłączone</string>
    <string name="fn_insulation_test_destroys_electronics_body">Ściemniacze, zasilacze LED, ograniczniki przepięć i każde sterowanie elektroniczne nie są zbudowane tak, by znieść napięcie probiercze. Odłącz je albo zmostkuj obwód i pamiętaj, że uszkodzone w ten sposób urządzenie często pracuje jeszcze przez jakiś czas: awaria przychodzi po tygodniach i nikt nie łączy jej z pomiarem.</string>
    <string name="fn_measure_loop_impedance_at_the_far_end_title">Impedancja pętli zwarciowej ma znaczenie tylko w najdalszym punkcie obwodu</string>
    <string name="fn_measure_loop_impedance_at_the_far_end_body">Rośnie z odległością, więc odczyt w rozdzielnicy jest przypadkiem najlepszym, a odczyt przy ostatnim gnieździe tym, od którego zależy czas wyłączenia. Obwód, który przechodzi w rozdzielnicy, a nie przechodzi na swoim końcu, to obwód, który nie wyłączy się na czas dokładnie tam, gdzie zwarcie jest najbardziej prawdopodobne.</string>
    <string name="fn_polarity_is_cheap_to_check_and_lethal_to_miss_title">Zamieniona faza z neutralnym powoduje, że wszystko łączone jest w przewodzie neutralnym</string>
    <string name="fn_polarity_is_cheap_to_check_and_lethal_to_miss_body">Lampy świecą, gniazda działają, każde urządzenie zachowuje się normalnie — usterka wychodzi dopiero wtedy, gdy ktoś otworzy sterowaną oprawę i zastanie fazę wciąż podłączoną do części, którą trzyma. Sprawdzenie zajmuje sekundy, a później nie ma żadnego objawu, po którym można by to poznać.</string>
    <string name="fn_rcd_ramp_test_before_the_trip_test_title">Wyłącznik różnicowoprądowy wyzwalający przy właściwym prądzie wciąż może być za wolny</string>
    <string name="fn_rcd_ramp_test_before_the_trip_test_body">Prąd wyzwalania i czas wyzwalania to dwa osobne wyniki. Urządzenie działające przy 25 mA na wkładce 30 mA ma czułość, ale może przekroczyć 300 ms, a to czas decyduje, czy chroni człowieka. Zapisz oba; zaliczenie jednego nie jest zaliczeniem.</string>
    <string name="fn_prove_continuity_of_the_protective_conductor_first_title">Przewód ochronny sprawdza się jako pierwszy i najłatwiej o nim zapomnieć</string>
    <string name="fn_prove_continuity_of_the_protective_conductor_first_body">Każdy inny środek ochrony zakłada, że on tam jest. Połączenie o dużej rezystancji w tym przewodzie — pomalowana obudowa, przekręcony zacisk, przecięty drut — pozostawia instalację wyglądającą normalnie, wyłączającą powoli albo wcale, i żaden pomiar na przewodach czynnych tego nie ujawni.</string>
    <string name="fn_a_clamp_meter_reads_zero_around_a_whole_cable_title">Cęgi objęte wokół całego kabla wskazują prawie zero i tak ma być</string>
    <string name="fn_a_clamp_meter_reads_zero_around_a_whole_cable_body">Prąd fazowy i neutralny są równe i przeciwne, ich pola znoszą się, a przyrząd pokazuje różnicę — czyli upływ. Żeby zmierzyć prąd obciążenia, obejmij jeden przewód. Kilka miliamperów wokół całego kabla to nie zepsuty miernik, tylko prąd upływowy do ziemi, a rosnący wart jest zbadania.</string>
    <string name="fn_true_rms_matters_on_distorted_current_title">Miernik wartości średniej zaniża odkształcony prąd i to znacznie</string>
    <string name="fn_true_rms_matters_on_distorted_current_body">Przyrządy bez pomiaru rzeczywistej wartości skutecznej zakładają przebieg sinusoidalny i przeliczają wartość średnią zgodnie z tym założeniem. Przy prądzie pobieranym przez zasilacze LED, przemienniki i zasilacze impulsowe założenie to jest fałszywe, a wskazanie potrafi być zaniżone o dziesiątki procent — właśnie w obwodach, których prąd w przewodzie neutralnym niepokoił cię od początku.</string>
    <string name="fn_record_the_reading_not_the_verdict_title">Zapisz wynik, a nie „zaliczone”</string>
    <string name="fn_record_the_reading_not_the_verdict_body">Zapisane 0,35 Ω da się porównać z 0,55 Ω za rok i pokazuje połączenie, którego rezystancja rośnie, zanim ono zawiedzie. Zapisane „zaliczone” mówi następnej osobie tylko tyle, że ktoś kiedyś uznał to za dobre. Wartość protokołu badań tkwi niemal wyłącznie w tendencji.</string>
    <string name="fn_test_leads_have_resistance_too_title">Wyzeruj przewody pomiarowe, bo inaczej ich rezystancja wejdzie w każdy pomiar ciągłości</string>
    <string name="fn_test_leads_have_resistance_too_body">Para przewodów pomiarowych to z łatwością 0,1 Ω, a to spora część wartości, jaką powinien pokazać krótki obwód odbiorczy. Zerowanie zajmuje chwilę na początku dnia; pominięcie go systematycznie zawyża każdy odczyt i zmienia naprawdę małą rezystancję w wartość graniczną.</string>
    <string name="fn_an_open_neutral_hides_from_a_two_lead_test_title">Obwód może przejść pomiar izolacji i mimo to być przerwany</string>
    <string name="fn_an_open_neutral_hides_from_a_two_lead_test_body">Rezystancja izolacji dowodzi, że przewody są oddzielone od siebie i od ziemi. Nie mówi nic o tym, czy przewód jest ciągły. Przewód neutralny przerwany w puszce daje znakomity wynik izolacji — nieskończony, ściśle rzecz biorąc — bo odłączony przewód jest izolowany wyjątkowo dobrze.</string>
    <string name="fn_energise_one_circuit_at_a_time_title">Załączaj po jednym obwodzie i wiedz, ile każdy powinien pobierać</string>
    <string name="fn_energise_one_circuit_at_a_time_body">Załączenie wszystkiego naraz oznacza prąd rozruchowy będący sumą wszystkich odbiorów i zwarcie, które może być gdziekolwiek. Podnoszenie obwodów po kolei zawęża problem do ostatnio załączonego i pozwala porównać pobierany prąd z tym, na który obwód zaprojektowano, póki jest jeszcze czas zareagować na różnicę.</string>
    <string name="destination_field_notes">Informacje ogólne</string>
    <string name="fn_cat_measurement_and_testing">Pomiary i badania</string>
    <string name="fn_cat_rules_of_thumb">Reguły praktyczne</string>
    <string name="fn_cat_safety_and_practice">Bezpieczeństwo i praktyka</string>
    <string name="fn_empty_message">Żaden wpis nie pasuje do tego wyszukiwania. Spróbuj innego hasła.</string>
    <string name="fn_empty_title">Brak wyników</string>
    <string name="fn_filter_all">Wszystkie</string>
    <string name="fn_related_calculator">Oblicz to</string>
    <string name="fn_related_reference">Sprawdź to</string>
    <string name="fn_search_hint">Szukaj w informacjach ogólnych</string>
</resources>
