<?xml version="1.0" encoding="utf-8"?>
<resources>
    <string name="fn_voltage_indicator_is_not_a_prover_title">Бесконтактный указатель напряжения не может подтвердить отсутствие напряжения</string>
    <string name="fn_voltage_indicator_is_not_a_prover_body">Он чувствует поле вокруг проводника, поэтому сообщает о том, что находится рядом, а не о том, что перед ним. Экранированный кабель, проводник в глубине пучка, севшая батарейка или перчатка между щупом и кабелем дают тот же результат, что и обесточенная линия: ничего. Им ищут проводник под напряжением, но им никогда не устанавливают, что напряжения нет, — для этого нужен двухполюсный указатель напряжения, проверенный на заведомо действующем источнике до и после.</string>
    <string name="fn_phantom_voltage_reads_high_delivers_nothing_title">Отсоединённый проводник может показывать почти всё напряжение сети</string>
    <string name="fn_phantom_voltage_reads_high_delivers_nothing_body">Длинная трасса рядом с кабелем под напряжением связана с ним ёмкостно. Цифровой мультиметр потребляет почти нулевой ток, поэтому такой связи достаточно, чтобы показать сто вольт и больше на проводнике, отсоединённом с обоих концов. Показание настоящее; источник за ним не способен отдать ток. Двухполюсный указатель нагружает линию, и наведённое напряжение проседает — именно поэтому он и есть инструмент проверки отсутствия напряжения.</string>
    <string name="fn_capacitors_stay_charged_after_isolation_title">Снятие напряжения не разряжает то, что осталось внутри</string>
    <string name="fn_capacitors_stay_charged_after_isolation_body">Конденсаторные батареи и звено постоянного тока преобразователя сохраняют заряд после того, как питание снято, и обе накапливают энергию, достаточную для смертельного исхода. Разрядные резисторы работают не мгновенно и отказывают без всяких признаков. Выдержать время, указанное изготовителем, и после этого проверить отсутствие напряжения на зажимах — выдержка это условие проверки, а не её замена.</string>
    <string name="fn_rcd_test_button_proves_only_the_mechanism_title">Кнопка «Тест» проверяет само УЗО, а не электроустановку</string>
    <string name="fn_rcd_test_button_proves_only_the_mechanism_body">Она пропускает ток через внутреннюю обмотку и подтверждает, что механизм ещё срабатывает. О пути заземления, о времени отключения при настоящем замыкании и о правильности подключения аппарата она не говорит ничего. Кнопка работает и в электроустановке без заземления — а такая электроустановка по-прежнему смертельно опасна.</string>
    <string name="fn_neutral_is_a_live_conductor_title">Нулевой рабочий проводник — токоведущий, а не безопасный</string>
    <string name="fn_neutral_is_a_live_conductor_body">Он остаётся вблизи потенциала земли только пока цепь цела и нагрузка более или менее симметрична. Разорвите его под нагрузкой — и дальний конец поднимется к фазному напряжению; создайте перекос в трёхфазной линии — и по нему пойдёт ток, которому нужно куда-то деться. Считать его находящимся под напряжением, пока не доказано обратное, и никогда не отсоединять в линии, с которой не снято напряжение.</string>
    <string name="fn_broken_pen_energises_metalwork_title">Обрыв PEN-проводника выносит фазное напряжение на все заземлённые части</string>
    <string name="fn_broken_pen_energises_metalwork_body">В системе TN-C-S приходящий проводник одновременно нулевой рабочий и защитный. Если он оборвётся выше по линии, ток нагрузки возвращается единственным оставшимся путём — через заземляющее устройство — и открытые проводящие части всей электроустановки поднимаются к фазному потенциалу, пока каждый прибор продолжает работать как обычно. Ничего не отключается, ничего не выглядит неправильным. Именно поэтому в некоторых электроустановках TN-C-S не допускается вовсе.</string>
    <string name="fn_borrowed_neutral_survives_isolation_title">Заимствованный нулевой проводник остаётся под напряжением после отключения своей линии</string>
    <string name="fn_borrowed_neutral_survives_isolation_body">В электроустановках, которые росли пристройками, нулевой проводник одной линии иногда оказывается подключён к фазе другой. Отключаете автомат, который, как вы считаете, питает место работы: фаза мертва, а нулевой продолжает нести ток другой линии. Обычное дело в освещении с проходными выключателями и в старых переделках. Если заведомо обесточенный нулевой проводник что-то показывает или искрит при отсоединении — остановитесь и выясните, куда он идёт.</string>
    <string name="fn_meter_category_matches_where_you_stand_title">Прибор выбирают по месту, где вы стоите, а не по напряжению</string>
    <string name="fn_meter_category_matches_where_you_stand_body">Категория измерений оценивает прибор по энергии перенапряжений в месте применения, а не по тому постоянному напряжению, которое он будет показывать. Ближе к вводу полное сопротивление за местом повреждения меньше, а импульсы больше: розетка — CAT II, распределительный щит — CAT III, ввод и сторона сетевой организации — CAT IV. Прибор CAT II прекрасно покажет на вводе 230 V и всё равно может там разрушиться дугой между вашими руками.</string>
    <string name="fn_replace_a_fuse_like_for_like_title">Предохранитель выбирают по отключающей способности не меньше, чем по номинальному току</string>
    <string name="fn_replace_a_fuse_like_for_like_body">Два предохранителя одного номинала не взаимозаменяемы. Класс задаёт поведение до отключения — gG для обычных линий, aM для двигателей, которые должны выдержать пусковой ток, — а отключающая способность задаёт ток короткого замыкания, который он может разорвать не разрушившись. Поставить номинал побольше, чтобы прекратить ложные отключения, значит убрать ровно ту защиту, под которую подбирался кабель, и теперь предохранителем работает кабель.</string>
    <string name="fn_emergency_stop_is_not_an_isolator_title">Аварийный останов не является средством отключения</string>
    <string name="fn_emergency_stop_is_not_an_isolator_body">Он предназначен быстро привести машину в безопасное состояние, и его часто можно вернуть в исходное положение оттуда, откуда вам не видно. Он может оставить под напряжением цепи управления, нагреватели или звено постоянного тока преобразователя — на многих машинах так и есть. Отключение означает аппарат, предназначенный для отключения, запертый в положении «отключено», с ключом в вашем кармане.</string>
    <string name="fn_isolate_upstream_of_what_you_touch_title">Выключенный аппарат остаётся под напряжением на собственных зажимах</string>
    <string name="fn_isolate_upstream_of_what_you_touch_body">Отключите автоматический выключатель — сторона нагрузки мертва, а питающие зажимы остаются под полным напряжением: для этого он и нужен. То же верно для разъединителя, контактора и коммутируемой розетки. Чтобы работать на самом аппарате, нужно отключить то, что его питает, а это обычно щит на один уровень выше, чем ожидают.</string>
    <string name="fn_label_before_you_leave_title">Непромаркированный щит — опасность, которую вы оставляете другому</string>
    <string name="fn_label_before_you_leave_body">Каждый час, сэкономленный на маркировке, с процентами вернёт тот, кому придётся в спешке отключать линию. Догадки о том, какой автомат что питает, кончаются либо отключением не той линии — иногда той, которая была важна, — либо тем, что нужная останется включённой. Подписывайте по ходу работы: эти сведения держатся в голове ровно столько, сколько вы стоите перед щитом.</string>
    <string name="fn_volt_drop_bites_before_ampacity_title">На длинной трассе предел по потере напряжения наступает раньше, чем допустимый ток</string>
    <string name="fn_volt_drop_bites_before_ampacity_body">Допустимый ток определяется нагревом проводника, а нагреву безразлична длина. Потеря напряжения накапливается с каждым метром. За тридцатью-сорока метрами групповой линии кабель, который спокойно несёт ток, уже выходит за предел по потере напряжения: сначала выбирайте по потере, а допустимый ток проверяйте потом — в обратном порядке выбирать приходится дважды.</string>
    <string name="fn_doubling_length_doubles_drop_title">Вдвое длиннее — вдвое больше потеря; вдвое больше сечение — вдвое меньше</string>
    <string name="fn_doubling_length_doubles_drop_body" formatted="false">Сопротивление пропорционально длине и обратно пропорционально сечению, обе зависимости строго линейны и обе стоит держать в голове. Трасса с потерей 3 % на 25 m даёт 6 % на 50 m. Но переход на одну ступень сечения не уменьшает потерю вдвое: ряд идёт шагами примерно 1,5–1,6, поэтому одна ступень снимает около трети потери, а не половину.</string>
    <string name="fn_single_phase_kilowatt_is_four_amps_title">При 230 V однофазно киловатт — это примерно 4,3 A</string>
    <string name="fn_single_phase_kilowatt_is_four_amps_body">Для активной нагрузки — обогрев, лампа накаливания, чайник — ток это просто мощность, делённая на напряжение. Быстрее проверки для заводской таблички или ведомости нагрузок не существует. Для всего, где есть двигатель или импульсный источник питания, делите ещё и на коэффициент мощности, и тогда для небольшого двигателя эти 4,3 A превращаются в 5,5 A.</string>
    <string name="fn_three_phase_kilowatt_is_one_and_a_half_amps_title">При 400 V трёхфазно киловатт — это примерно 1,44 A</string>
    <string name="fn_three_phase_kilowatt_is_one_and_a_half_amps_body">√3 в трёхфазной формуле и есть причина того, что та же мощность требует меньшего тока на проводник, чем однофазное питание того же напряжения. Держа в уме 1,44 A на киловатт, стояк можно прикинуть в голове и заметить ведомость нагрузок, ошибочную в разы, а не на проценты.</string>
    <string name="fn_transformer_kva_to_secondary_amps_title">Трансформатор 400 V даёт на вторичной стороне около 1,44 A на каждый kVA</string>
    <string name="fn_transformer_kva_to_secondary_amps_body">Та же арифметика с √3, только для полной мощности вместо активной: машина 630 kVA при полной нагрузке отдаёт примерно 910 A. Полезно, когда стоишь перед трансформатором, табличку которого уже не прочесть, и это тот ток, на который должны быть рассчитаны вводной аппарат и шины.</string>
    <string name="fn_dol_start_draws_six_times_title">Двигатель при прямом пуске берёт от шести до восьми номинальных токов</string>
    <string name="fn_dol_start_draws_six_times_body">На ту секунду-две, что нужны ему для разгона. Поэтому защитный аппарат обязан терпеть пусковой ток, который иначе принял бы за короткое замыкание, поэтому предохранитель gG перед двигателем — неверный выбор, и поэтому питание, при котором двигатель прекрасно работает, может при каждом пуске просаживать освещение.</string>
    <string name="fn_copper_resistance_rises_with_temperature_title" formatted="false">Медь прибавляет около 0,4 % сопротивления на каждый кельвин</string>
    <string name="fn_copper_resistance_rises_with_temperature_body" formatted="false">Проводник на своём пределе 70 °C имеет примерно на 20 % большее сопротивление, чем тот же проводник при 20 °C, а значит и на 20 % большую потерю напряжения. Считать потерю при температуре окружающей среды, а потом нагружать кабель до его допустимого тока — так расчёт, прошедший на бумаге, проваливается на объекте.</string>
    <string name="fn_grouping_costs_more_than_people_expect_title">Совместная прокладка отнимает больше допустимого тока, чем когда-либо отнимет температура окружающей среды</string>
    <string name="fn_grouping_costs_more_than_people_expect_body" formatted="false">Шесть линий в одном лотке теряют свыше 40 % табличного тока; тем же кабелям пришлось бы оказаться при температуре окружающей среды около 55 °C, чтобы потерять столько же. Совместная прокладка к тому же чаще всего и выпадает из расчёта, потому что это свойство электроустановки, а не кабеля, который у вас в руках.</string>
    <string name="fn_protection_sits_between_two_currents_title">Номинал защиты стоит между нагрузкой и кабелем</string>
    <string name="fn_protection_sits_between_two_currents_body">Расчётный ток ≤ номинальный ток аппарата защиты ≤ длительно допустимый ток кабеля, именно в этом порядке и без исключений, которые стоило бы заучивать новичку. Любой спор о перегрузке сводится к этим двум неравенствам: аппарат меньше нагрузки отключается впустую, аппарат больше кабеля оставляет кабель без защиты.</string>
    <string name="fn_power_factor_correction_pays_on_current_not_energy_title">Компенсация реактивной мощности снижает ток, а не оплачиваемую энергию</string>
    <string name="fn_power_factor_correction_pays_on_current_not_energy_body">Конденсаторы отдают реактивный ток на месте, вместо того чтобы тянуть его через сеть, поэтому кабели и трансформаторы видят меньший ток, а потери в них падают. Активная энергия, которую пишет счётчик, почти не меняется. Выигрыш — в высвобожденной мощности и в том, что удалось избежать платы за реактивную энергию, а это совсем другой довод, чем меньший счёт за электричество.</string>
    <string name="fn_lighting_design_starts_from_the_task_title">Освещают работу, а не помещение</string>
    <string name="fn_lighting_design_starts_from_the_task_body">Нормы освещённости написаны под то, что человек делает: верстак в мастерской и коридор рядом различаются впятеро. Проектировать здание целиком по одной цифре — значит переосветить проходы и недоосветить работу; к тому же метод коэффициента использования даёт среднее по плоскости, так что соответствующее норме среднее вполне уживается с тёмным верстаком под неудачно поставленным светильником.</string>
    <string name="fn_diversity_is_a_judgement_not_a_discount_title">Одновременность — это суждение о поведении, а не коэффициент к применению</string>
    <string name="fn_diversity_is_a_judgement_not_a_discount_body">Она утверждает, что не все нагрузки работают разом: для розеток в квартире это верно, для линии станков, построенной на непрерывную работу, — нет. Применить привычный коэффициент к нагрузке, у которой одновременности нет, и есть тот путь, которым стояк оказывается недогруженным по сечению, а ошибка вылезает при пусконаладке под настоящей нагрузкой, а не на бумаге.</string>
    <string name="fn_dead_tests_come_before_live_ones_title">Любое измерение без напряжения идёт раньше первого измерения под напряжением</string>
    <string name="fn_dead_tests_come_before_live_ones_body">Непрерывность и сопротивление изоляции измеряют на отключённой электроустановке, и именно они говорят, что подавать напряжение безопасно. Сделанные после, они переворачивают смысл: первое повреждение, которое они нашли бы, уже нашло поданное напряжение. Порядок — это часть испытания, а не предпочтение.</string>
    <string name="fn_insulation_test_destroys_electronics_title">Измерение изоляции напряжением 500 V уничтожит всё, что осталось подключённым</string>
    <string name="fn_insulation_test_destroys_electronics_body">Диммеры, драйверы светодиодов, устройства защиты от перенапряжений и любая электронная автоматика не рассчитаны на испытательное напряжение. Отсоедините их или закоротите участок и помните: повреждённый так прибор часто ещё какое-то время работает — отказ приходит недели спустя, и никто не связывает его с измерением.</string>
    <string name="fn_measure_loop_impedance_at_the_far_end_title">Сопротивление петли фаза-нуль имеет смысл только в самой дальней точке линии</string>
    <string name="fn_measure_loop_impedance_at_the_far_end_body">Оно растёт с расстоянием, поэтому измерение в щите — самый благоприятный случай, а измерение у последней розетки — то, от которого зависит время отключения. Линия, которая проходит в щите и не проходит на своём конце, — это линия, которая не отключится вовремя ровно там, где повреждение наиболее вероятно.</string>
    <string name="fn_polarity_is_cheap_to_check_and_lethal_to_miss_title">Перепутанные фаза и нуль оставляют всю коммутацию в нулевом проводнике</string>
    <string name="fn_polarity_is_cheap_to_check_and_lethal_to_miss_body">Лампы горят, розетки работают, каждый прибор ведёт себя нормально — дефект проявляется только тогда, когда кто-то вскрывает коммутируемый светильник и находит фазу по-прежнему на той детали, которую держит в руках. Проверка занимает секунды, и потом нет ни одного признака, по которому её отсутствие заметят.</string>
    <string name="fn_rcd_ramp_test_before_the_trip_test_title">УЗО, срабатывающее при верном токе, всё равно может быть слишком медленным</string>
    <string name="fn_rcd_ramp_test_before_the_trip_test_body">Ток срабатывания и время срабатывания — два разных результата. Аппарат, срабатывающий при 25 mA на номинале 30 mA, чувствительность имеет, но может выйти за 300 мс, а именно время решает, защищает ли он человека. Записывайте оба; сдать один из них — ещё не сдать.</string>
    <string name="fn_prove_continuity_of_the_protective_conductor_first_title">Защитный проводник проверяют первым, и о нём же легче всего забыть</string>
    <string name="fn_prove_continuity_of_the_protective_conductor_first_body">Все прочие меры защиты исходят из того, что он есть. Соединение с большим переходным сопротивлением в нём — окрашенный корпус, перетянутый зажим, перерезанная жила — оставляет электроустановку с виду нормальной, отключающейся медленно или не отключающейся вовсе, и ни одно измерение на токоведущих проводниках этого не покажет.</string>
    <string name="fn_a_clamp_meter_reads_zero_around_a_whole_cable_title">Клещи, охватывающие кабель целиком, показывают почти ноль — и это правильно</string>
    <string name="fn_a_clamp_meter_reads_zero_around_a_whole_cable_body">Токи фазы и нуля равны и противоположны, их поля компенсируются, и прибор показывает разность — то есть утечку. Чтобы измерить ток нагрузки, охватите один проводник. Несколько миллиампер вокруг всего кабеля — это не сломанный прибор, а ток утечки на землю, и растущий стоит того, чтобы его нашли.</string>
    <string name="fn_true_rms_matters_on_distorted_current_title">Прибор среднего значения сильно занижает искажённый ток</string>
    <string name="fn_true_rms_matters_on_distorted_current_body">Приборы без измерения истинного среднеквадратичного значения предполагают синусоиду и пересчитывают среднее под неё. Для тока, который потребляют драйверы светодиодов, преобразователи частоты и импульсные источники, это предположение неверно, и показание может оказаться на десятки процентов ниже — как раз в тех линиях, из-за тока в нулевом проводнике которых вы и волновались.</string>
    <string name="fn_record_the_reading_not_the_verdict_title">Записывайте число, а не «норма»</string>
    <string name="fn_record_the_reading_not_the_verdict_body">Записанные 0,35 Ω сравнимы с 0,55 Ω через год и показывают соединение, сопротивление которого растёт, ещё до отказа. Записанное «норма» сообщает следующему только то, что когда-то кто-то счёл это приемлемым. Ценность протокола испытаний почти целиком в динамике.</string>
    <string name="fn_test_leads_have_resistance_too_title">Обнулите щупы, иначе их сопротивление войдёт в каждое измерение непрерывности</string>
    <string name="fn_test_leads_have_resistance_too_body">Пара щупов легко даёт 0,1 Ω, а это заметная доля того, что должна показывать короткая групповая линия. Обнуление занимает мгновение в начале дня; пропуск систематически завышает каждое показание и превращает по-настоящему малое сопротивление в пограничное.</string>
    <string name="fn_an_open_neutral_hides_from_a_two_lead_test_title">Линия может пройти проверку изоляции и всё же быть оборванной</string>
    <string name="fn_an_open_neutral_hides_from_a_two_lead_test_body">Сопротивление изоляции доказывает, что проводники отделены друг от друга и от земли. О непрерывности проводника оно не говорит ничего. Нулевой проводник, оборванный внутри коробки, даёт превосходное значение изоляции — строго говоря, бесконечное — потому что отсоединённый проводник изолирован великолепно.</string>
    <string name="fn_energise_one_circuit_at_a_time_title">Подавайте напряжение по одной линии и знайте, сколько каждая должна потреблять</string>
    <string name="fn_energise_one_circuit_at_a_time_body">Включить всё сразу — значит получить пусковой ток, равный сумме всех нагрузок, и повреждение, которое может быть где угодно. Поднимая линии по одной, вы локализуете проблему на последнем включённом и можете сравнить потребляемый ток с тем, на который линия рассчитана, пока ещё есть время на разницу отреагировать.</string>
    <string name="destination_field_notes">Общие сведения</string>
    <string name="fn_cat_measurement_and_testing">Измерения и испытания</string>
    <string name="fn_cat_rules_of_thumb">Практические правила</string>
    <string name="fn_cat_safety_and_practice">Безопасность и практика</string>
    <string name="fn_empty_message">По этому запросу ничего не найдено. Попробуйте другое слово.</string>
    <string name="fn_empty_title">Ничего не найдено</string>
    <string name="fn_filter_all">Все</string>
    <string name="fn_related_calculator">Рассчитать</string>
    <string name="fn_related_reference">Посмотреть</string>
    <string name="fn_search_hint">Поиск в общих сведениях</string>
</resources>
