<?xml version="1.0" encoding="utf-8"?>
<resources>
    <!-- Field notes -->
    <string name="fn_voltage_indicator_is_not_a_prover_title">A non-contact voltage detector cannot prove a circuit dead</string>
    <string name="fn_voltage_indicator_is_not_a_prover_body">It senses the field around a conductor, so it reports what is nearby rather than what is in front of it. Screened cable, a conductor at the back of a bunch, a low battery or a gloved hand between pen and cable all give the same result as a dead circuit: nothing. Use it to find a live conductor, never to establish that one is dead — that needs a two-pole tester, proved on a known source before and after.</string>
    <string name="fn_phantom_voltage_reads_high_delivers_nothing_title">A disconnected conductor can read most of the supply voltage</string>
    <string name="fn_phantom_voltage_reads_high_delivers_nothing_body">A long run beside a live cable couples to it capacitively. A digital multimeter draws almost no current, so that coupling is enough to show a hundred volts or more on a conductor that is disconnected at both ends. The reading is real; the source behind it cannot deliver current. A two-pole tester loads the circuit and collapses the phantom, which is the whole reason it is the tool for proving dead.</string>
    <string name="fn_capacitors_stay_charged_after_isolation_title">Isolating a circuit does not discharge what is in it</string>
    <string name="fn_capacitors_stay_charged_after_isolation_body">Power-factor correction banks and the DC link inside a drive hold their charge after the supply is gone, and both store enough energy to be lethal. Discharge resistors take time and they fail silently. Wait for the time the manufacturer states, then prove it dead at the terminals — the wait is a prerequisite for the test, not a substitute for it.</string>
    <string name="fn_rcd_test_button_proves_only_the_mechanism_title">The test button on an RCD proves the RCD, not the installation</string>
    <string name="fn_rcd_test_button_proves_only_the_mechanism_body">It drives a current through an internal winding to check that the mechanism still releases. It says nothing about the earth path, the trip time under a real fault, or whether the device is wired the right way round. A button that works on an installation with no earth connection still works — and the installation is still lethal.</string>
    <string name="fn_neutral_is_a_live_conductor_title">A neutral is a live conductor, not a safe one</string>
    <string name="fn_neutral_is_a_live_conductor_body">It sits near earth potential only while the circuit is intact and reasonably balanced. Open it while load is connected and the far end rises towards line voltage; unbalance a three-phase circuit and it carries current that has to go somewhere. Treat it as live until proved otherwise, and never disconnect one on a circuit you have not isolated.</string>
    <string name="fn_broken_pen_energises_metalwork_title">A broken PEN conductor puts line voltage on every earthed surface</string>
    <string name="fn_broken_pen_energises_metalwork_body">In a TN-C-S supply the incoming conductor is neutral and earth in one. Lose it upstream and load current returns through the only path left — the earthing system — so exposed metalwork throughout the installation rises towards line potential while every device keeps working normally. Nothing trips, nothing looks wrong. It is the reason TN-C-S is not permitted for some installations at all.</string>
    <string name="fn_borrowed_neutral_survives_isolation_title">A borrowed neutral stays live after you isolate its circuit</string>
    <string name="fn_borrowed_neutral_survives_isolation_body">Where an installation has grown, a circuit's neutral is sometimes connected to a different circuit's line. Switch off the breaker you believe feeds the work and the line goes dead while the neutral keeps carrying another circuit's current. Common in lighting on two-way switching and in old rewires. If a supposedly dead neutral reads a voltage or sparks on disconnection, stop and find where it goes.</string>
    <string name="fn_meter_category_matches_where_you_stand_title">Choose the meter by where you are standing, not by the voltage</string>
    <string name="fn_meter_category_matches_where_you_stand_body">Measurement category rates a tester for the transient energy at a location, not for the steady voltage it will read. Nearer the origin, the impedance behind the fault is lower and the transients are larger: a socket outlet is CAT II, a distribution board CAT III, the incomer and the supply side CAT IV. A CAT II meter reading 230 V perfectly well at an intake can still fail as an arc across your hands.</string>
    <string name="fn_replace_a_fuse_like_for_like_title">A fuse is chosen for its breaking capacity as much as its rating</string>
    <string name="fn_replace_a_fuse_like_for_like_body">Two fuses of the same amperage are not interchangeable. The class sets how it behaves before it clears — gG for general circuits, aM for motors that must survive inrush — and the breaking capacity sets the fault current it can interrupt without rupturing. Fitting a higher rating to stop nuisance operation removes the protection the cable was sized around, and the cable is now the fuse.</string>
    <string name="fn_emergency_stop_is_not_an_isolator_title">An emergency stop is not an isolator</string>
    <string name="fn_emergency_stop_is_not_an_isolator_body">It is designed to bring machinery to a safe state quickly, and it can often be reset from somewhere you cannot see. It may leave control circuits, heaters or a drive's DC link energised, and on many machines it does. Isolation means a device intended for isolation, locked in the off position, with the key in your pocket.</string>
    <string name="fn_isolate_upstream_of_what_you_touch_title">Switching a device off leaves its own terminals live</string>
    <string name="fn_isolate_upstream_of_what_you_touch_body">Open a breaker and the load side is dead while its supply terminals stay at full voltage — that is what it is for. The same is true of an isolator, a contactor and a switched socket. To work on the device itself you have to isolate the thing feeding it, which is usually one board further back than people expect.</string>
    <string name="fn_label_before_you_leave_title">An unlabelled board is a hazard you leave behind for someone else</string>
    <string name="fn_label_before_you_leave_body">Every hour saved by not labelling is paid back with interest by whoever next has to isolate a circuit in a hurry. Guessing which breaker feeds what ends either in the wrong circuit being switched off — sometimes one that mattered — or in the right one being left on. Label as you go: the information is in your head only while you are standing there.</string>
    <string name="fn_volt_drop_bites_before_ampacity_title">On a long run the volt drop limit is reached before the current rating</string>
    <string name="fn_volt_drop_bites_before_ampacity_body">Ampacity is set by how hot the conductor gets, which does not care how far it goes. Volt drop accumulates with every metre. Past roughly thirty or forty metres on a final circuit the cable that carries the current comfortably is already outside the drop limit, so size on drop first and check the rating afterwards — doing it the other way round means sizing twice.</string>
    <string name="fn_doubling_length_doubles_drop_title">Double the length and you double the drop; double the area and you halve it</string>
    <string name="fn_doubling_length_doubles_drop_body" formatted="false">Resistance is proportional to length and inversely proportional to cross-sectional area, so both relationships are exactly linear and both are worth having in your head. A run that drops 3 % at 25 m drops 6 % at 50 m. Going up one preferred size is not a halving though — the series steps by roughly 1.5 to 1.6 at a time, so one size buys about a third off the drop, not half.</string>
    <string name="fn_single_phase_kilowatt_is_four_amps_title">At 230 V single phase, a kilowatt is about 4.3 A</string>
    <string name="fn_single_phase_kilowatt_is_four_amps_body">For a resistive load — heating, filament lighting, a kettle — current is simply power over voltage. It is the fastest sanity check there is on a nameplate or a schedule of loads. For anything with a motor or a switched-mode supply, divide by the power factor as well, which for a small motor takes 4.3 A closer to 5.5 A.</string>
    <string name="fn_three_phase_kilowatt_is_one_and_a_half_amps_title">At 400 V three phase, a kilowatt is about 1.44 A</string>
    <string name="fn_three_phase_kilowatt_is_one_and_a_half_amps_body">The √3 in the three-phase formula is what makes the same power need less current per conductor than a single-phase supply of the same voltage. Carrying 1.44 A per kilowatt lets you size a submain in your head and catch a schedule of loads that is out by a factor rather than a percent.</string>
    <string name="fn_transformer_kva_to_secondary_amps_title">A 400 V transformer gives about 1.44 A on the secondary per kVA</string>
    <string name="fn_transformer_kva_to_secondary_amps_body">The same √3 arithmetic, run on apparent power instead of active: a 630 kVA unit delivers roughly 910 A at full load. Useful standing in front of a transformer with no nameplate legible, and the number the incoming device and busbar have to be rated for.</string>
    <string name="fn_dol_start_draws_six_times_title">A motor started direct-on-line draws six to eight times its full load current</string>
    <string name="fn_dol_start_draws_six_times_body">For the second or two it takes to reach speed. It is why the protective device has to tolerate an inrush it would otherwise treat as a fault, why a gG fuse is the wrong choice in front of a motor, and why a supply that runs the motor perfectly well can still dim the lights every time it starts.</string>
    <string name="fn_copper_resistance_rises_with_temperature_title" formatted="false">Copper gains about 0.4 % resistance per kelvin</string>
    <string name="fn_copper_resistance_rises_with_temperature_body" formatted="false">A conductor at its 70 °C limit has roughly 20 % more resistance than the same conductor at 20 °C, and therefore 20 % more volt drop. Calculating drop at ambient and then loading the cable to its rating is how a design that passed on paper fails on site.</string>
    <string name="fn_grouping_costs_more_than_people_expect_title">Bunching circuits together costs more capacity than the ambient ever does</string>
    <string name="fn_grouping_costs_more_than_people_expect_body" formatted="false">Six circuits in one containment lose over 40 % of their tabulated rating; the same cables would have to reach about 55 °C ambient to lose as much. Grouping is also the factor most often left out, because it is a property of the installation rather than of the cable in front of you.</string>
    <string name="fn_protection_sits_between_two_currents_title">The device rating has to sit between the load and the cable</string>
    <string name="fn_protection_sits_between_two_currents_body">Design current ≤ device rating ≤ cable capacity, in that order, with no exceptions worth learning as a beginner. Every overload argument reduces to those two inequalities: a device smaller than the load nuisance-trips, a device larger than the cable leaves the cable unprotected.</string>
    <string name="fn_power_factor_correction_pays_on_current_not_energy_title">Correcting power factor cuts current, not the energy you are billed for</string>
    <string name="fn_power_factor_correction_pays_on_current_not_energy_body">Capacitors return reactive current locally instead of dragging it up the supply, so cables and transformers see less current and the losses in them fall. The active energy the meter records barely moves. The saving is in released capacity and in avoiding a reactive charge, which is a different argument from a smaller electricity bill.</string>
    <string name="fn_lighting_design_starts_from_the_task_title">Light the task, not the room</string>
    <string name="fn_lighting_design_starts_from_the_task_body">Illuminance targets are written against what is being done — a workshop bench and the corridor outside it differ by a factor of five. Designing to one figure for a whole building over-lights the circulation and under-lights the work, and the lumen method gives an average across a plane, so a compliant average can still leave a dark bench under a badly placed fitting.</string>
    <string name="fn_diversity_is_a_judgement_not_a_discount_title">Diversity is an argument about behaviour, not a coefficient to apply</string>
    <string name="fn_diversity_is_a_judgement_not_a_discount_body">It says that not every load runs at once, which is true of sockets in a house and false of a machine line built to run flat out. Applying a habitual factor to a load that has no diversity is how a submain ends up undersized, and the failure appears at commissioning under real load rather than on paper.</string>
    <string name="fn_dead_tests_come_before_live_ones_title">Every dead test comes before the first live one</string>
    <string name="fn_dead_tests_come_before_live_ones_body">Continuity and insulation resistance are done on an isolated installation, and they are what tells you it is safe to energise. Running them afterwards inverts the point: the first fault they would have found has already been found by putting voltage on it. The order is the test, not a preference.</string>
    <string name="fn_insulation_test_destroys_electronics_title">An insulation test at 500 V will destroy anything left connected</string>
    <string name="fn_insulation_test_destroys_electronics_body">Dimmers, LED drivers, surge protection and any electronic control are not built to survive the test voltage. Disconnect them or link out the circuit, and remember that a device damaged this way often keeps working for a while — the failure arrives weeks later and nobody connects it to the test.</string>
    <string name="fn_measure_loop_impedance_at_the_far_end_title">Loop impedance is only meaningful at the furthest point of the circuit</string>
    <string name="fn_measure_loop_impedance_at_the_far_end_body">It rises with distance, so the reading at the board is the best case and the reading at the last socket is the one the disconnection time depends on. A circuit that passes at the board and fails at its end is a circuit that will not disconnect in time under a fault where a fault is most likely.</string>
    <string name="fn_polarity_is_cheap_to_check_and_lethal_to_miss_title">A reversed line and neutral leaves everything switched on the neutral</string>
    <string name="fn_polarity_is_cheap_to_check_and_lethal_to_miss_body">Lamps light, sockets work, and every appliance behaves normally — the fault shows up only when someone opens a switched fitting and finds the line conductor still connected to the part they are holding. It takes seconds to check and there is no symptom to notice later.</string>
    <string name="fn_rcd_ramp_test_before_the_trip_test_title">A residual current device that trips at the right current can still be too slow</string>
    <string name="fn_rcd_ramp_test_before_the_trip_test_body">Trip current and trip time are separate results. A device operating at 25 mA on a 30 mA rating has the sensitivity but might exceed 300 ms, which is what determines whether it protects a person. Record both; a pass on one is not a pass.</string>
    <string name="fn_prove_continuity_of_the_protective_conductor_first_title">The protective conductor is the first thing to prove and the easiest to forget</string>
    <string name="fn_prove_continuity_of_the_protective_conductor_first_body">Every other protective measure assumes it is there. A high-resistance joint in it — a painted enclosure, an overtightened terminal, a strand cut through — leaves the installation looking normal and disconnecting slowly or not at all, and no test of the line conductors reveals it.</string>
    <string name="fn_a_clamp_meter_reads_zero_around_a_whole_cable_title">A clamp around a whole cable reads nearly zero, and that is correct</string>
    <string name="fn_a_clamp_meter_reads_zero_around_a_whole_cable_body">Line and neutral currents are equal and opposite, so their fields cancel and the instrument reports the difference — which is the leakage. To measure load current, clamp one conductor. Reading a few milliamps around the whole cable is not a broken meter; it is the earth leakage, and a rising one is worth investigating.</string>
    <string name="fn_true_rms_matters_on_distorted_current_title">An averaging meter under-reads distorted current badly</string>
    <string name="fn_true_rms_matters_on_distorted_current_body">Meters that are not true RMS assume a sine wave and scale an average to suit it. On the current drawn by LED drivers, drives and switched-mode supplies that assumption is wrong and the reading can be tens of per cent low — precisely on the circuits whose neutral current is the thing you were worried about.</string>
    <string name="fn_record_the_reading_not_the_verdict_title">Write down the number, not "pass"</string>
    <string name="fn_record_the_reading_not_the_verdict_body">A recorded 0.35 Ω is comparable with next year's 0.55 Ω and shows a joint going high before it fails. A recorded "pass" tells the next person only that someone once thought it was fine. The value of a test schedule is almost entirely in the trend.</string>
    <string name="fn_test_leads_have_resistance_too_title">Null the leads, or their resistance lands in every continuity reading</string>
    <string name="fn_test_leads_have_resistance_too_body">A pair of leads is easily 0.1 Ω, which is a large fraction of the figure a short final circuit should show. Nulling takes a moment at the start of the day; skipping it systematically inflates every reading and turns a genuinely low resistance into a borderline one.</string>
    <string name="fn_an_open_neutral_hides_from_a_two_lead_test_title">A circuit can pass insulation testing and still be broken</string>
    <string name="fn_an_open_neutral_hides_from_a_two_lead_test_body">Insulation resistance proves conductors are separated from each other and from earth. It says nothing about whether a conductor is continuous. A neutral broken inside a joint gives an excellent insulation reading — infinite, in fact — because a disconnected conductor is very well insulated indeed.</string>
    <string name="fn_energise_one_circuit_at_a_time_title">Energise one circuit at a time, and know what each one should draw</string>
    <string name="fn_energise_one_circuit_at_a_time_body">Closing everything at once means an inrush that is the sum of every load and a fault that could be anywhere. Bringing circuits up one by one localises a problem to the last thing you switched, and it lets you compare the current drawn against what that circuit was designed for while there is still time to act on the difference.</string>

    <string name="destination_field_notes">General Info</string>
    <string name="fn_cat_measurement_and_testing">Measurement and testing</string>
    <string name="fn_cat_rules_of_thumb">Rules of thumb</string>
    <string name="fn_cat_safety_and_practice">Safety and practice</string>
    <string name="fn_empty_message">No entry matches that search. Try a different term.</string>
    <string name="fn_empty_title">No matches</string>
    <string name="fn_filter_all">All</string>
    <string name="fn_related_calculator">Work it out</string>
    <string name="fn_related_reference">Look it up</string>
    <string name="fn_search_hint">Search general info</string>
</resources>
