<?xml version="1.0" encoding="utf-8"?>
<resources>
    <!-- Glossary -->
    <string name="gl_active_power_term">Active power</string>
    <string name="gl_active_power_def">The part of the supplied power that does real work — turns a shaft, makes heat, gives light. It is what an energy meter bills.</string>
    <string name="gl_adiabatic_check_term">Adiabatic check</string>
    <string name="gl_adiabatic_check_def">A check that a conductor survives a fault long enough for the protective device to clear it, using S ≥ √(I²t)/k from IEC 60364-5-54. It assumes none of the heat escapes during the fault, which is why it is called adiabatic.</string>
    <string name="gl_ambient_temperature_term">Ambient temperature</string>
    <string name="gl_ambient_temperature_def">The air temperature around a cable or a device, before it heats anything itself. Capacity tables assume 30 °C in air; hotter surroundings leave a conductor less room to shed its own heat, so its rating falls.</string>
    <string name="gl_ampacity_term">Ampacity</string>
    <string name="gl_ampacity_def">The current a conductor can carry continuously without its insulation exceeding its rated temperature. It is a property of the installation, not just the cable: the same conductor buried, in a tray or in insulation has three different figures.</string>
    <string name="gl_apparent_power_term">Apparent power</string>
    <string name="gl_apparent_power_def">Voltage times current, without regard to how much of it does work. Cables and transformers are sized on this, because they carry the whole current whether it is useful or not.</string>
    <string name="gl_arc_fault_term">Arc fault</string>
    <string name="gl_arc_fault_def">A fault where current jumps a gap instead of flowing through metal, at a damaged terminal or a broken strand. The current can stay below what an overcurrent device would trip on while the arc itself is hot enough to start a fire.</string>
    <string name="gl_armour_term">Armour</string>
    <string name="gl_armour_def">A steel wire or tape layer under a cable's outer sheath, there to take mechanical damage. It also gives the cable an earthed metallic path, which is why armoured cable is common where a separate protective conductor would be awkward.</string>
    <string name="gl_automatic_disconnection_term">Automatic disconnection of supply</string>
    <string name="gl_automatic_disconnection_def">The standard protective measure of IEC 60364-4-41: an earth fault must raise enough current to operate the protective device within a stated time, so a dangerous touch voltage cannot persist.</string>
    <string name="gl_awg_term">AWG</string>
    <string name="gl_awg_def">American Wire Gauge, the North American conductor size scale. The numbers run backwards — larger gauge means thinner wire — and each step of three roughly halves the area.</string>
    <string name="gl_back_up_protection_term">Back-up protection</string>
    <string name="gl_back_up_protection_def">An upstream device that assists a downstream one whose breaking capacity is lower than the fault current at its terminals. The pair is only valid in combinations the manufacturer has tested.</string>
    <string name="gl_basic_protection_term">Basic protection</string>
    <string name="gl_basic_protection_def">Protection against touching a part that is live in normal service — insulation, enclosures, barriers. It is the layer that has to fail before fault protection is called on.</string>
    <string name="gl_breaking_capacity_term">Breaking capacity</string>
    <string name="gl_breaking_capacity_def">The largest fault current a device can interrupt and still be safe afterwards. It is selected against the maximum prospective short-circuit current at the point of installation, not against the load.</string>
    <string name="gl_busbar_term">Busbar</string>
    <string name="gl_busbar_def">A rigid conductor, usually a copper or aluminium bar, that distributes current to several outgoing circuits inside a board.</string>
    <string name="gl_c_rate_term">C-rate</string>
    <string name="gl_c_rate_def">Discharge or charge current expressed as a multiple of a battery's rated capacity. A 100 Ah bank at 0,5 C is being worked at 50 A.</string>
    <string name="gl_cascading_term">Cascading</string>
    <string name="gl_cascading_def">Deliberately letting an upstream breaker help clear a fault that exceeds a downstream one's own breaking capacity. It saves cost but gives up selectivity, since both devices open.</string>
    <string name="gl_circuit_breaker_term">Circuit breaker</string>
    <string name="gl_circuit_breaker_def">A switching device that carries current normally and interrupts it automatically under overload or short circuit. Unlike a fuse it is reset rather than replaced.</string>
    <string name="gl_clearance_term">Clearance</string>
    <string name="gl_clearance_def">The shortest distance through air between two conductive parts. Together with creepage distance it decides how close live parts may sit at a given voltage.</string>
    <string name="gl_conductor_term">Conductor</string>
    <string name="gl_conductor_def">The metal part of a cable that carries current — copper or aluminium in practice. Everything else in the cable exists to insulate it, protect it or hold it together.</string>
    <string name="gl_contactor_term">Contactor</string>
    <string name="gl_contactor_def">An electrically operated switch built to make and break load current repeatedly, and to drop out when its coil loses supply. That last property is what a relay is not designed for.</string>
    <string name="gl_continuity_test_term">Continuity test</string>
    <string name="gl_continuity_test_def">A dead test measuring the resistance of protective and line conductors end to end, to prove they are unbroken and correctly connected. The reading is compared against the calculated R1+R2.</string>
    <string name="gl_correction_factor_term">Correction factor</string>
    <string name="gl_correction_factor_def">A multiplier applied to a tabulated current capacity to account for conditions worse than the table assumed — hot air, bunched circuits, soil thermal resistivity. Factors multiply together, so two mild ones can bite harder than either alone.</string>
    <string name="gl_cos_phi_term">Power factor (cos φ)</string>
    <string name="gl_cos_phi_def">The ratio of active power to apparent power. At cos φ = 0,8 a cable carries a quarter more current than the useful power alone would suggest, and that extra current is what gets billed as reactive energy.</string>
    <string name="gl_creepage_distance_term">Creepage distance</string>
    <string name="gl_creepage_distance_def">The shortest path along an insulating surface between two conductive parts. Dirt and damp make a surface conduct long before air breaks down, so this is usually the larger requirement.</string>
    <string name="gl_cross_sectional_area_term">Cross-sectional area</string>
    <string name="gl_cross_sectional_area_def">The conductor's area in mm², the number that names a cable in IEC countries. It sets both resistance and current capacity, but not in the same proportion — doubling the area halves resistance while capacity rises by rather less.</string>
    <string name="gl_current_transformer_term">Current transformer</string>
    <string name="gl_current_transformer_def">An instrument transformer that produces a small secondary current proportional to a large primary one, for metering and protection. Its secondary must never be left open-circuit while primary current flows — the voltage that appears is dangerous.</string>
    <string name="gl_demand_factor_term">Demand factor</string>
    <string name="gl_demand_factor_def">Maximum demand divided by total connected load. It recognises that not everything installed runs at once, and it is regional and regulation-specific rather than universal.</string>
    <string name="gl_depth_of_discharge_term">Depth of discharge</string>
    <string name="gl_depth_of_discharge_def" formatted="false">The share of a battery's capacity actually used before recharging. Lead-acid life falls sharply past about 50 %; lithium tolerates 80–90 %.</string>
    <string name="gl_derating_term">Derating</string>
    <string name="gl_derating_def">Reducing a component's usable rating because the conditions are worse than the ones it was rated in. For cables it is the ambient and grouping factors; for a device it may be temperature inside an enclosure.</string>
    <string name="gl_disconnection_time_term">Disconnection time</string>
    <string name="gl_disconnection_time_def">How long a protective device may take to clear an earth fault. IEC 60364-4-41 requires 0,4 s for final circuits up to 32 A on a TN system and 5 s for distribution circuits.</string>
    <string name="gl_distribution_board_term">Distribution board</string>
    <string name="gl_distribution_board_def">The enclosure where an incoming supply is split into outgoing circuits, each with its own protective device.</string>
    <string name="gl_diversity_factor_term">Diversity factor</string>
    <string name="gl_diversity_factor_def">An allowance for loads that do not peak together, used to size a supply for less than the arithmetic sum of its circuits. Like demand factor it is set by local practice, not by physics.</string>
    <string name="gl_earth_electrode_term">Earth electrode</string>
    <string name="gl_earth_electrode_def">The metal in contact with soil that gives an installation its connection to earth — a rod, plate, tape or the building's foundation steel. Its resistance depends on soil far more than on the metal.</string>
    <string name="gl_earth_fault_loop_impedance_term">Earth fault loop impedance</string>
    <string name="gl_earth_fault_loop_impedance_def">The total impedance of the path a fault current takes from the transformer, out along the line conductor, through the fault, and back along the protective conductor. It decides how much current flows, and therefore whether the device operates.</string>
    <string name="gl_earthing_term">Earthing</string>
    <string name="gl_earthing_def">Connecting conductive parts to the general mass of earth so that a fault produces a current large enough to be detected, and so that exposed metal cannot sit at a dangerous voltage.</string>
    <string name="gl_efficiency_term">Efficiency</string>
    <string name="gl_efficiency_def">Output power divided by input power. The difference is loss, and it is why a 5,5 kW motor draws more than 5,5 kW from the supply.</string>
    <string name="gl_equipotential_bonding_term">Equipotential bonding</string>
    <string name="gl_equipotential_bonding_def">Joining metalwork together so that no dangerous voltage can appear between two things a person might touch at once. It works by removing the difference rather than by removing the fault.</string>
    <string name="gl_exposed_conductive_part_term">Exposed conductive part</string>
    <string name="gl_exposed_conductive_part_def">Metal belonging to equipment that is not live in normal service but could become live under a fault — a motor frame, a metal enclosure. These are what the protective conductor connects.</string>
    <string name="gl_external_loop_impedance_term">External earth loop impedance</string>
    <string name="gl_external_loop_impedance_def">The part of the earth fault loop that lies outside the installation, from the origin back through the supply network. Measured at the origin or taken from the distributor's declared maximum.</string>
    <string name="gl_extraneous_conductive_part_term">Extraneous conductive part</string>
    <string name="gl_extraneous_conductive_part_def">Metal that is not part of the electrical installation but can bring a potential into it — water pipes, structural steel, gas pipes. Bonded, not earthed as a protective conductor.</string>
    <string name="gl_fault_current_term">Fault current</string>
    <string name="gl_fault_current_def">The current that flows when insulation fails and a live conductor reaches earth or another conductor. Its size decides both whether the protection operates and how much damage is done before it does.</string>
    <string name="gl_fault_protection_term">Fault protection</string>
    <string name="gl_fault_protection_def">Protection against electric shock from a part that has become live because of a fault. Usually delivered by automatic disconnection of supply.</string>
    <string name="gl_form_of_separation_term">Form of separation</string>
    <string name="gl_form_of_separation_def">How far an assembly separates its busbars, functional units and terminals from one another, graded Form 1 to Form 4 in IEC 61439. Higher forms let one circuit be worked on while others stay live.</string>
    <string name="gl_frequency_term">Frequency</string>
    <string name="gl_frequency_def">How many times per second an alternating supply completes a cycle. 50 Hz across most of the world, 60 Hz in North America and parts of Asia; it changes reactance, motor speed and transformer sizing.</string>
    <string name="gl_functional_earth_term">Functional earth</string>
    <string name="gl_functional_earth_def">An earth connection made so equipment works properly — screening, reference potential for electronics — rather than for safety. It does not substitute for a protective earth.</string>
    <string name="gl_fuse_term">Fuse</string>
    <string name="gl_fuse_def">A protective device that clears a fault by melting. Its speed rises steeply with current, so it can be very fast on a short circuit while tolerating a brief overload.</string>
    <string name="gl_gg_fuse_term">gG fuse</string>
    <string name="gl_gg_fuse_def">A general-purpose fuse link that protects against both overload and short circuit. An aM link protects only against short circuit and must be paired with a separate overload device.</string>
    <string name="gl_grouping_factor_term">Grouping factor</string>
    <string name="gl_grouping_factor_def">The derating applied when circuits are bunched together, because each one's heat makes it harder for its neighbours to cool. Nine circuits in a bundle can lose nearly half the rating of one on its own.</string>
    <string name="gl_harmonic_term">Harmonic</string>
    <string name="gl_harmonic_def">A current or voltage component at a whole multiple of the supply frequency, drawn by electronic loads. The third and its multiples add up in the neutral instead of cancelling, so a neutral can carry more than any line.</string>
    <string name="gl_ik_code_term">IK code</string>
    <string name="gl_ik_code_def">A two-digit rating from IEC 62262 for how much mechanical impact an enclosure withstands, from IK00 (unprotected) to IK10 (20 joules).</string>
    <string name="gl_illuminance_term">Illuminance</string>
    <string name="gl_illuminance_def">Luminous flux arriving per square metre of a surface. It is what a light meter reads and what a lighting design is specified in — an office typically 500 lx.</string>
    <string name="gl_impedance_term">Impedance</string>
    <string name="gl_impedance_def">The total opposition an AC circuit presents to current: resistance and reactance combined. Unlike resistance it depends on frequency.</string>
    <string name="gl_impedance_voltage_term">Impedance voltage (uk)</string>
    <string name="gl_impedance_voltage_def">The percentage of rated primary voltage needed to drive rated current through a transformer with its secondary short-circuited. It is on the nameplate, and it sets the fault current the transformer can deliver.</string>
    <string name="gl_indirect_contact_term">Indirect contact</string>
    <string name="gl_indirect_contact_def">Touching metal that has become live through a fault, rather than a conductor that is live by design. The older name for what the standards now cover as fault protection.</string>
    <string name="gl_inductive_reactance_term">Inductive reactance</string>
    <string name="gl_inductive_reactance_def">The opposition an inductance presents to alternating current, rising with frequency. In LV cable it is small next to resistance until the conductor gets large, at which point neglecting it understates voltage drop.</string>
    <string name="gl_capacitive_reactance_term">Capacitive reactance</string>
    <string name="gl_capacitive_reactance_def">The opposition a capacitance presents to alternating current, falling as frequency rises. It is what a correction capacitor uses to supply reactive power.</string>
    <string name="gl_inrush_current_term">Inrush current</string>
    <string name="gl_inrush_current_def">The brief, large current a transformer, motor or capacitive load draws at the instant it is switched on. It is what a Type C or D breaker exists to tolerate.</string>
    <string name="gl_instantaneous_trip_term">Instantaneous trip</string>
    <string name="gl_instantaneous_trip_def">The magnetic part of a breaker's operation, which opens it within milliseconds once current exceeds a multiple of its rating — 5× for Type B, 10× for C, 20× for D.</string>
    <string name="gl_insulation_resistance_term">Insulation resistance</string>
    <string name="gl_insulation_resistance_def">Resistance measured between conductors, and between conductors and earth, with a DC test voltage. IEC 60364-6 wants at least 1,0 MΩ on a 230/400 V circuit tested at 500 V.</string>
    <string name="gl_interlock_term">Interlock</string>
    <string name="gl_interlock_def">A mechanical or electrical arrangement that makes an unsafe combination impossible — two contactors that can never close together, a door that cannot open while a circuit is live.</string>
    <string name="gl_ip_code_term">IP code</string>
    <string name="gl_ip_code_def">Two digits from IEC 60529: the first is protection against solids and contact, the second against water. IP54 is dust-protected and splash-proof.</string>
    <string name="gl_isolation_term">Isolation</string>
    <string name="gl_isolation_def">Cutting an installation off from every source of supply, with a visible or positively indicated gap, so it can be worked on safely. Switching off a load is not isolation.</string>
    <string name="gl_it_system_term">IT system</string>
    <string name="gl_it_system_def">An earthing arrangement with no direct connection between supply and earth, or one through a high impedance. A first earth fault does not produce enough current to trip, which is why the system keeps running and why insulation monitoring is mandatory.</string>
    <string name="gl_let_through_energy_term">Let-through energy (I²t)</string>
    <string name="gl_let_through_energy_def">The energy a protective device allows past before it clears a fault, in A²s. The cable's withstand must exceed it — that is the adiabatic check, written the other way round.</string>
    <string name="gl_line_conductor_term">Line conductor</string>
    <string name="gl_line_conductor_def">A conductor that carries current from the source to the load and is live in normal service. Marked L1, L2, L3 on a three-phase system; brown, black and grey under IEC 60446.</string>
    <string name="gl_live_part_term">Live part</string>
    <string name="gl_live_part_def">A conductor or conductive part intended to be energised in normal use, including the neutral. The neutral counts, which is why it is switched and isolated like any other live conductor.</string>
    <string name="gl_load_factor_term">Load factor</string>
    <string name="gl_load_factor_def">Average load over a period divided by the peak load in that period. It describes how evenly a supply is used, and it is a tariff and sizing input rather than a safety one.</string>
    <string name="gl_lszh_term">LSZH</string>
    <string name="gl_lszh_def">Low smoke zero halogen cable compound. It burns without producing the dense acidic smoke that PVC does, which matters in tunnels, ships and public buildings where people evacuate through the smoke.</string>
    <string name="gl_luminous_flux_term">Luminous flux</string>
    <string name="gl_luminous_flux_def">The total light a source emits, in lumens. A lamp is sold by this figure; how much of it reaches the working plane depends on the luminaire, the room and its surfaces.</string>
    <string name="gl_mcb_term">MCB</string>
    <string name="gl_mcb_def">Miniature circuit breaker: the DIN-rail device protecting final circuits, made to IEC 60898. Its trip curve — B, C or D — is what decides whether an earth fault disconnects fast enough.</string>
    <string name="gl_mccb_term">MCCB</string>
    <string name="gl_mccb_def">Moulded case circuit breaker, made to IEC 60947-2 for larger currents than an MCB. Its trip settings are usually adjustable, which is what makes selectivity achievable in a distribution board.</string>
    <string name="gl_nameplate_term">Nameplate</string>
    <string name="gl_nameplate_def">The plate on a machine stating the conditions it was designed and tested for. Every rating on it is conditional — a motor's current is at its rated voltage, frequency and duty, not at whatever it happens to see.</string>
    <string name="gl_neutral_conductor_term">Neutral conductor</string>
    <string name="gl_neutral_conductor_def">The conductor connected to the star point that carries the unbalance of a three-phase system back to source. It is a live conductor, and on a harmonic-rich supply it can carry more current than any line.</string>
    <string name="gl_no_load_loss_term">No-load loss</string>
    <string name="gl_no_load_loss_def">The power a transformer consumes just by being energised — iron loss in the core. It runs 24 hours a day whether or not anything is connected, which is why it dominates the lifetime cost of a lightly loaded transformer.</string>
    <string name="gl_overcurrent_term">Overcurrent</string>
    <string name="gl_overcurrent_def">Any current above the rated value, whether from an overload or a short circuit. The two need different protection responses, which is why devices have both a thermal and a magnetic element.</string>
    <string name="gl_overload_term">Overload</string>
    <string name="gl_overload_def">Excess current in a circuit that is otherwise healthy — too much load, not a fault. It is a thermal problem, so protection may take minutes rather than milliseconds.</string>
    <string name="gl_pen_conductor_term">PEN conductor</string>
    <string name="gl_pen_conductor_def">A single conductor doing the job of both neutral and protective earth, as in a TN-C system. It must never be switched or broken — losing it puts full line voltage on every exposed metal part it served.</string>
    <string name="gl_peukert_law_term">Peukert's law</string>
    <string name="gl_peukert_law_def">The rule that a battery gives less than its nameplate capacity when discharged faster than the rate it was rated at. A lead-acid bank rated over 20 hours delivers noticeably less over 2.</string>
    <string name="gl_phase_angle_term">Phase angle</string>
    <string name="gl_phase_angle_def">How far current lags or leads voltage in an AC circuit. Its cosine is the power factor, and its sign says whether the load is inductive or capacitive.</string>
    <string name="gl_phase_sequence_term">Phase sequence</string>
    <string name="gl_phase_sequence_def">The order in which the three line voltages reach their peaks. Reversing it reverses a motor, which is why it is verified before a machine is first run.</string>
    <string name="gl_polarity_term">Polarity</string>
    <string name="gl_polarity_def">A check that switches and protective devices are in the line conductor and not in the neutral. Get it wrong and a circuit stays live with its switch off.</string>
    <string name="gl_power_factor_correction_term">Power factor correction</string>
    <string name="gl_power_factor_correction_def">Adding capacitors to supply reactive power locally so it is not drawn from the network. Active power is unchanged; what falls is current, and with it the load on cables and transformers.</string>
    <string name="gl_prospective_short_circuit_current_term">Prospective short-circuit current</string>
    <string name="gl_prospective_short_circuit_current_def">The current that would flow into a bolted fault at a given point. Two figures matter: the maximum, which selects breaking capacity, and the minimum, which verifies the device trips at all.</string>
    <string name="gl_protective_conductor_term">Protective conductor (PE)</string>
    <string name="gl_protective_conductor_def">The conductor that connects exposed metal to earth so a fault current has a path back to source. Green-and-yellow, and never used for anything else.</string>
    <string name="gl_pvc_term">PVC</string>
    <string name="gl_pvc_def">Polyvinyl chloride cable insulation, rated to a 70 °C conductor temperature. Cheap and common; it softens with heat and gives off dense acidic smoke in a fire.</string>
    <string name="gl_rated_current_term">Rated current</string>
    <string name="gl_rated_current_def">The current a device is designed to carry continuously, In on its nameplate. For a protective device it is also the base that trip multiples are measured from.</string>
    <string name="gl_rated_voltage_term">Rated voltage</string>
    <string name="gl_rated_voltage_def">The voltage equipment is designed for. IEC 60038 sets 230/400 V for LV distribution, with tolerances that a design has to work inside rather than at.</string>
    <string name="gl_rcbo_term">RCBO</string>
    <string name="gl_rcbo_def">One device combining residual current protection with overcurrent protection for a single circuit. An RCCB has no overcurrent element and still needs a breaker or fuse alongside it.</string>
    <string name="gl_rccb_term">RCCB</string>
    <string name="gl_rccb_def">A residual current circuit breaker with no overcurrent protection of its own. It detects earth leakage only, so the circuit still needs a device for overload and short circuit.</string>
    <string name="gl_rcd_term">RCD</string>
    <string name="gl_rcd_def">A device that compares the current going out with the current coming back and opens when the difference exceeds its rating. It responds to leakage, not to how large the fault current is — which is why it protects where an overcurrent device cannot.</string>
    <string name="gl_reactive_power_term">Reactive power</string>
    <string name="gl_reactive_power_def">Power that flows back and forth between source and load without doing net work, exchanged by inductance and capacitance. It does no work but it does occupy the cable.</string>
    <string name="gl_reference_method_term">Reference method</string>
    <string name="gl_reference_method_def">The installation arrangement a capacity table is written for — clipped direct, in conduit, buried, in insulation. Choosing the wrong one is the most common way a correct-looking cable calculation ends up wrong.</string>
    <string name="gl_relay_term">Relay</string>
    <string name="gl_relay_def">An electrically operated switch for control signals rather than load current. A contactor is built to break motor current; a relay generally is not.</string>
    <string name="gl_residual_current_term">Residual current</string>
    <string name="gl_residual_current_def">The vector sum of the currents in all live conductors of a circuit. In a healthy circuit it is zero; anything else is current escaping to earth.</string>
    <string name="gl_resistivity_term">Resistivity</string>
    <string name="gl_resistivity_def" formatted="false">How strongly a material resists current, independent of its shape. It rises with temperature, so a hot conductor drops more voltage than the same cable cold — about 20 % more for copper between 20 °C and 70 °C.</string>
    <string name="gl_rms_term">RMS</string>
    <string name="gl_rms_def">Root mean square: the DC value that would produce the same heating. Every AC voltage and current quoted without qualification is an RMS figure — 230 V RMS peaks at about 325 V.</string>
    <string name="gl_selectivity_term">Selectivity (discrimination)</string>
    <string name="gl_selectivity_def">Arranging protection so only the device nearest a fault opens, leaving the rest of the installation running. Achieved by current, by time, or by energy — and a manufacturer's table is the only proof for the last of these.</string>
    <string name="gl_service_factor_term">Service factor</string>
    <string name="gl_service_factor_def">A multiplier on a motor's rated power saying how much continuous overload it tolerates. A 1,15 service factor is headroom for occasional excess, not a licence to run there.</string>
    <string name="gl_sheath_term">Sheath</string>
    <string name="gl_sheath_def">The outermost layer of a cable, protecting everything inside from moisture, chemicals and abrasion. It is not insulation and must never be relied on as such.</string>
    <string name="gl_short_circuit_term">Short circuit</string>
    <string name="gl_short_circuit_def">A fault of negligible impedance between conductors, producing the largest current a circuit can deliver. It is limited only by the impedance of the supply and the cable between it and the fault.</string>
    <string name="gl_skin_effect_term">Skin effect</string>
    <string name="gl_skin_effect_def">The tendency of alternating current to crowd into the outside of a conductor, leaving the centre carrying less. It is negligible in small LV cable and is the reason very large conductors are used in parallel rather than as one.</string>
    <string name="gl_slip_term">Slip</string>
    <string name="gl_slip_def">The difference between an induction motor's synchronous speed and its actual speed, as a fraction. A motor with no slip produces no torque — the slip is what induces rotor current in the first place.</string>
    <string name="gl_soft_starter_term">Soft starter</string>
    <string name="gl_soft_starter_def">A device that ramps voltage up so a motor accelerates gently, cutting inrush and mechanical shock. It reduces starting torque as well, so it does not suit every load.</string>
    <string name="gl_spd_term">Surge protective device (SPD)</string>
    <string name="gl_spd_def">A device that limits transient overvoltages from lightning or switching by diverting the surge to earth. It protects against voltage spikes, not against overcurrent, and has no role in fault protection.</string>
    <string name="gl_star_delta_starting_term">Star-delta starting</string>
    <string name="gl_star_delta_starting_def">Starting a motor with its windings in star, then switching to delta once it is up to speed. Starting current drops to a third — and so does starting torque, which is the catch.</string>
    <string name="gl_switchgear_term">Switchgear</string>
    <string name="gl_switchgear_def">The collective name for the devices that switch, protect and isolate circuits, together with the assemblies housing them.</string>
    <string name="gl_thermal_magnetic_trip_term">Thermal magnetic trip</string>
    <string name="gl_thermal_magnetic_trip_def">The two mechanisms in a common breaker: a bimetal that responds slowly to sustained overload, and an electromagnet that responds in milliseconds to short circuit. Overload and short circuit need different speeds, so they get different mechanisms.</string>
    <string name="gl_tn_system_term">TN system</string>
    <string name="gl_tn_system_def">An earthing arrangement where exposed metal is connected back to the source's earthed point by a protective conductor. The fault path is metallic, so fault current is high and overcurrent devices can clear an earth fault.</string>
    <string name="gl_touch_voltage_term">Touch voltage</string>
    <string name="gl_touch_voltage_def">The voltage appearing between parts a person can touch simultaneously during a fault. IEC 60364-4-41 takes 50 V AC as the limit that may persist in dry conditions.</string>
    <string name="gl_transformer_term">Transformer</string>
    <string name="gl_transformer_def">A machine that changes voltage between two windings by magnetic coupling, with no moving parts. It transfers apparent power, which is why it is rated in kVA and not in kW.</string>
    <string name="gl_trip_curve_term">Trip curve</string>
    <string name="gl_trip_curve_def">The graph of operating time against current for a protective device. Reading it is how you answer both questions that matter: will it hold the load, and will it clear the fault in time.</string>
    <string name="gl_tt_system_term">TT system</string>
    <string name="gl_tt_system_def">An earthing arrangement where the installation has its own earth electrode, separate from the supply's. Loop impedance is high, so an RCD rather than an overcurrent device provides fault protection.</string>
    <string name="gl_vector_group_term">Vector group</string>
    <string name="gl_vector_group_def">A code such as Dyn11 giving a transformer's winding connections and the phase shift between them. Transformers must match on this before they can be paralleled.</string>
    <string name="gl_vfd_term">Variable frequency drive (VFD)</string>
    <string name="gl_vfd_def">An electronic drive that varies a motor's speed by varying supply frequency. It draws a distorted, high-frequency-rich current, which is why it needs a Type B RCD and careful cable screening.</string>
    <string name="gl_voltage_drop_term">Voltage drop</string>
    <string name="gl_voltage_drop_def" formatted="false">The voltage lost along a cable because the conductor has resistance. IEC 60364-5-52 Annex G suggests keeping it within 3 % for lighting and 5 % for other circuits, measured from the origin.</string>
    <string name="gl_voltage_factor_term">Voltage factor</string>
    <string name="gl_voltage_factor_def">A tolerance IEC 60909 applies to nominal voltage so each fault calculation errs the safe way: 1,05 for a maximum current, 0,95 for a minimum.</string>
    <string name="gl_withstand_current_term">Withstand current</string>
    <string name="gl_withstand_current_def">The current a component can carry for a stated short time without damage — a busbar's 1-second rating, for instance. It is a thermal and mechanical limit, not an operating rating.</string>
    <string name="gl_xlpe_term">XLPE</string>
    <string name="gl_xlpe_def">Cross-linked polyethylene cable insulation, rated to a 90 °C conductor temperature. The higher rating means more current for the same section than PVC, but the cable is stiffer to install.</string>

    <string name="dashboard_glossary_title">Glossary</string>
    <string name="glossary_empty_message">Try the English spelling, or part of the word.</string>
    <string name="glossary_empty_title">No term found</string>
    <string name="glossary_open_calculator">Open the calculator</string>
    <string name="glossary_open_reference">Open the table</string>
    <string name="glossary_search_hint">Search a term or symbol</string>
</resources>
