<?xml version="1.0" encoding="utf-8"?>
<resources>
    <string name="common_material_aluminium">Aluminium</string>
    <string name="common_material_copper">Kupfer</string>
    <string name="dashboard_references_title">Nachschlagen</string>
    <string name="ref_category_commissioning">Inbetriebnahme und Fehlersuche</string>
    <string name="ref_category_foundations">Technische Grundlagen</string>
    <string name="ref_category_protection">Schutz und Erdung</string>
    <string name="ref_category_selection">Auswahlhilfen</string>
    <string name="ref_category_symbols">Schaltzeichen</string>
    <string name="ref_category_tables">Tabellen und Kurzzeichen</string>
    <string name="ref_code_callout">Eine Leitung mit -O hat keine grün-gelbe Ader, und keine ihrer Adern darf durch Umkennzeichnen zum Schutzleiter erklärt werden. Fehlt der Leiter, ist es die falsche Leitung.</string>
    <string name="ref_code_description">H07V-U und NYY-J liest man Stelle für Stelle, nicht aus einer Tabelle.</string>
    <string name="ref_code_ex_h07vu">Harmonisiert · 450/750 V · PVC-isoliert · eindrähtiger Leiter. Die Einzelader, die auf fast jeder Anlage ins Rohr gezogen wird.</string>
    <string name="ref_code_ex_nyaf">VDE-Typ · PVC · Einzelader ohne Mantel · feindrähtig. Schaltschrankverdrahtung, wo sie sich biegen muss.</string>
    <string name="ref_code_ex_nymj">VDE-Typ · PVC-isoliert · Mantelleitung für feste Verlegung · mit grün-gelber Ader. Die graue Flachleitung, die an die Wand geschellt wird.</string>
    <string name="ref_code_ex_nyyj">VDE-Typ · PVC-isoliert · PVC-Mantel · mit grün-gelber Ader. Die schwarze Leitung für Erd- und Außenverlegung.</string>
    <string name="ref_code_g_0">Standardtyp nach VDE</string>
    <string name="ref_code_g_1">PVC</string>
    <string name="ref_code_g_2">VPE</string>
    <string name="ref_code_g_3">Mantelleitung für feste Verlegung</string>
    <string name="ref_code_g_4">Einzelader ohne Mantel</string>
    <string name="ref_code_g_5">Feindrähtig, flexibel</string>
    <string name="ref_code_g_6">Mit grün-gelbem Leiter</string>
    <string name="ref_code_g_7">Ohne grün-gelben Leiter</string>
    <string name="ref_code_g_8">Runder eindrähtiger Leiter</string>
    <string name="ref_code_g_9">Sektorförmiger eindrähtiger Leiter</string>
    <string name="ref_code_h_0">Nach einer europäischen Norm harmonisiert</string>
    <string name="ref_code_h_1">Anerkannter nationaler Typ</string>
    <string name="ref_code_h_10">Flexibel, Klasse 5</string>
    <string name="ref_code_h_11">Flexibel, Klasse 5, für Anschlussleitungen</string>
    <string name="ref_code_h_2">300/300 V</string>
    <string name="ref_code_h_3">300/500 V</string>
    <string name="ref_code_h_4">450/750 V</string>
    <string name="ref_code_h_5">PVC-Isolierung</string>
    <string name="ref_code_h_6">Gummi-Isolierung</string>
    <string name="ref_code_h_7">Polychloropren-Mantel</string>
    <string name="ref_code_h_8">Eindrähtiger Leiter, Klasse 1</string>
    <string name="ref_code_h_9">Mehrdrähtiger Leiter, Klasse 2</string>
    <string name="ref_code_intro">Eine Leitungsbezeichnung ist keine willkürliche Bestellnummer — jeder Buchstabe und jede Ziffer steht für eine Eigenschaft, in fester Reihenfolge. Kennt man die Stellen, liest sich das Kurzzeichen von selbst, und darum entschlüsselt diese Seite das Schema, statt Produkte aufzuzählen.</string>
    <string name="ref_code_intro_title">Der Name ist die Spezifikation</string>
    <string name="ref_code_s1">Harmonisiertes Kurzzeichen, Stelle für Stelle</string>
    <string name="ref_code_s2">Deutsches Schema, Stelle für Stelle</string>
    <string name="ref_code_s3">Durchgelesen</string>
    <string name="ref_code_source">Bezeichnungsschemata HD 361 / VDE 0292</string>
    <string name="ref_code_title">Leitungskurzzeichen</string>
    <string name="ref_colour_black">Schwarz</string>
    <string name="ref_colour_blue">Blau</string>
    <string name="ref_colour_blue_green_yellow">Blau und Grün-Gelb</string>
    <string name="ref_colour_brown">Braun</string>
    <string name="ref_colour_green_or_green_yellow">Grün, nach 1977 Grün-Gelb</string>
    <string name="ref_colour_green_yellow">Grün-Gelb</string>
    <string name="ref_colour_grey">Grau</string>
    <string name="ref_colour_red">Rot</string>
    <string name="ref_colours_dc_mid_note">Mittelleiter</string>
    <string name="ref_colours_description">Kennzeichnung durch Farbe, heute gültig und abgelöst</string>
    <string name="ref_colours_iec_ac">Harmonisiert, Wechselspannung</string>
    <string name="ref_colours_iec_dc">Harmonisiert, Gleichspannung</string>
    <string name="ref_colours_pen_note">Blau mit grün-gelben Enden, oder umgekehrt</string>
    <string name="ref_colours_source">IEC 60445 · IEC 60446</string>
    <string name="ref_colours_title">Leiterfarben</string>
    <string name="ref_colours_uk_old">Vereinigtes Königreich, vor 2004</string>
    <string name="ref_colours_uk_old_note">In bestehenden Anlagen weiterhin vorhanden. Gefährlich ist die Überschneidung: Altes Rot ist Außenleiter, neues Rot ist nichts, und altes Schwarz ist Neutralleiter, während neues Schwarz ein Außenleiter ist. Nie annehmen — immer die Spannungsfreiheit feststellen.</string>
    <string name="ref_colours_us">Vereinigte Staaten</string>
    <string name="ref_colours_us_high">Braun · Orange · Gelb</string>
    <string name="ref_colours_us_high_note">Neutralleiter grau, Erde grün</string>
    <string name="ref_colours_us_low">Schwarz · Rot · Blau</string>
    <string name="ref_colours_us_low_note">Neutralleiter weiß, Erde grün</string>
    <string name="ref_colours_us_note">Der NEC schreibt nur den geerdeten (weiß oder grau) und den Erdungsleiter (grün) vor; die Farben der Außenleiter sind Gewohnheit, nicht Vorschrift, und wechseln von Anlage zu Anlage.</string>
    <string name="ref_commissioning_bonding">Hauptpotentialausgleich</string>
    <string name="ref_commissioning_bonding_value">So niedrig, dass über ihm keine nennenswerte Spannung entstehen kann, meist deutlich unter 0,05 Ω</string>
    <string name="ref_commissioning_continuity">Durchgang und Schleife</string>
    <string name="ref_commissioning_description">Was vor dem Einschalten zu messen ist, in welcher Reihenfolge und welcher Wert zu akzeptieren ist.</string>
    <string name="ref_commissioning_ins_1000">Über 500 V</string>
    <string name="ref_commissioning_ins_500">Bis einschließlich 500 V</string>
    <string name="ref_commissioning_ins_selv">SELV und PELV</string>
    <string name="ref_commissioning_insulation">Isolationswiderstand</string>
    <string name="ref_commissioning_insulation_note">Gemessen zwischen den aktiven Leitern sowie zwischen aktiven Leitern und Erde. Ein Wert, der zwar über dem Mindestwert liegt, aber weit unter dem Rest der Anlage, ist eine Nachfrage wert; eine Verschlechterung zeigt sich als Trend, lange bevor sie als Ausfall auftritt.</string>
    <string name="ref_commissioning_r1r2_value">Stimmt mit dem für Länge und Querschnitt berechneten Wert überein</string>
    <string name="ref_commissioning_rcd">Auslösezeit des RCD</string>
    <string name="ref_commissioning_rcd_button">Beweist die Mechanik, nicht die Anlage. Die Taste treibt einen Strom im Gerät selbst und sagt nichts darüber aus, ob die Erde angeschlossen ist.</string>
    <string name="ref_commissioning_rcd_general">Allgemeiner Typ, bei IΔn</string>
    <string name="ref_commissioning_rcd_general5">Allgemeiner Typ, bei 5 × IΔn</string>
    <string name="ref_commissioning_rcd_note">Die Prüfung mit dem Fünffachen ist keine Formsache. Eine Einrichtung kann beim Bemessungsdifferenzstrom bestehen und trotzdem zu langsam sein, wo es darauf ankommt: bei einem großen Fehler auf nassem Boden.</string>
    <string name="ref_commissioning_rcd_s">Typ S (selektiv), bei IΔn</string>
    <string name="ref_commissioning_rcd_test">Prüftaste</string>
    <string name="ref_commissioning_sequence">Die Reihenfolge, und warum sie eine ist</string>
    <string name="ref_commissioning_sequence_intro">Die Prüfungen im spannungsfreien Zustand kommen zuerst, und nicht der Ordnung halber. Jede davon sucht nach einem Zustand, der den nächsten Schritt gefährlich macht; sie umzustellen heißt, etwas einzuschalten, dessen Unbedenklichkeit noch nicht nachgewiesen ist.</string>
    <string name="ref_commissioning_sequence_warning">Die Isolationsmessung legt mehrere hundert Volt Gleichspannung an. Alles mit Elektronik darin — Dimmer, Antriebe, LED-Treiber, Überspannungsschutz — muss vorher abgeklemmt werden, sonst zerstört die Prüfung es. Das ist der teuerste Fehler auf dieser Seite.</string>
    <string name="ref_commissioning_source">IEC 60364-6</string>
    <string name="ref_commissioning_step_1">Besichtigen, bevor irgendetwas gemessen wird: Klemmen fest, richtige Geräte eingebaut, Schutzleiter vorhanden und gekennzeichnet.</string>
    <string name="ref_commissioning_step_2">Durchgang der Schutzleiter und aller Potentialausgleichsleiter. Eine unterbrochene Erde entwertet jede nachfolgende Prüfung.</string>
    <string name="ref_commissioning_step_3">Durchgang von Ringendstromkreisen, sofern die Anlage welche hat.</string>
    <string name="ref_commissioning_step_4">Isolationswiderstand, im spannungsfreien Stromkreis und mit abgeklemmten elektronischen Betriebsmitteln.</string>
    <string name="ref_commissioning_step_5">Polarität: jeder Schalter und jede Schutzeinrichtung im Außenleiter, niemals im Neutralleiter.</string>
    <string name="ref_commissioning_step_6">Einschalten. Alles ab hier ist eine Prüfung unter Spannung.</string>
    <string name="ref_commissioning_step_7">Fehlerschleifenimpedanz messen und mit dem für die Schutzeinrichtung zulässigen Höchstwert vergleichen.</string>
    <string name="ref_commissioning_step_8">Auslösezeiten des RCD, beim Bemessungsdifferenzstrom und beim Fünffachen davon.</string>
    <string name="ref_commissioning_step_9">Drehfeld, bevor eine Drehstrommaschine zum ersten Mal läuft.</string>
    <string name="ref_commissioning_title">Prüfungen bei der Inbetriebnahme</string>
    <string name="ref_commissioning_zs_value">Unter dem für die Schutzeinrichtung zulässigen Höchstwert, temperaturkorrigiert</string>
    <string name="ref_curves_b_use">Leitungen, ohmsche Lasten und Beleuchtung</string>
    <string name="ref_curves_breaking">Schaltvermögen</string>
    <string name="ref_curves_breaking_note">Die Einrichtung muss den größten am Einbauort zu erwartenden Kurzschlussstrom abschalten — diesen Wert liefert der Kurzschlussrechner. Ein Schalter, der mehr abschalten soll als sein Bemessungswert, versagt nicht einfach, er versagt zerstörend.</string>
    <string name="ref_curves_c_use">Kleine Motoren, Transformatoren, LED-Treiber</string>
    <string name="ref_curves_common">Die übliche Angabe</string>
    <string name="ref_curves_d_use">Transformatoren, Schweißgeräte, hoher Einschaltstrom</string>
    <string name="ref_curves_description">Kennlinien B, C und D sowie das Schaltvermögen</string>
    <string name="ref_curves_domestic">Wohnbereich, weit vom Transformator entfernt</string>
    <string name="ref_curves_industrial">Industrie, nahe an der Einspeisung</string>
    <string name="ref_curves_magnetic">Unverzögertes (magnetisches) Band</string>
    <string name="ref_curves_magnetic_note">Das Band ist ein Bereich, kein Punkt: Ein Typ C löst garantiert nicht unter 5 × In aus und garantiert über 10 × In. Dazwischen kann er beides. Jede Berechnung, die sicher sein muss, rechnet mit dem oberen Wert — genau das tut der Rechner für die Fehlerschleife.</string>
    <string name="ref_curves_mccb">Kompaktleistungsschalter: Grenz- und Betriebsschaltvermögen</string>
    <string name="ref_curves_non_tripping">Darf innerhalb einer Stunde nicht auslösen</string>
    <string name="ref_curves_source">IEC 60898-1 · IEC 60947-2</string>
    <string name="ref_curves_thermal">Thermische Auslösung (Überlast)</string>
    <string name="ref_curves_thermal_note">Das thermische Element schützt die Leitung gegen dauernde Überlast, das magnetische gegen einen Kurzschluss. Ein Schalter, der magnetisch nie auslöst, schützt den Stromkreis nicht gegen einen Kurzschluss — er wartet nur auf das Bimetall.</string>
    <string name="ref_curves_title">Auslösekennlinien</string>
    <string name="ref_curves_tripping">Muss innerhalb einer Stunde auslösen</string>
    <string name="ref_derate_callout">Der spezifische Erdbodenwärmewiderstand, die Verlegetiefe und direkte Sonneneinstrahlung tragen jeweils einen eigenen Faktor, und keiner davon steht hier. Eine Erdverlegung braucht ihre eigenen Korrekturen aus der Norm.</string>
    <string name="ref_derate_description">Die Werte für Umgebungstemperatur und Häufung, die der Leitungsrechner anwendet.</string>
    <string name="ref_derate_intro">Die beiden Faktoren werden miteinander angewendet, nicht der schlechtere von beiden. Eine Leitung in 40 °C warmer Luft mit sechs gebündelten Stromkreisen behält 0,87 × 0,57 — die Hälfte ihres Tabellenwerts — und für sich genommen sieht keiner der beiden Faktoren beunruhigend aus.</string>
    <string name="ref_derate_intro_title">Sie multiplizieren sich</string>
    <string name="ref_derate_note1">Aus derselben Tabelle gelesen, mit der auch der Rechner arbeitet, damit beide nicht auseinanderlaufen können. Werte zwischen den Stufen werden linear interpoliert, wie es üblich ist.</string>
    <string name="ref_derate_note2">Anordnung 1: Leitungen gebündelt in Luft, auf einer Oberfläche, eingebettet oder umschlossen. Ein Abstand von einem Leitungsdurchmesser holt das meiste davon zurück, und genau das kauft eine breitere Trasse.</string>
    <string name="ref_derate_s1">Umgebungstemperatur, in Luft</string>
    <string name="ref_derate_s2">Gebündelte Stromkreise</string>
    <string name="ref_derate_source">IEC 60364-5-52, Tabellen B.52.14 und B.52.17</string>
    <string name="ref_derate_title">Umrechnungsfaktoren</string>
    <string name="ref_diagnosis_description">Vier Fehler, zu denen Sie tatsächlich gerufen werden, und die Reihenfolge, in der die Ursachen auszuschließen sind.</string>
    <string name="ref_diagnosis_mcb">Ein Leitungsschutzschalter löst bei normaler Last aus</string>
    <string name="ref_diagnosis_mcb_1">Löst sofort beim Einschalten aus: Einschaltstrom. Ein Transformator, ein Motor oder eine Reihe von LED-Treibern will Typ C oder D, nicht Typ B.</string>
    <string name="ref_diagnosis_mcb_2">Löst nach einigen Minuten aus: thermisch. Die Last liegt wirklich nahe am Bemessungsstrom, oder der Schalter ist heiß.</string>
    <string name="ref_diagnosis_mcb_3">Eine warme Verteilung. Schutzschalter verlieren mit der Temperatur an Belastbarkeit, und eine volle Verteilung in einem warmen Schrank liegt deutlich über der Raumtemperatur.</string>
    <string name="ref_diagnosis_mcb_4">Benachbarte Stromkreise gleichzeitig belastet. Die Wärme der Schalter links und rechts genügt, um die thermische Kennlinie zu verschieben.</string>
    <string name="ref_diagnosis_mcb_5">Oberschwingungsströme. Eine echt effektivwertmessende Zange zeigt mehr an als eine mittelwertbildende, und der Schalter reagiert auf die tatsächliche Erwärmung.</string>
    <string name="ref_diagnosis_mcb_6">Ein echter, zeitweiliger Kurzschluss — eine Schraube durch eine Leitung, eine durchgescheuerte Ader —, der sich als sofortige Auslösung zeigt, die sich nicht zurücksetzen lässt.</string>
    <string name="ref_diagnosis_mcb_intro">Stellen Sie zuerst fest, ob sofort oder erst nach einer Weile ausgelöst wird. Sofort ist magnetisch und heißt Strom; verzögert ist thermisch und heißt Wärme.</string>
    <string name="ref_diagnosis_motor">Ein Motor wird heiß</string>
    <string name="ref_diagnosis_motor_1">Unsymmetrische Versorgung. Wenige Prozent Spannungsunsymmetrie erzeugen ein Vielfaches davon an Stromunsymmetrie, und der Mehrstrom ist reine Wärme.</string>
    <string name="ref_diagnosis_motor_2">Phasenausfall. Ein Außenleiter fehlt, der Motor dreht weiter, und die beiden verbleibenden führen weit mehr als ihren Bemessungsstrom.</string>
    <string name="ref_diagnosis_motor_3">Mechanische Überlast oder eine schwergängig gewordene Arbeitsmaschine. Der Strom ist hoch und symmetrisch.</string>
    <string name="ref_diagnosis_motor_4">Zu niedrige Klemmenspannung. Der Motor zieht für dasselbe Moment mehr Strom, und so kommt ein Spannungsfallproblem als Erwärmungsproblem daher.</string>
    <string name="ref_diagnosis_motor_5">Verstopfte Belüftung oder eine Umgebung, die heißer ist als der Motor zulässt. Schauen Sie auf die Lüfterhaube, bevor Sie an die Wicklung gehen.</string>
    <string name="ref_diagnosis_motor_6">Zu viele Anläufe pro Stunde. Der Anlaufstrom beträgt ein Vielfaches des Bemessungsstroms, und zwischen den Anläufen kann die Wärme nirgends hin.</string>
    <string name="ref_diagnosis_motor_7">Lagerverschleiß oder Fluchtungsfehler der Welle. Meist hörbar und meist von Schwingungen begleitet.</string>
    <string name="ref_diagnosis_motor_intro">Messen Sie alle drei Leiterströme, bevor Sie irgendetwas anfassen. Der Vergleich zwischen ihnen streicht die halbe Liste mit einer einzigen Messung.</string>
    <string name="ref_diagnosis_rcd">Ein RCD löst immer wieder aus</string>
    <string name="ref_diagnosis_rcd_1">Aufsummierter Betriebsableitstrom. Jede elektronische Stromversorgung leitet ein wenig gegen Erde ab; genügend davon an einer 30-mA-Einrichtung ergibt eine Auslösung, ohne dass irgendetwas defekt wäre.</string>
    <string name="ref_diagnosis_rcd_2">Ein Antrieb oder ein EMV-Filter. Diese leiten konstruktionsbedingt ab, und der Ableitstrom ist hochfrequent — was eine Einrichtung vom Typ AC unter Umständen gar nicht richtig erfasst.</string>
    <string name="ref_diagnosis_rcd_3">Feuchtigkeit in einem Außenstromkreis oder einer erdverlegten Verbindungsstelle. Klassisch löst es nach Regen aus und beruhigt sich bis zum Nachmittag.</string>
    <string name="ref_diagnosis_rcd_4">Der falsche RCD-Typ für die Last. Ein Antrieb braucht Typ B; einphasige Elektronik mindestens Typ A.</string>
    <string name="ref_diagnosis_rcd_5">Ein geborgter Neutralleiter zwischen zwei Stromkreisen. Der Strom fließt über den falschen RCD zurück, und die Unsymmetrie ist echt.</string>
    <string name="ref_diagnosis_rcd_6">Ein echter Isolationsfehler. Messen statt vermuten, denn das ist der seltenste dieser Fälle und der einzige, für den sich ein Leitungstausch lohnt.</string>
    <string name="ref_diagnosis_rcd_intro">Teilen Sie die Last auf, bevor Sie etwas austauschen. Die Hälfte der Stromkreise aus, messen, dann wieder halbieren — vier Handgriffe bis zum Verursacher, und kein einziges Ersatzteil.</string>
    <string name="ref_diagnosis_source">Praxis vor Ort</string>
    <string name="ref_diagnosis_title">Fehlersuche</string>
    <string name="ref_diagnosis_volts">Die Spannung ist an der Last zu niedrig</string>
    <string name="ref_diagnosis_volts_1">Nur unter Last niedrig und erholt sich, wenn die Last weg ist: ein Spannungsfallproblem. Am Anfang und an der Last messen und die Strecke entlangarbeiten.</string>
    <string name="ref_diagnosis_volts_2">Überall niedrig, auch im Leerlauf: die Versorgung selbst oder eine Transformatoranzapfung. Kein Problem innerhalb der Anlage.</string>
    <string name="ref_diagnosis_volts_3">Nur auf einem Außenleiter niedrig: eine lose oder korrodierte Klemmstelle auf diesem Leiter. Die Wärmebildkamera findet so etwas in Sekunden.</string>
    <string name="ref_diagnosis_volts_4">Auf einem Außenleiter niedrig und auf einem anderen zu hoch: unterbrochener Neutralleiter. Das ist dringend — einphasige Verbraucher hängen dann zwischen zwei Außenleitern.</string>
    <string name="ref_diagnosis_volts_5">Kurze Einbrüche beim Anlauf eines großen Motors: der Anlaufstrom, kein Fehler. Ein Sanftanlauf oder eine steifere Einspeisung wären zu überlegen.</string>
    <string name="ref_diagnosis_volts_intro">Klären Sie zuerst, ob sie unter Last niedrig ist oder schon im Leerlauf. Diese eine Frage trennt ein Leitungsproblem von einem Versorgungsproblem.</string>
    <string name="ref_earthing_consequences">Was den Fehler abschaltet</string>
    <string name="ref_earthing_consequences_note">Hier liegt der praktische Unterschied zwischen den Systemen. Eine TN-Schleife ist niedrig genug, dass die Überstromeinrichtung den Fehler sieht; eine TT-Schleife führt durch das Erdreich und ist es nicht, weshalb eine TT-Anlage auf einen RCD angewiesen ist. Ein IT-System schaltet beim ersten Fehler gar nicht ab — es meldet, und gefährlich ist der zweite Fehler.</string>
    <string name="ref_earthing_description">TN-S, TN-C, TN-C-S, TT und IT</string>
    <string name="ref_earthing_first_i">Einspeisung isoliert oder über eine Impedanz geerdet</string>
    <string name="ref_earthing_first_position">Erster Buchstabe</string>
    <string name="ref_earthing_first_t">Einspeisung unmittelbar geerdet</string>
    <string name="ref_earthing_it">Einspeisung ungeerdet, Anlage geerdet</string>
    <string name="ref_earthing_it_note">Krankenhäuser, Schiffe, Prozesse, die nicht stehen bleiben dürfen</string>
    <string name="ref_earthing_it_protection">Isolationsüberwachung meldet; der erste Fehler wird geduldet</string>
    <string name="ref_earthing_letters">Was die Buchstaben bedeuten</string>
    <string name="ref_earthing_letters_note">Der erste Buchstabe beschreibt die Einspeisung, der zweite die Anlage. Alles Weitere am System folgt aus diesen beiden Entscheidungen.</string>
    <string name="ref_earthing_second_n">Körper über die Einspeisung geerdet</string>
    <string name="ref_earthing_second_position">Zweiter Buchstabe</string>
    <string name="ref_earthing_second_t">Körper unabhängig geerdet</string>
    <string name="ref_earthing_source">IEC 60364-1</string>
    <string name="ref_earthing_systems">Die Systeme</string>
    <string name="ref_earthing_title">Netzformen</string>
    <string name="ref_earthing_tn_protection">Überstromeinrichtung, dank der niedrigen Schleifenimpedanz</string>
    <string name="ref_earthing_tnc">Durchgehend kombinierter PEN</string>
    <string name="ref_earthing_tnc_note">Kein RCD möglich; für Endstromkreise nicht zulässig</string>
    <string name="ref_earthing_tncs">PEN bis zum Hausanschluss, danach aufgeteilt</string>
    <string name="ref_earthing_tncs_note">Sehr verbreitet; ein unterbrochener PEN hebt jedes geerdete Metallteil an</string>
    <string name="ref_earthing_tns">Durchgehend getrennter PE und Neutralleiter</string>
    <string name="ref_earthing_tns_note">Niedrige Schleifenimpedanz; ein unterbrochener PE bleibt nicht verborgen</string>
    <string name="ref_earthing_tt">Eigener Erder, unabhängig von der Einspeisung</string>
    <string name="ref_earthing_tt_note">Ländliche Netze und überall dort, wo dem PEN nicht zu trauen ist</string>
    <string name="ref_earthing_tt_protection">RCD — die Schleife über das Erdreich ist viel zu hochohmig</string>
    <string name="ref_formula_0">Spannungsfall</string>
    <string name="ref_formula_1">Leitungsquerschnitt</string>
    <string name="ref_formula_10">Adiabatischer Nachweis</string>
    <string name="ref_formula_11">Leitungsgewicht</string>
    <string name="ref_formula_12">Rohrfüllung</string>
    <string name="ref_formula_13">Trassenbreite</string>
    <string name="ref_formula_14">Beleuchtung</string>
    <string name="ref_formula_15">Raumindex</string>
    <string name="ref_formula_16">Solarstrang</string>
    <string name="ref_formula_17">Neutralleiterstrom</string>
    <string name="ref_formula_18">Energiekosten</string>
    <string name="ref_formula_19">Gesamtoberschwingungsgehalt eines Stroms, bezogen auf seine Grundschwingung</string>
    <string name="ref_formula_20">Neutralleiterstrom: durch drei teilbare Ordnungen treffen phasengleich ein und addieren sich</string>
    <string name="ref_formula_21">Kurzschlussleistung eines Transformators, aus Bemessungsleistung und Kurzschlussspannung</string>
    <string name="ref_formula_22">Spannungseinbruch beim Hochlauf; ohne S_start im Nenner fällt er zu groß aus</string>
    <string name="ref_formula_23">Verhältnis der Bemessungsströme zweier in Reihe liegender Einrichtungen; etwa 1,6 ist die übliche Schwelle bei Überlast</string>
    <string name="ref_formula_24">Betriebsstrom einer Gruppe von Ladepunkten; ein Fahrzeug zieht seinen vollen Strom stundenlang</string>
    <string name="ref_formula_2">Transformatorstrom</string>
    <string name="ref_formula_3">Motorstrom</string>
    <string name="ref_formula_4">Leistungsdreieck</string>
    <string name="ref_formula_5">Blindleistungskompensation</string>
    <string name="ref_formula_6">Batterielaufzeit</string>
    <string name="ref_formula_7">Kurzschlussstrom</string>
    <string name="ref_formula_8">Fehlerschleife</string>
    <string name="ref_formula_9">Höchstzulässige Schleifenimpedanz</string>
    <string name="ref_formula_description">Jede Gleichung, die die App anwendet, auf einer Seite.</string>
    <string name="ref_formula_note">Die Formelzeichen sind auf der Formelkarte des jeweiligen Rechners erklärt. Diese Seite dient dem Wiedererkennen einer Gleichung, nicht dem Durchrechnen von Grund auf.</string>
    <string name="ref_formula_s1">Gleichungen</string>
    <string name="ref_formula_source">Die Rechner in dieser App</string>
    <string name="ref_formula_title">Formelübersicht</string>
    <string name="ref_ik_00">Nicht geschützt</string>
    <string name="ref_ik_description">Schutz gegen mechanische Beanspruchung</string>
    <string name="ref_ik_energy">Schlagenergie</string>
    <string name="ref_ik_note">Die Anmerkung nennt den Prüfhammer: seine Masse und die Fallhöhe, die die angegebene Energie liefert. IK08 und darüber ist das, was ein Parkhaus oder ein Schulflur verlangt.</string>
    <string name="ref_ik_source">IEC 62262</string>
    <string name="ref_ik_title">IK-Schutzgrade</string>
    <string name="ref_ip_common">Schutzgrade aus der Praxis</string>
    <string name="ref_ip_common_ip20">Betriebsmittel im Innenraum, fingersicher</string>
    <string name="ref_ip_common_ip44">Bäder, geschützter Außenbereich</string>
    <string name="ref_ip_common_ip54">Industrie im Innenraum, staubig</string>
    <string name="ref_ip_common_ip55">Gehäuse im Freien</string>
    <string name="ref_ip_common_ip65">Bereiche mit Abspritzreinigung</string>
    <string name="ref_ip_common_ip66">Ungeschützt im Freien, Schiffsdeck</string>
    <string name="ref_ip_common_ip67">Zeitweiliges Untertauchen</string>
    <string name="ref_ip_common_ip68">Dauerndes Untertauchen</string>
    <string name="ref_ip_description">Schutz gegen feste Fremdkörper und Wasser</string>
    <string name="ref_ip_first_digit">Erste Kennziffer — feste Fremdkörper</string>
    <string name="ref_ip_first_digit_note">Ein durch X ersetzte Kennziffer bedeutet, dass dieser Schutz nicht angegeben ist, nicht dass er fehlt — IPX4 sagt nichts über Staub aus.</string>
    <string name="ref_ip_second_digit">Zweite Kennziffer — Wasser</string>
    <string name="ref_ip_second_digit_note">Oberhalb von 6 bauen die Stufen nicht mehr aufeinander auf: Ein Gehäuse mit IP×7 ist nicht zwangsläufig gegen Strahlwasser geschützt. Wo beides zählt, wird der Schutzgrad IP×6/IP×7 geschrieben.</string>
    <string name="ref_ip_solid_0">Nicht geschützt</string>
    <string name="ref_ip_solid_1">Fremdkörper über 50 mm</string>
    <string name="ref_ip_solid_1_note">Handrücken</string>
    <string name="ref_ip_solid_2">Fremdkörper über 12,5 mm</string>
    <string name="ref_ip_solid_2_note">Finger</string>
    <string name="ref_ip_solid_3">Fremdkörper über 2,5 mm</string>
    <string name="ref_ip_solid_3_note">Werkzeug, dicker Draht</string>
    <string name="ref_ip_solid_4">Fremdkörper über 1 mm</string>
    <string name="ref_ip_solid_4_note">Die meisten Drähte</string>
    <string name="ref_ip_solid_5">Staubgeschützt</string>
    <string name="ref_ip_solid_6">Staubdicht</string>
    <string name="ref_ip_source">IEC 60529</string>
    <string name="ref_ip_title">IP-Schutzarten</string>
    <string name="ref_ip_water_0">Nicht geschützt</string>
    <string name="ref_ip_water_1">Senkrecht fallende Tropfen</string>
    <string name="ref_ip_water_2">Tropfen, Gehäuse um 15° geneigt</string>
    <string name="ref_ip_water_3">Sprühwasser, bis 60°</string>
    <string name="ref_ip_water_4">Spritzwasser aus allen Richtungen</string>
    <string name="ref_ip_water_5">Strahlwasser, Düse 6,3 mm</string>
    <string name="ref_ip_water_6">Starkes Strahlwasser, Düse 12,5 mm</string>
    <string name="ref_ip_water_7">Eintauchen bis 1 m, 30 min</string>
    <string name="ref_ip_water_8">Dauerndes Untertauchen</string>
    <string name="ref_ip_water_9">Hochdruck-Heißwasserstrahl. IEC 60529 nennt dies die neunte Stufe; Betriebsmittel werden mit IP69K gekennzeichnet, so heißt derselbe Versuch in ISO 20653.</string>
    <string name="ref_materials_conductivity">Leitfähigkeit</string>
    <string name="ref_materials_density">Dichte</string>
    <string name="ref_materials_description">Spezifischer Widerstand, Dichte und Leitfähigkeit</string>
    <string name="ref_materials_iacs_aluminium" formatted="false">Etwa 61 % IACS</string>
    <string name="ref_materials_iacs_copper" formatted="false">100 % IACS, der Bezugswert</string>
    <string name="ref_materials_resistivity">Spezifischer Widerstand bei 20 °C</string>
    <string name="ref_materials_resistivity_note">Das sind die Werte, mit denen die App rechnet, und keine getrennte Tabelle — eine hier genannte Zahl kann nicht von der abweichen, die die Leitungsrechner verwenden. Temperaturkorrektur: ρ(θ) = ρ₂₀ · [1 + α₂₀ · (θ − 20)].</string>
    <string name="ref_materials_source">IEC 60228 · IEC 60287</string>
    <string name="ref_materials_title">Leitermaterialien</string>
    <string name="ref_mistakes_callout">Finden Sie einen dieser Punkte in einer bestehenden Anlage, gehen Sie davon aus, dass es nicht der einzige ist. Sie treten gehäuft auf: Wer diese Entscheidung getroffen hat, hat auch die anderen getroffen.</string>
    <string name="ref_mistakes_description">Fehler, die die Abnahme bestehen, jahrelang funktionieren und dann nicht mehr.</string>
    <string name="ref_mistakes_intro">Jeder Punkt hier ergibt eine Anlage, die funktioniert. Genau das ist das Problem: Nichts meldet sich, die Arbeit wird abgenommen, und der Mangel wartet auf den einen Zustand, der ihn zum Ereignis macht.</string>
    <string name="ref_mistakes_intro_title">Warum gerade diese gefährlich sind</string>
    <string name="ref_mistakes_item_1">Neutralleiter und Schutzleiter vertauscht oder hinter dem Hausanschluss verbunden. Alles läuft, bis ein Fehler auftritt, und dann steht blankes Metall unter Spannung.</string>
    <string name="ref_mistakes_item_10">Ein Messergebnis, das vom falschen Stromkreis stammt. Die Dokumentation bescheinigt dann einen Stromkreis, den niemand gemessen hat.</string>
    <string name="ref_mistakes_item_2">Ein geborgter Neutralleiter zwischen zwei Stromkreisen. Schaltet man einen frei, bleibt sein Neutralleiter über den anderen unter Spannung, und der RCD sieht eine Unsymmetrie, die es wirklich gibt.</string>
    <string name="ref_mistakes_item_3">Ein nach Augenmaß bemessener Schutzleiter. Er muss den Fehler überstehen und nicht bloß vorhanden sein — das ist der adiabatische Nachweis, und den führt niemand.</string>
    <string name="ref_mistakes_item_4">Ein Aluminiumleiter in einer Klemme, die nur für Kupfer zugelassen ist. Die Verbindung kriecht, erwärmt sich, oxidiert und zündet irgendwann einen Lichtbogen.</string>
    <string name="ref_mistakes_item_5">Ein RCD vom Typ AC vor einem Antrieb. Er kann den Ableitstrom des Antriebs nicht richtig erfassen und löst unter Umständen überhaupt nicht aus.</string>
    <string name="ref_mistakes_item_6">Der PEN in einem TN-C-S-Netz an mehr als einer Stelle in N und PE aufgeteilt, oder in einem TT-Netz überhaupt aufgeteilt.</string>
    <string name="ref_mistakes_item_7">Energie- und Datenleitungen auf langer Strecke parallel und aneinanderliegend verlegt. Auf dem Tisch funktioniert es, auf der Baustelle gibt es sporadische Datenfehler.</string>
    <string name="ref_mistakes_item_8">Eine Leitung auf langer Strecke allein nach dem Strom bemessen, oder auf kurzer Strecke allein nach dem Spannungsfall. Für jeden Stromkreis gelten beide Bedingungen.</string>
    <string name="ref_mistakes_item_9">Ein Leiter, der auf dem Papier umgerechnet wurde, aber nicht für das Gehäuse, in dem er tatsächlich liegt. Häufung und Umgebungstemperatur sind Eigenschaften der Anlage, nicht der Zeichnung.</string>
    <string name="ref_mistakes_source">Praxis vor Ort</string>
    <string name="ref_mistakes_title">Häufige Fehler</string>
    <string name="ref_pf_description">Richtwerte nach Lastart</string>
    <string name="ref_pf_fluorescent_corrected">Leuchtstofflampe, kompensiert</string>
    <string name="ref_pf_fluorescent_uncorrected">Leuchtstofflampe, unkompensiert</string>
    <string name="ref_pf_heating">Widerstandsheizung</string>
    <string name="ref_pf_incandescent">Glühlampe</string>
    <string name="ref_pf_induction_furnace">Induktionsofen</string>
    <string name="ref_pf_led_driver">LED-Treiber</string>
    <string name="ref_pf_loads">Nach Last</string>
    <string name="ref_pf_motor_full">Asynchronmotor, Volllast</string>
    <string name="ref_pf_motor_half">Asynchronmotor, halbe Last</string>
    <string name="ref_pf_motor_idle">Asynchronmotor, Leerlauf</string>
    <string name="ref_pf_note">Das sind Richtwerte zum Abschätzen, keine Werte aus einer Norm. Für alles, was ausgelegt oder abgerechnet wird, gilt das Typenschild oder eine Messung — der Leistungsfaktor eines Asynchronmotors bricht bei Teillast ein, und genau dann irrt man sich am leichtesten.</string>
    <string name="ref_pf_source">Richtwerte — keine Norm</string>
    <string name="ref_pf_title">Übliche Leistungsfaktoren</string>
    <string name="ref_pf_transformer_idle">Transformator, Leerlauf</string>
    <string name="ref_pf_welding_arc">Lichtbogenschweißgerät</string>
    <string name="ref_pr_bonding_callout">Ein Potentialausgleichsleiter ist kein Schutzleiter und darf auch nicht als solcher herhalten. Muss jemals ein Fehlerstrom durch ihn fließen, war es der falsche Leiter.</string>
    <string name="ref_pr_bonding_description">Zwei verschiedene Aufgaben, die sich eine Farbe teilen und ständig verwechselt werden.</string>
    <string name="ref_pr_bonding_s0_p0">Ein Schutzleiter ist dazu da, den Fehlerstrom zur Quelle zurückzuführen, damit eine Einrichtung auslöst. Ein Potentialausgleichsleiter ist dazu da, dass zwei gleichzeitig berührbare Teile nicht auf verschiedenen Spannungen liegen können. Der erste beendet den Fehler, der zweite macht ihn überlebbar, solange er dauert.</string>
    <string name="ref_pr_bonding_s0_p1">Darum darf ein zusätzlicher Potentialausgleichsleiter klein sein und ist trotzdem richtig bemessen. Er wird nicht für den Fehlerstrom ausgelegt, sondern so, dass der Widerstand zwischen den beiden Teilen die Berührungsspannung unter 50 V hält, während die Schutzeinrichtung ihre Arbeit tut.</string>
    <string name="ref_pr_bonding_s0_title">Erden führt ab, Potentialausgleich gleicht an</string>
    <string name="ref_pr_bonding_s1_r0_n">Bemessen über den adiabatischen Nachweis</string>
    <string name="ref_pr_bonding_s1_r0_v">Führt den Fehlerstrom zur Quelle</string>
    <string name="ref_pr_bonding_s1_r1_l">Hauptpotentialausgleich</string>
    <string name="ref_pr_bonding_s1_r1_n">Wasser, Gas, Baustahl</string>
    <string name="ref_pr_bonding_s1_r1_v">Bindet die eingeführten Versorgungsleitungen an die Erdungsschiene an</string>
    <string name="ref_pr_bonding_s1_r2_l">Zusätzlicher Potentialausgleich</string>
    <string name="ref_pr_bonding_s1_r2_n">Bäder, Landwirtschaft, medizinische Bereiche</string>
    <string name="ref_pr_bonding_s1_r2_v">Verbindet gleichzeitig berührbares Metall miteinander</string>
    <string name="ref_pr_bonding_s1_r3_l">Funktionserde</string>
    <string name="ref_pr_bonding_s1_r3_n">Niemals ein Ersatz für den PE</string>
    <string name="ref_pr_bonding_s1_r3_v">Bezugspunkt für Elektronik, Schirmung</string>
    <string name="ref_pr_bonding_s1_title">Welcher Leiter wofür</string>
    <string name="ref_pr_bonding_source">IEC 60364-4-41 und -5-54</string>
    <string name="ref_pr_bonding_title">Erdung und Potentialausgleich</string>
    <string name="ref_pr_cableanatomy_callout">Bei einer einadrigen bewehrten Leitung darf sich die Stahlbewehrung nicht magnetisch um eine einzelne Ader schließen — der Kreisstrom erwärmt die Bewehrung. Deshalb gibt es die Regel: Bewehrung aus Aluminium, oder alle Adern in einer Bewehrung.</string>
    <string name="ref_pr_cableanatomy_description">Jede Schicht und die Aufgabe, die sie erfüllt.</string>
    <string name="ref_pr_cableanatomy_s0_p0">Alles außerhalb des Leiters ist dazu da, den Leiter dort zu halten, wo er ist, ihn gegen alles zu isolieren, was er nicht berühren darf, und ihn so lange unversehrt zu lassen, wie die Anlage besteht. Wenn eine Leitung ausfällt, ist es fast nie das Kupfer.</string>
    <string name="ref_pr_cableanatomy_s0_title">Nur eine Schicht führt Strom</string>
    <string name="ref_pr_cableanatomy_s1_r0_l">Leiter</string>
    <string name="ref_pr_cableanatomy_s1_r0_n">Von eindrähtig Klasse 1 bis flexibel Klasse 6</string>
    <string name="ref_pr_cableanatomy_s1_r0_v">Führt den Strom</string>
    <string name="ref_pr_cableanatomy_s1_r1_l">Isolierung</string>
    <string name="ref_pr_cableanatomy_s1_r1_n">PVC, VPE, EPR, halogenfrei</string>
    <string name="ref_pr_cableanatomy_s1_r1_v">Hält die Spannung aus, legt die zulässige Temperatur fest</string>
    <string name="ref_pr_cableanatomy_s1_r2_l">Beilauf</string>
    <string name="ref_pr_cableanatomy_s1_r2_v">Macht die Leitung rund, damit der Mantel aufgespritzt werden kann</string>
    <string name="ref_pr_cableanatomy_s1_r3_l">Innenmantel</string>
    <string name="ref_pr_cableanatomy_s1_r3_v">Schützt die Isolierung vor der Bewehrung</string>
    <string name="ref_pr_cableanatomy_s1_r4_l">Bewehrung</string>
    <string name="ref_pr_cableanatomy_s1_r4_n">Stahldraht, bei Einzelader Aluminium</string>
    <string name="ref_pr_cableanatomy_s1_r4_v">Nimmt mechanische Beschädigung auf; oft zugleich der Erdweg</string>
    <string name="ref_pr_cableanatomy_s1_r5_l">Schirm</string>
    <string name="ref_pr_cableanatomy_s1_r5_n">Bei Antriebsleitungen unverzichtbar</string>
    <string name="ref_pr_cableanatomy_s1_r5_v">Hält das elektrische Feld zusammen, führt Störungen ab</string>
    <string name="ref_pr_cableanatomy_s1_r6_l">Mantel</string>
    <string name="ref_pr_cableanatomy_s1_r6_n">Keine Isolierung und niemals als solche zu behandeln</string>
    <string name="ref_pr_cableanatomy_s1_r6_v">Witterung, Chemikalien, Abrieb</string>
    <string name="ref_pr_cableanatomy_s1_title">Von innen nach außen</string>
    <string name="ref_pr_cableanatomy_source">IEC 60502 und IEC 60228</string>
    <string name="ref_pr_cableanatomy_title">Aufbau einer Leitung</string>
    <string name="ref_pr_harmonics_callout">Ein K-Faktor-Transformator ist dafür gebaut, die Erwärmung durch Oberschwingungen zu überstehen, nicht dafür, sie zu beseitigen. Die Oberschwingungen sind weiterhin in der Leitung und weiterhin im Neutralleiter.</string>
    <string name="ref_pr_harmonics_description">Warum ein Neutralleiter mehr führen kann als jeder Außenleiter, und was der THD tatsächlich aussagt.</string>
    <string name="ref_pr_harmonics_s0_p0">In einem symmetrischen Drehstromsystem heben sich die Grundschwingungsströme im Neutralleiter auf, weshalb der Neutralleiter oft der kleinste Leiter der Leitung ist. Die dritte Oberschwingung und ihre Vielfachen tun das nicht: Sie treffen phasengleich ein und addieren sich. Eine Einspeisung, die reihenweise Schaltnetzteile versorgt, kann im Neutralleiter mehr Strom führen als in jedem Außenleiter.</string>
    <string name="ref_pr_harmonics_s0_p1" formatted="false">Das ist ein Bemessungsproblem, bevor es ein Netzqualitätsproblem ist. IEC 60364-5-52 verlangt, den Neutralleiter ab einem Anteil der dritten Oberschwingung von 15 % als belasteten Leiter mitzuzählen und die Leitung entsprechend umzurechnen — sonst führt ein kleinerer Querschnitt einen größeren Strom, weil niemand nachgesehen hat.</string>
    <string name="ref_pr_harmonics_s0_title">Die dritte Oberschwingung hebt sich nicht auf</string>
    <string name="ref_pr_harmonics_s1_r0_l">Schaltnetzteile, LED-Treiber</string>
    <string name="ref_pr_harmonics_s1_r0_n">Der schlimmste Fall für den Neutralleiter</string>
    <string name="ref_pr_harmonics_s1_r1_l">Sechspuls-Antriebe</string>
    <string name="ref_pr_harmonics_s1_r1_n">Dritte Oberschwingung weitgehend nicht vorhanden</string>
    <string name="ref_pr_harmonics_s1_r2_l">Phasenanschnittdimmer</string>
    <string name="ref_pr_harmonics_s1_r2_n">Stark bei gedimmter Helligkeit</string>
    <string name="ref_pr_harmonics_s1_r3_l">Motoren, Heizungen</string>
    <string name="ref_pr_harmonics_s1_r3_n">Linear; kein Oberschwingungsanteil</string>
    <string name="ref_pr_harmonics_s1_title">Was was erzeugt</string>
    <string name="ref_pr_harmonics_s2_p0" formatted="false">Ein THD von 40 % in einem Stromkreis mit 2 A ist nichts; derselbe Wert auf einer 200-A-Einspeisung ist ein Transformatorproblem. Der Strom-THD ist ein Verhältnis und sagt daher, wie verzerrt der Strom ist, nicht wie viel verzerrter Strom fließt. Fragen Sie nach den Ampere.</string>
    <string name="ref_pr_harmonics_s2_title">Was der THD nicht verrät</string>
    <string name="ref_pr_harmonics_source">Normenreihe IEC 61000</string>
    <string name="ref_pr_harmonics_title">Oberschwingungen</string>
    <string name="ref_pr_hazardous_callout">Ein Ex-d-Gehäuse in einem explosionsgefährdeten Bereich unter Spannung zu öffnen, beseitigt genau die Eigenschaft, um die es bei der Bescheinigung geht. Nur an Ex-i-Stromkreisen darf unter Spannung gearbeitet werden.</string>
    <string name="ref_pr_hazardous_description">Zonen, Zündschutzarten und was die Kennzeichnung auf dem Gehäuse bedeutet.</string>
    <string name="ref_pr_hazardous_dust">Staub</string>
    <string name="ref_pr_hazardous_gas">Gas</string>
    <string name="ref_pr_hazardous_s0_p0">Über die Betriebsmittel lässt sich nichts entscheiden, bevor der Bereich eingeteilt ist. Die Zone sagt, wie oft eine explosionsfähige Atmosphäre vorhanden ist, und daraus folgt die Gerätekategorie — nicht umgekehrt. Die Einteilung ist Sache von Fachleuten, und diese Seite bietet Orientierung, keinen Ersatz dafür.</string>
    <string name="ref_pr_hazardous_s0_title">Zuerst kommt die Zone</string>
    <string name="ref_pr_hazardous_s1_r0_v">Ständig oder über lange Zeiträume vorhanden</string>
    <string name="ref_pr_hazardous_s1_r1_v">Im Normalbetrieb wahrscheinlich</string>
    <string name="ref_pr_hazardous_s1_r2_v">Unwahrscheinlich und, wenn überhaupt, nur kurz</string>
    <string name="ref_pr_hazardous_s1_r3_v">Ständig oder über lange Zeiträume vorhanden</string>
    <string name="ref_pr_hazardous_s1_r4_v">Im Normalbetrieb wahrscheinlich</string>
    <string name="ref_pr_hazardous_s1_r5_v">Unwahrscheinlich und, wenn überhaupt, nur kurz</string>
    <string name="ref_pr_hazardous_s1_title">Zonen</string>
    <string name="ref_pr_hazardous_s2_r0_v">Druckfeste Kapselung — hält die Explosion im Inneren</string>
    <string name="ref_pr_hazardous_s2_r1_v">Erhöhte Sicherheit — keine Lichtbögen, keine heißen Oberflächen</string>
    <string name="ref_pr_hazardous_s2_r2_n">Die einzige Art, an der unter Spannung gearbeitet werden darf</string>
    <string name="ref_pr_hazardous_s2_r2_v">Eigensicherheit — Energie unter die Zündgrenze begrenzt</string>
    <string name="ref_pr_hazardous_s2_r3_v">Überdruckkapselung — hält die Atmosphäre draußen</string>
    <string name="ref_pr_hazardous_s2_r4_v">Nicht funkend, nur für Zone 2</string>
    <string name="ref_pr_hazardous_s2_title">Zündschutzarten</string>
    <string name="ref_pr_hazardous_source">Normenreihe IEC 60079</string>
    <string name="ref_pr_hazardous_title">Explosionsgefährdete Bereiche</string>
    <string name="ref_pr_nameplate_description">Wovon jedes Feld auf einem Motor- oder Transformatorschild abhängt.</string>
    <string name="ref_pr_nameplate_s0_p0">Ein Typenschild ist keine Liste von Eigenschaften, sondern eine Liste von Zusagen unter genannten Bedingungen. Der Strom gilt bei dieser Spannung, dieser Frequenz, dieser Betriebsart und dieser Umgebungstemperatur. Ändert sich eines davon, gilt die Zahl nicht mehr — deshalb zieht ein 400-V-Motor an einem 380-V-Netz mehr Strom, nicht weniger.</string>
    <string name="ref_pr_nameplate_s0_title">An jeder Zahl hängen Bedingungen</string>
    <string name="ref_pr_nameplate_s1_r0_n">Die aufgenommene Leistung ist um den Wirkungsgrad höher</string>
    <string name="ref_pr_nameplate_s1_r0_v">Abgegebene Wellenleistung, nicht die aufgenommene</string>
    <string name="ref_pr_nameplate_s1_r1_n">S1 ist Dauerbetrieb; alles andere ist es nicht</string>
    <string name="ref_pr_nameplate_s1_r1_v">Betriebsart</string>
    <string name="ref_pr_nameplate_s1_r2_v">Effizienzklasse</string>
    <string name="ref_pr_nameplate_s1_r3_n">Reserve, kein Wert für den Dauerbetrieb</string>
    <string name="ref_pr_nameplate_s1_r3_v">Servicefaktor</string>
    <string name="ref_pr_nameplate_s1_r4_v">Schutzart des Gehäuses</string>
    <string name="ref_pr_nameplate_s1_r5_n">400/690 V heißt Dreieck bei 400</string>
    <string name="ref_pr_nameplate_s1_r5_v">Wicklungsschaltung und ihre Spannung</string>
    <string name="ref_pr_nameplate_s1_title">Motorschild</string>
    <string name="ref_pr_nameplate_s2_r0_v">Scheinleistung, nicht Wirkleistung</string>
    <string name="ref_pr_nameplate_s2_r1_n">Bestimmt den Kurzschlussstrom, den er liefern kann</string>
    <string name="ref_pr_nameplate_s2_r1_v">Kurzschlussspannung</string>
    <string name="ref_pr_nameplate_s2_r2_n">Muss übereinstimmen, um zwei Einheiten parallel zu betreiben</string>
    <string name="ref_pr_nameplate_s2_r2_v">Schaltgruppe</string>
    <string name="ref_pr_nameplate_s2_r3_n">Fremdkühlung erhöht die Bemessungsleistung</string>
    <string name="ref_pr_nameplate_s2_r3_v">Kühlart</string>
    <string name="ref_pr_nameplate_s2_title">Transformatorschild</string>
    <string name="ref_pr_nameplate_source">IEC 60034-1 und IEC 60076-1</string>
    <string name="ref_pr_nameplate_title">Ein Typenschild lesen</string>
    <string name="ref_pr_powerquality_description">Einbrüche, Überhöhungen, Flicker und Unsymmetrie: woher sie kommen und was sie kaputt machen.</string>
    <string name="ref_pr_powerquality_s0_p0" formatted="false">Ein Spannungseinbruch geht fast immer auf eine große anlaufende Last oder einen abgeschalteten Fehler irgendwo im Netz zurück — im eigenen oder im benachbarten. Er dauert Perioden, nicht Sekunden, und bemerkt wird er von den Betriebsmitteln mit einem Schütz: Die Spule fällt bei etwa 70 % ab, und der Prozess steht, obwohl nichts beschädigt wurde.</string>
    <string name="ref_pr_powerquality_s0_title">Das meiste davon ist der Motor von jemand anderem</string>
    <string name="ref_pr_powerquality_s1_r0_l">Spannungseinbruch</string>
    <string name="ref_pr_powerquality_s1_r0_n">Motoranlauf, Abschalten eines Fehlers</string>
    <string name="ref_pr_powerquality_s1_r1_l">Spannungsüberhöhung</string>
    <string name="ref_pr_powerquality_s1_r1_n">Große Last abgeschaltet, unsymmetrischer Fehler</string>
    <string name="ref_pr_powerquality_s1_r2_l">Unterbrechung</string>
    <string name="ref_pr_powerquality_s1_r2_n">Vorgelagerter Schutz hat ausgelöst</string>
    <string name="ref_pr_powerquality_s1_r3_l">Flicker</string>
    <string name="ref_pr_powerquality_s1_r3_n">Sich wiederholende Laststöße — Schweißgeräte, Brecher</string>
    <string name="ref_pr_powerquality_s1_r4_l">Unsymmetrie</string>
    <string name="ref_pr_powerquality_s1_r4_n">Einphasige Lasten ungleich verteilt</string>
    <string name="ref_pr_powerquality_s1_title">Was jeweils gemeint ist</string>
    <string name="ref_pr_powerquality_s2_p0">Wenige Prozent Spannungsunsymmetrie erzeugen in einem Asynchronmotor ein Mehrfaches davon an Stromunsymmetrie, und der gesamte Mehrstrom wird zu Wärme im Läufer. Das ist der leiseste dieser Fehler und derjenige, der die Lebensdauer der Maschine verkürzt, ohne je etwas auszulösen.</string>
    <string name="ref_pr_powerquality_s2_title">Die Unsymmetrie ist die teure</string>
    <string name="ref_pr_powerquality_source">IEC 61000-4-30, EN 50160</string>
    <string name="ref_pr_powerquality_title">Netzqualität</string>
    <string name="ref_pr_selectivity_callout">Eine Selektivitätsaussage ohne Herstellertabelle dahinter ist eine Hoffnung. Zwei Kennlinien, die in der doppelt logarithmischen Darstellung sauber aussehen, sind der häufigste Weg zu dieser Hoffnung.</string>
    <string name="ref_pr_selectivity_description">Nur die nächstgelegene Einrichtung öffnen lassen — und wissen, wann das nicht geht.</string>
    <string name="ref_pr_selectivity_s0_p0">Selektivität erreicht man über den Strom, über die Zeit oder über die Energie. Über den Strom geht es, solange der Fehlerstrom an der nachgelagerten Einrichtung deutlich unter der unverzögerten Auslöseschwelle der vorgelagerten liegt. Über die Zeit geht es durch Verzögern der vorgelagerten Auslösung. Über die Energie — Vollselektivität bei hohen Fehlerströmen — lässt sich aus Kennlinien überhaupt nichts ableiten; das steht nur in den geprüften Tabellen des Herstellers.</string>
    <string name="ref_pr_selectivity_s0_p1">Zwei Schutzschalter, deren Kennlinien sich lediglich nicht schneiden, sind nicht selektiv. Nahe der Einspeisung sind beide im unverzögerten Bereich, beide öffnen in Millisekunden, und die Kennlinien sagen nichts darüber, wer zuerst dort war.</string>
    <string name="ref_pr_selectivity_s0_title">Drei Wege dorthin</string>
    <string name="ref_pr_selectivity_s1_r0_l">Strom</string>
    <string name="ref_pr_selectivity_s1_r0_n">Versagt, sobald der Fehler das unverzögerte Band der vorgelagerten Einrichtung erreicht</string>
    <string name="ref_pr_selectivity_s1_r0_v">Verhältnis der Bemessungsströme, üblich 1:1,6 oder besser</string>
    <string name="ref_pr_selectivity_s1_r1_l">Zeit</string>
    <string name="ref_pr_selectivity_s1_r1_n">Kostet bei jedem Fehler Durchlassenergie</string>
    <string name="ref_pr_selectivity_s1_r1_v">Vorgelagert um 100 ms oder mehr verzögert</string>
    <string name="ref_pr_selectivity_s1_r2_l">Energie</string>
    <string name="ref_pr_selectivity_s1_r2_n">Gilt nur für genau die aufgeführte Paarung</string>
    <string name="ref_pr_selectivity_s1_r2_v">Vom Hersteller geprüfte Kombination</string>
    <string name="ref_pr_selectivity_s1_title">Welches Verfahren, und wo es endet</string>
    <string name="ref_pr_selectivity_source">IEC 60947-2 und Herstellertabellen</string>
    <string name="ref_pr_selectivity_title">Selektivität</string>
    <string name="ref_pr_switchboard_description">Erwärmung, Bauformen der inneren Unterteilung, und warum eine Verteilung ihre Bauartprüfung nicht besteht.</string>
    <string name="ref_pr_switchboard_s0_p0">Geräte sind in freier Luft bei 30 oder 40 °C bemessen. In einer geschlossenen Verteilung erwärmen sie einander, und was die Verteilung tatsächlich führen kann, ergibt sich aus dem Bemessungsgleichzeitigkeitsfaktor der Schaltgerätekombination — nicht aus der Summe der Gerätebemessungsströme. Eine Verteilung, die auf dem Papier aufgeht, kann den Nachweis der Erwärmung trotzdem nicht bestehen.</string>
    <string name="ref_pr_switchboard_s0_title">Das Gehäuse setzt die Grenze</string>
    <string name="ref_pr_switchboard_s1_r0_v">Keine Unterteilung</string>
    <string name="ref_pr_switchboard_s1_r1_v">Sammelschienen von den Funktionseinheiten getrennt</string>
    <string name="ref_pr_switchboard_s1_r2_v">Einheiten voneinander getrennt, die Anschlüsse nicht</string>
    <string name="ref_pr_switchboard_s1_r3_n">Erlaubt Arbeiten an einem Abgang unter Spannung</string>
    <string name="ref_pr_switchboard_s1_r3_v">Einheiten und ihre Anschlüsse vollständig getrennt</string>
    <string name="ref_pr_switchboard_s1_title">Bauformen der inneren Unterteilung</string>
    <string name="ref_pr_switchboard_s2_p0">IEC 61439 weist die Bauart nach, nicht die einzelne Verteilung: Erwärmung, Kurzschlussfestigkeit, Isolation, Durchgängigkeit des Schutzkreises und Schutzart. Ein Gerät durch ein gleichwertiges eines anderen Herstellers zu ersetzen, hebt den Nachweis auf, so ähnlich das Datenblatt auch aussieht.</string>
    <string name="ref_pr_switchboard_s2_title">Was die Bauartprüfung abdeckt</string>
    <string name="ref_pr_switchboard_source">IEC 61439</string>
    <string name="ref_pr_switchboard_title">Aufbau einer Schaltanlage</string>
    <string name="ref_pr_vectorgroup_description" tools:ignore="Typos">Was Dyn11 aussagt und was übereinstimmen muss, bevor zwei Einheiten parallel laufen.</string>
    <string name="ref_pr_vectorgroup_s0_p0">Der Großbuchstabe steht für die Oberspannungswicklung, der Kleinbuchstabe für die Unterspannungswicklung. D ist Dreieck, Y ist Stern, z ist Zickzack; ein n bedeutet, dass der Sternpunkt als Neutralleiter herausgeführt ist. Die Zahl ist die Phasenverschiebung in Schritten von 30°, gelesen wie ein Zifferblatt — 11 heißt, die Unterspannungsseite eilt um 30° vor.</string>
    <string name="ref_pr_vectorgroup_s0_title">Von links nach rechts lesen</string>
    <string name="ref_pr_vectorgroup_s1_r0_n">Der übliche Verteiltransformator</string>
    <string name="ref_pr_vectorgroup_s1_r0_v">Oberspannung im Dreieck, Unterspannung im Stern mit Neutralleiter, 30° voreilend</string>
    <string name="ref_pr_vectorgroup_s1_r1_n" tools:ignore="Typos">Regionale Vorliebe; lässt sich nicht mit Dyn11 parallel betreiben</string>
    <string name="ref_pr_vectorgroup_s1_r1_v">Dieselben Wicklungen, 150° nacheilend</string>
    <string name="ref_pr_vectorgroup_s1_r2_n">Schlecht bei unsymmetrischer Belastung</string>
    <string name="ref_pr_vectorgroup_s1_r2_v">Beidseitig Stern, keine Verschiebung</string>
    <string name="ref_pr_vectorgroup_s1_r3_n">Kein Neutralleiter verfügbar</string>
    <string name="ref_pr_vectorgroup_s1_r3_v">Beidseitig Dreieck</string>
    <string name="ref_pr_vectorgroup_s1_r4_n">Verträgt starke Unsymmetrie</string>
    <string name="ref_pr_vectorgroup_s1_r4_v">Oberspannung im Stern, Unterspannung in Zickzack</string>
    <string name="ref_pr_vectorgroup_s1_title">Gebräuchliche Schaltgruppen</string>
    <string name="ref_pr_vectorgroup_s2_p0">Vier Dinge müssen übereinstimmen: die Schaltgruppe, das Übersetzungsverhältnis, die Kurzschlussspannung und die Phasenfolge. Weicht uk ab, teilen sich die Transformatoren die Last nicht im Verhältnis ihrer Bemessungsleistungen — der steifere nimmt mehr und wird zuerst zu heiß.</string>
    <string name="ref_pr_vectorgroup_s2_title">Vor dem Parallelbetrieb</string>
    <string name="ref_pr_vectorgroup_source">IEC 60076-1</string>
    <string name="ref_pr_vectorgroup_title">Schaltgruppen von Transformatoren</string>
    <string name="ref_prefix_giga">Giga</string>
    <string name="ref_prefix_kilo">Kilo</string>
    <string name="ref_prefix_mega">Mega</string>
    <string name="ref_prefix_micro">Mikro</string>
    <string name="ref_prefix_milli">Milli</string>
    <string name="ref_prefix_nano">Nano</string>
    <string name="ref_prefix_pico">Piko</string>
    <string name="ref_ratings_coordination">Abstimmung auf die Leitung</string>
    <string name="ref_ratings_coordination_note">Beide Bedingungen müssen erfüllt sein. Die erste bemisst die Einrichtung zwischen Last und Leitung. Die zweite verlangt, dass die Einrichtung tatsächlich auslöst, bevor die Leitung Schaden nimmt — bei einem heutigen Schutzschalter ist das bauartbedingt erfüllt, bei manchen Sicherungen nicht, und dann muss man es nachweisen.</string>
    <string name="ref_ratings_description">Übliche Bemessungsströme und die Abstimmungsregel</string>
    <string name="ref_ratings_first">Betriebsstrom ≤ Bemessungsstrom der Einrichtung ≤ Strombelastbarkeit der Leitung</string>
    <string name="ref_ratings_fuse">gG-Sicherungseinsätze</string>
    <string name="ref_ratings_fuse_large">Größere Bemessungsströme</string>
    <string name="ref_ratings_fuse_note">Eine gG-Sicherung schützt sowohl gegen Überlast als auch gegen Kurzschluss. Eine aM-Sicherung schützt nur gegen Kurzschluss und braucht ein eigenes Überlastrelais daneben — vertauscht man beide, steht ein Motor ganz ohne Überlastschutz da.</string>
    <string name="ref_ratings_fuse_series">Übliche Reihe</string>
    <string name="ref_ratings_mcb">Leitungsschutzschalter</string>
    <string name="ref_ratings_mcb_large">Größere Baugrößen</string>
    <string name="ref_ratings_mcb_series">Übliche Reihe</string>
    <string name="ref_ratings_second">Der große Prüfstrom darf 1,45 × Strombelastbarkeit der Leitung nicht überschreiten</string>
    <string name="ref_ratings_source">IEC 60898 · IEC 60269 · IEC 60364-4-43</string>
    <string name="ref_ratings_title">Bevorzugte Bemessungsströme</string>
    <string name="ref_rcd_100ma">Selektivität über einer 30-mA-Einrichtung</string>
    <string name="ref_rcd_10ma">Medizinische Bereiche und Bereiche mit hohem Risiko</string>
    <string name="ref_rcd_300ma">Brandschutz in einer Verteilung</string>
    <string name="ref_rcd_30ma">Zusätzlicher Schutz: Steckdosen, Bäder, Außenbereich</string>
    <string name="ref_rcd_a">Zusätzlich pulsierender Gleichstrom</string>
    <string name="ref_rcd_a_note">Einphasige Elektronik, das übliche Mindestmaß</string>
    <string name="ref_rcd_ac">Nur sinusförmiger Wechselstrom</string>
    <string name="ref_rcd_ac_note">In vielen Ländern nicht mehr zulässig</string>
    <string name="ref_rcd_b">Zusätzlich glatter Gleichstrom</string>
    <string name="ref_rcd_b_note">Dreiphasige Antriebe, Ladestationen, PV-Wechselrichter</string>
    <string name="ref_rcd_description">Welche Fehlerstromform jeder Typ erkennen kann</string>
    <string name="ref_rcd_f">Zusätzlich Mischfrequenzen</string>
    <string name="ref_rcd_f_note">Einphasige drehzahlveränderbare Antriebe</string>
    <string name="ref_rcd_ratings">Bemessungsdifferenzstrom</string>
    <string name="ref_rcd_ratings_note">30 mA schützt gegen den elektrischen Schlag, 300 mA gegen Brand. Das sind zwei verschiedene Aufgaben, und die eine ersetzt die andere nicht.</string>
    <string name="ref_rcd_selective">Verzögert, für Selektivität nach vorne</string>
    <string name="ref_rcd_source">IEC 61008 · IEC 61009 · IEC 62423</string>
    <string name="ref_rcd_times">Höchstzulässige Auslösezeit</string>
    <string name="ref_rcd_times_note">Selektivität zwischen zwei RCDs braucht mehr als unterschiedliche Bemessungsdifferenzströme: Die vorgelagerte Einrichtung muss zusätzlich vom Typ S sein, dessen absichtliche Verzögerung die nachgelagerte zuerst abschalten lässt. Zwei unverzögerte Einrichtungen in Reihe lösen gemeinsam aus.</string>
    <string name="ref_rcd_title">RCD-Typen</string>
    <string name="ref_rcd_types">Erkannte Stromform</string>
    <string name="ref_rcd_types_note">Jeder Typ erkennt alles, was die darüberstehenden erkennen, und eines mehr. Das Versagen ist lautlos: Ein RCD, der einen Fehlerstrom nicht sehen kann, löst nicht aus und zeigt auch nicht an, dass er blind ist.</string>
    <string name="ref_safety_1">Freischalten. Jede Quelle, auch jede rückspeisende — Generatoren, USV, PV, Kondensatoren.</string>
    <string name="ref_safety_2">Gegen Wiedereinschalten sichern. Abschließen und kennzeichnen; ein Zettel allein ist kein Schloss.</string>
    <string name="ref_safety_3">Spannungsfreiheit feststellen. Den Prüfer an einer bekannten Quelle prüfen, den Stromkreis messen, dann den Prüfer erneut prüfen.</string>
    <string name="ref_safety_4">Erden und kurzschließen. In Hochspannungsanlagen vorgeschrieben; überall gute Praxis, wo Spannung zurückkehren könnte.</string>
    <string name="ref_safety_5">Benachbarte, unter Spannung stehende Teile abdecken oder abschranken, soweit sie in Reichweite sind.</string>
    <string name="ref_safety_callout">Den Prüfer davor und danach zu prüfen ist keine Förmlichkeit. Ein Prüfer, der während der Messung ausgefallen ist, zeigt an einem spannungsführenden Stromkreis spannungsfrei an, und genau dieser Anzeige haben Sie vertraut.</string>
    <string name="ref_safety_description">Bevor an etwas gearbeitet wird, das als spannungsfrei gelten soll.</string>
    <string name="ref_safety_intro">Die Reihenfolge ist die Regel. Jeder Schritt setzt voraus, dass der vorige abgeschlossen ist, und den dritten gibt es, weil die ersten beiden auch am falschen Stromkreis tadellos ausgeführt werden können.</string>
    <string name="ref_safety_intro_title">In dieser Reihenfolge, jedes Mal</string>
    <string name="ref_safety_s1">Die fünf Sicherheitsregeln</string>
    <string name="ref_safety_source">EN 50110-1</string>
    <string name="ref_safety_title">Die fünf Sicherheitsregeln</string>
    <string name="ref_sel_battery_callout">Eine offene Batterieanlage gast beim Laden Wasserstoff aus. Das ist eine Lüftungsanforderung und ein Bereich ohne Zündquellen, keine Geschmacksfrage.</string>
    <string name="ref_sel_battery_col_0">VRLA</string>
    <string name="ref_sel_battery_col_1">Offene Bleibatterie</string>
    <string name="ref_sel_battery_col_2">Li-Ion (LFP)</string>
    <string name="ref_sel_battery_description">Was jede Zellchemie über ihre Lebensdauer kostet, nicht auf der Rechnung.</string>
    <string name="ref_sel_battery_intro">Zwei Batterieanlagen mit denselben Amperestunden sind nicht derselbe Einkauf. Nutzbare Entladetiefe und Zyklenzahl entscheiden, wie viel Energie über zehn Jahre tatsächlich herauskommt, und nach diesem Maßstab ist die billigste Anlage selten die günstigste.</string>
    <string name="ref_sel_battery_intro_title">Zyklen, nicht Kapazität</string>
    <string name="ref_sel_battery_r3_c0">Keine</string>
    <string name="ref_sel_battery_r3_c1">Nachfüllen, Lüftung</string>
    <string name="ref_sel_battery_r3_c2">Keine, braucht aber ein BMS</string>
    <string name="ref_sel_battery_r4_c0">Lebensdauer halbiert sich je 10 °C über 20</string>
    <string name="ref_sel_battery_r4_c1">Genauso, und gast Wasserstoff aus</string>
    <string name="ref_sel_battery_r4_c2">Warm verträglich, darf unter 0 °C nicht geladen werden</string>
    <string name="ref_sel_battery_r5_c0">USV im Bereitschaftsbetrieb, seltene Entladung</string>
    <string name="ref_sel_battery_r5_c1">Große ortsfeste Anlagen, kostengetrieben</string>
    <string name="ref_sel_battery_r5_c2">Tägliche Zyklen, Solar, begrenztes Gewicht</string>
    <string name="ref_sel_battery_row_0">Nutzbare Entladetiefe</string>
    <string name="ref_sel_battery_row_1">Peukert-Exponent</string>
    <string name="ref_sel_battery_row_2">Zyklenzahl</string>
    <string name="ref_sel_battery_row_3">Wartung</string>
    <string name="ref_sel_battery_row_4">Temperatur</string>
    <string name="ref_sel_battery_row_5">Passt zu</string>
    <string name="ref_sel_battery_source">Herstellerangaben</string>
    <string name="ref_sel_battery_table_title">Nebeneinander</string>
    <string name="ref_sel_battery_title">Batterietechnologien</string>
    <string name="ref_sel_cabletype_callout">Eine für feuchte Umgebung zugelassene Leitung ist nicht dasselbe wie eine für dauerndes Untertauchen, und beides ist nicht dasselbe wie eine für Erdverlegung. Lesen Sie die Angaben zum Mantel, nicht zur Isolierung.</string>
    <string name="ref_sel_cabletype_col_1">Aufbau</string>
    <string name="ref_sel_cabletype_col_2">Warum</string>
    <string name="ref_sel_cabletype_description">Was die Trasse mit der Leitung macht und welcher Aufbau das übersteht.</string>
    <string name="ref_sel_cabletype_intro">Querschnitt und Isolierung beantworten, wie viel Strom und wie heiß. Sie sagen nichts darüber, in nassem Erdreich zu liegen, eine Million Mal durch eine Energiekette gezogen zu werden oder einen Entrauchungsventilator am Laufen zu halten, während das Gebäude brennt. Das sind Fragen des Aufbaus, und der falsche Aufbau ist ein Mangel, der erst Jahre später auftaucht.</string>
    <string name="ref_sel_cabletype_intro_title">Die Trasse wählt die Leitung</string>
    <string name="ref_sel_cabletype_r0_c1">Bewehrt, VPE, mit einem für Nässe zugelassenen Mantel</string>
    <string name="ref_sel_cabletype_r0_c2">Bodenbewegung und Steine; die Bewehrung ist der mechanische Schutz und zugleich der Erdweg</string>
    <string name="ref_sel_cabletype_r1_c1">Unbewehrt, mehradrig, im Freien UV-beständig</string>
    <string name="ref_sel_cabletype_r1_c2">Über die ganze Länge unterstützt, sodass nur Handhabung und Sonnenlicht zählen</string>
    <string name="ref_sel_cabletype_r2_c1">Mantel für dauernde Feuchtigkeit zugelassen</string>
    <string name="ref_sel_cabletype_r2_c2">Wasser wandert an einem Mantel entlang, der nur für feuchte Umgebung zugelassen war</string>
    <string name="ref_sel_cabletype_r3_c1">Funktionserhalt, halogenfrei</string>
    <string name="ref_sel_cabletype_r3_c2">Muss den Stromkreis am Leben halten, während Menschen hinausgehen, und darf keinen Rauch hinzufügen</string>
    <string name="ref_sel_cabletype_r4_c1">Doppelt isoliert, UV- und ozonbeständig, 1,5 kV</string>
    <string name="ref_sel_cabletype_r4_c2">25 Jahre im Freien bei einer Spannung, für die gewöhnliche Leitungen nicht zugelassen sind</string>
    <string name="ref_sel_cabletype_r5_c1">Feindrähtig flexibel, für Energieketten zugelassen</string>
    <string name="ref_sel_cabletype_r5_c2">Nicht der Strom beendet sie, sondern die Ermüdung; ein eindrähtiger Leiter verfestigt sich und bricht</string>
    <string name="ref_sel_cabletype_r6_c1">Schlammbeständig, halogenfrei, flammwidrig nach IEC 60332-3</string>
    <string name="ref_sel_cabletype_r6_c2">Salz, Schwingungen und ein Brand, von dem niemand weggehen kann</string>
    <string name="ref_sel_cabletype_row_0">Direkt in Erde</string>
    <string name="ref_sel_cabletype_row_1">Auf Trasse</string>
    <string name="ref_sel_cabletype_row_2">In nasser Umgebung</string>
    <string name="ref_sel_cabletype_row_3">Rettungsweg</string>
    <string name="ref_sel_cabletype_row_4">Solar-Gleichstrom</string>
    <string name="ref_sel_cabletype_row_5">Bewegte Maschinenteile</string>
    <string name="ref_sel_cabletype_row_6">Schiffe und Offshore</string>
    <string name="ref_sel_cabletype_source">IEC 60502, IEC 60364-5-52 und Herstellerangaben</string>
    <string name="ref_sel_cabletype_table_title">Nach Verlegeort</string>
    <string name="ref_sel_cabletype_title">Die Leitungsart wählen</string>
    <string name="ref_sel_enclosure_callout">Die zweite Kennziffer baut oberhalb von 6 nicht mehr aufeinander auf. IPX7 (Untertauchen) schließt IPX5 (Strahlwasser) nicht ein; ein Gehäuse, das beides braucht, wird mit beidem gekennzeichnet.</string>
    <string name="ref_sel_enclosure_col_0">Umgebung</string>
    <string name="ref_sel_enclosure_col_1">IP</string>
    <string name="ref_sel_enclosure_col_2">IK</string>
    <string name="ref_sel_enclosure_description">Was die Umgebung verlangt, Raum für Raum.</string>
    <string name="ref_sel_enclosure_intro">Ein Gehäuse wird nach dem Reinigungsregime und dem Wetter ausgewählt, nicht nach dem Tag des Einbaus. Ein Schrank, der nie Regen sieht, sieht einmal im Jahr trotzdem einen Hochdruckreiniger, und das ist die Schutzart, die er braucht.</string>
    <string name="ref_sel_enclosure_intro_title">Für den schlimmsten Tag auslegen</string>
    <string name="ref_sel_enclosure_r0_c0">Büro, Wohnung, trockenes Lager</string>
    <string name="ref_sel_enclosure_r1_c0">Außerhalb der unmittelbaren Spritzbereiche</string>
    <string name="ref_sel_enclosure_r2_c0">Der Witterung ausgesetzt</string>
    <string name="ref_sel_enclosure_r3_c0">Anstoßen durch Fahrzeuge und Wagen</string>
    <string name="ref_sel_enclosure_r4_c0">Täglich mit Hochdruck gereinigt</string>
    <string name="ref_sel_enclosure_r5_c0">Leitfähiger Staub ist die Gefahr</string>
    <string name="ref_sel_enclosure_row_0">Innen, trocken</string>
    <string name="ref_sel_enclosure_row_1">Bad</string>
    <string name="ref_sel_enclosure_row_2">Im Freien</string>
    <string name="ref_sel_enclosure_row_3">Parkhaus</string>
    <string name="ref_sel_enclosure_row_4">Lebensmittelherstellung</string>
    <string name="ref_sel_enclosure_row_5">Staubige Werkstatt</string>
    <string name="ref_sel_enclosure_source">IEC 60529 und IEC 62262</string>
    <string name="ref_sel_enclosure_table_title">Nach Umgebung</string>
    <string name="ref_sel_enclosure_title">IP und IK wählen</string>
    <string name="ref_sel_insulation_callout">Eine halogenfreie Leitung wird für die Menschen gewählt, die durch den Rauch hinausgehen, nicht für die Leitung. Wo ein Gebäude nur einen Rettungsweg hat, ist das keine Geschmacksfrage mehr.</string>
    <string name="ref_sel_insulation_col_0">PVC</string>
    <string name="ref_sel_insulation_col_1">VPE</string>
    <string name="ref_sel_insulation_col_2">EPR</string>
    <string name="ref_sel_insulation_col_3">Halogenfrei</string>
    <string name="ref_sel_insulation_description">Temperatur, Brandverhalten, Biegsamkeit und Preis — und was jedes davon einbringt.</string>
    <string name="ref_sel_insulation_intro">VPE führt bei gleichem Querschnitt mehr Strom als PVC, weil es einen heißeren Leiter verträgt. Dieser Mehrstrom ist echt, aber ebenso echt sind die steifere Leitung, der größere Biegeradius und die Klemme, die nun 90 °C überstehen muss.</string>
    <string name="ref_sel_insulation_intro_title">Eine höhere Temperatur gibt es nicht umsonst</string>
    <string name="ref_sel_insulation_r1_c0">Gut</string>
    <string name="ref_sel_insulation_r1_c1">Steif</string>
    <string name="ref_sel_insulation_r1_c2">Sehr gut</string>
    <string name="ref_sel_insulation_r1_c3">Gut</string>
    <string name="ref_sel_insulation_r2_c0">Dichter, saurer Rauch</string>
    <string name="ref_sel_insulation_r2_c1">Dichter Rauch</string>
    <string name="ref_sel_insulation_r2_c2">Dichter Rauch</string>
    <string name="ref_sel_insulation_r2_c3">Wenig Rauch, kein Halogen</string>
    <string name="ref_sel_insulation_r4_c0">Allgemeine feste Verlegung</string>
    <string name="ref_sel_insulation_r4_c1">Höhere Belastung, Erdverlegung</string>
    <string name="ref_sel_insulation_r4_c2">Bewegung, mobile Maschinen, Schiffbau</string>
    <string name="ref_sel_insulation_r4_c3">Tunnel, Schiffe, öffentliche Gebäude</string>
    <string name="ref_sel_insulation_row_0">Leitertemperatur</string>
    <string name="ref_sel_insulation_row_1">Biegsamkeit</string>
    <string name="ref_sel_insulation_row_2">Im Brandfall</string>
    <string name="ref_sel_insulation_row_3">Relative Kosten</string>
    <string name="ref_sel_insulation_row_4">Passt zu</string>
    <string name="ref_sel_insulation_source">IEC 60502 und Herstellerangaben</string>
    <string name="ref_sel_insulation_table_title">Nebeneinander</string>
    <string name="ref_sel_insulation_title">Eine Isolierung wählen</string>
    <string name="ref_sel_material_callout">Aluminium in einer nur für Kupfer zugelassenen Klemme ist genau der Fehler, den dieser Vergleich verhindern soll. Die Verbindung kriecht, erwärmt sich, oxidiert und zündet irgendwann einen Lichtbogen — Jahre nachdem derjenige, der sie gemacht hat, weitergezogen ist.</string>
    <string name="ref_sel_material_col_0">Kupfer</string>
    <string name="ref_sel_material_col_1">Aluminium</string>
    <string name="ref_sel_material_description">Wo Aluminium Geld spart und wo es mehr kostet, als es einbringt.</string>
    <string name="ref_sel_material_intro">Aluminium braucht für denselben Strom etwa den anderthalbfachen Querschnitt und wiegt trotzdem nur ungefähr die Hälfte. Bei einer langen, kräftigen Zuleitung spart das sowohl Geld als auch Montageaufwand. Bei einem Endstromkreis mit 2,5 mm² gibt es nichts zu sparen, aber einen Anschluss, den man falsch machen kann.</string>
    <string name="ref_sel_material_intro_title">Zwei Größen stärker, ein Drittel des Gewichts</string>
    <string name="ref_sel_material_r4_c0">Unkompliziert</string>
    <string name="ref_sel_material_r4_c1">Bimetall-Kabelschuh, richtiges Drehmoment, nach dem Setzen nachziehen</string>
    <string name="ref_sel_material_r5_c0">Alles, und alles Kleine</string>
    <string name="ref_sel_material_r5_c1">Lange Zuleitungen, Steigleitungen, etwa ab 35 mm²</string>
    <string name="ref_sel_material_row_0">Spezifischer Widerstand bei 20 °C</string>
    <string name="ref_sel_material_row_1">Dichte</string>
    <string name="ref_sel_material_row_2">Querschnitt für denselben Strom</string>
    <string name="ref_sel_material_row_3">Masse für denselben Strom</string>
    <string name="ref_sel_material_row_4">Anschlüsse</string>
    <string name="ref_sel_material_row_5">Passt zu</string>
    <string name="ref_sel_material_source">IEC 60228 und die Materialdaten dieser App</string>
    <string name="ref_sel_material_table_title">Nebeneinander</string>
    <string name="ref_sel_material_title">Kupfer oder Aluminium</string>
    <string name="ref_sel_rcdtype_callout">Der Bemessungsdifferenzstrom ist eine andere Frage als der Typ. 30 mA schützt Menschen, 100 und 300 mA schützen gegen Brand, und 10 mA wird dort eingesetzt, wo das Risiko hoch und der Stromkreis klein ist.</string>
    <string name="ref_sel_rcdtype_col_0">Typ AC</string>
    <string name="ref_sel_rcdtype_col_1">Typ A</string>
    <string name="ref_sel_rcdtype_col_2">Typ F</string>
    <string name="ref_sel_rcdtype_col_3">Typ B</string>
    <string name="ref_sel_rcdtype_description">Über den Typ entscheidet die Form des Fehlerstroms, nicht seine Größe.</string>
    <string name="ref_sel_rcdtype_intro">Ein RCD kann nur auf einen Strom auslösen, den er messen kann. Setzen Sie einen Typ AC vor einen Antrieb, sieht er den gleichstrombehafteten Fehlerstrom des Antriebs vielleicht nie — die Einrichtung ist vorhanden, geprüft und blind.</string>
    <string name="ref_sel_rcdtype_intro_title">Den Typ zur Last passend wählen</string>
    <string name="ref_sel_rcdtype_r4_c0">Rein ohmsche Stromkreise</string>
    <string name="ref_sel_rcdtype_r4_c1">Steckdosen, Beleuchtung, einphasige Elektronik</string>
    <string name="ref_sel_rcdtype_r4_c2">Einphasige Antriebe, Waschmaschinen</string>
    <string name="ref_sel_rcdtype_r4_c3">Dreiphasige Antriebe, Ladestationen, PV-Wechselrichter</string>
    <string name="ref_sel_rcdtype_row_0">Sinusförmiger Wechselstrom</string>
    <string name="ref_sel_rcdtype_row_1">Pulsierender Gleichstrom</string>
    <string name="ref_sel_rcdtype_row_2">Mischfrequenzen</string>
    <string name="ref_sel_rcdtype_row_3">Glatter Gleichstrom</string>
    <string name="ref_sel_rcdtype_row_4">Typische Anwendung</string>
    <string name="ref_sel_rcdtype_source">IEC 61008 / IEC 62423</string>
    <string name="ref_sel_rcdtype_table_title">Was jeder Typ erkennt</string>
    <string name="ref_sel_rcdtype_title">Einen RCD-Typ wählen</string>
    <string name="ref_sel_starting_callout" formatted="false">Ein Antrieb ist nicht nur ein Anlassverfahren. Läuft die Last überhaupt einmal mit Teildrehzahl, rechnet er sich über die Energie, denn ein Lüfter bei 80 % Drehzahl nimmt etwa die halbe Leistung auf.</string>
    <string name="ref_sel_starting_col_0">Direkteinschaltung</string>
    <string name="ref_sel_starting_col_1">Stern-Dreieck</string>
    <string name="ref_sel_starting_col_2">Sanftanlasser</string>
    <string name="ref_sel_starting_col_3">Frequenzumrichter</string>
    <string name="ref_sel_starting_description">Was jedes Verfahren an Strom, an Moment und an Geld kostet.</string>
    <string name="ref_sel_starting_intro" formatted="false">Jedes Verfahren hier arbeitet über eine verringerte Spannung, und das Moment fällt mit deren Quadrat. Wo die Verringerung eine andere Schaltung oder ein Transformator ist — Stern-Dreieck, Anlasstransformator —, sinkt der Netzstrom im selben Verhältnis wie das Moment: Stern legt 58 % der Spannung an, also erkauft ein Drittel des Stroms ein Drittel des Moments. Ein Sanftanlasser verringert die Spannung stattdessen in Reihe, sein Strom sinkt also mit der Spannung und sein Moment mit dem Quadrat — zwei Drittel des Stroms lassen weniger als das halbe Moment übrig. So oder so: Ein beladener Förderer, der direkt eingeschaltet problemlos anläuft, läuft in Sternschaltung womöglich gar nicht an.</string>
    <string name="ref_sel_starting_intro_title">Bezahlt wird mit dem Drehmoment</string>
    <string name="ref_sel_starting_r2_c3">Voller Bereich</string>
    <string name="ref_sel_starting_r4_c0">Kleine Motoren, steifes Netz</string>
    <string name="ref_sel_starting_r4_c1">Lüfter und Pumpen, die unbelastet anlaufen</string>
    <string name="ref_sel_starting_r4_c2">Riementriebe, wo Stöße stören</string>
    <string name="ref_sel_starting_r4_c3">Wechselnde Last, Energieeinsparung</string>
    <string name="ref_sel_starting_r5_c0">Spannungseinbruch in der ganzen Verteilung</string>
    <string name="ref_sel_starting_r5_c1">Stromstoß beim Umschalten</string>
    <string name="ref_sel_starting_r5_c2">Für den Dauerbetrieb ist ein Überbrückungsschütz nötig</string>
    <string name="ref_sel_starting_r5_c3">Oberschwingungen, EMV, RCD vom Typ B</string>
    <string name="ref_sel_starting_row_0">Anlaufstrom</string>
    <string name="ref_sel_starting_row_1">Anzugsmoment</string>
    <string name="ref_sel_starting_row_2">Drehzahlstellung</string>
    <string name="ref_sel_starting_row_3">Relative Kosten</string>
    <string name="ref_sel_starting_row_4">Passt zu</string>
    <string name="ref_sel_starting_row_5">Zu beachten</string>
    <string name="ref_sel_starting_source">Herstellerangaben und IEC 60947-4</string>
    <string name="ref_sel_starting_table_title">Nebeneinander</string>
    <string name="ref_sel_starting_title">Anlassverfahren für Motoren</string>
    <string name="ref_source_label">Quelle: %1$s</string>
    <string name="ref_standards_description">Eine Übersicht über die Dokumente, denen diese App folgt.</string>
    <string name="ref_standards_intro">Die meisten Fragen zu Niederspannungsanlagen beantwortet IEC 60364, und die Teilenummer sagt, in welchem Kapitel. Zu wissen, dass -4-41 der Schutz und -5-52 die Kabel- und Leitungsanlagen sind, macht aus einer Suche ein Nachschlagen.</string>
    <string name="ref_standards_intro_title">Die Reihe 60364 ist ein Buch in Teilen</string>
    <string name="ref_standards_s1">IEC 60364 — Niederspannungsanlagen</string>
    <string name="ref_standards_s2">Anderswo</string>
    <string name="ref_standards_source">IEC-Katalog</string>
    <string name="ref_standards_title">Welche Norm was abdeckt</string>
    <string name="ref_std_a_0">Schutz gegen elektrischen Schlag; Abschaltzeiten</string>
    <string name="ref_std_a_1">Schutz gegen Überstrom</string>
    <string name="ref_std_a_2">Kabel- und Leitungsanlagen; Strombelastbarkeit und Umrechnungsfaktoren</string>
    <string name="ref_std_a_3">Erdungsanlagen und Schutzleiter</string>
    <string name="ref_std_a_4">Prüfungen: Besichtigen, Erproben, Messen</string>
    <string name="ref_std_a_5">Betriebsstätten besonderer Art — Bäder, Marinas, PV, medizinische Bereiche</string>
    <string name="ref_std_b_0">Normspannungen</string>
    <string name="ref_std_b_1">Leiter isolierter Leitungen</string>
    <string name="ref_std_b_10">IK-Schutz gegen Stoßbeanspruchung</string>
    <string name="ref_std_b_11">Referenzkennzeichnung</string>
    <string name="ref_std_b_12">Beleuchtung von Arbeitsstätten</string>
    <string name="ref_std_b_13">Betrieb elektrischer Anlagen</string>
    <string name="ref_std_b_2">Niederspannungssicherungen</string>
    <string name="ref_std_b_3">IP-Schutzarten</string>
    <string name="ref_std_b_4">Grafische Symbole für Schaltpläne</string>
    <string name="ref_std_b_5">Leitungsschutzschalter für den Hausgebrauch</string>
    <string name="ref_std_b_6">Kurzschlussströme</string>
    <string name="ref_std_b_7">Leistungsschalter für den industriellen Einsatz</string>
    <string name="ref_std_b_8">Fehlerstrom-Schutzeinrichtungen</string>
    <string name="ref_std_b_9">Niederspannungs-Schaltgerätekombinationen</string>
    <string name="ref_sym_ammeter_name">Strommesser</string>
    <string name="ref_sym_ansi_description">Die Symbole, die sich zwischen beiden Konventionen unterscheiden, und die, über die man stolpert.</string>
    <string name="ref_sym_ansi_intro">Die meisten Symbole sind in beiden Konventionen gleich — ein Motor ist so wie so ein Kreis mit einem M. Hier stehen nur die, die sich wirklich unterscheiden, denn eine mit gleichen Zeilen aufgefüllte Übersicht liest niemand zu Ende.</string>
    <string name="ref_sym_ansi_intro_title">Nur die, die sich unterscheiden</string>
    <string name="ref_sym_ansi_section">Dasselbe Element, zwei Konventionen</string>
    <string name="ref_sym_ansi_source">Gezeichnet nach IEC 60617 und ANSI/IEEE 315</string>
    <string name="ref_sym_ansi_title">IEC und ANSI nebeneinander</string>
    <string name="ref_sym_autotransformer_name">Spartransformator</string>
    <string name="ref_sym_autotransformer_note">Eine Wicklung mit Anzapfung. Zwischen beiden Seiten besteht keine galvanische Trennung.</string>
    <string name="ref_sym_battery_name">Batterie</string>
    <string name="ref_sym_bell_name">Klingel</string>
    <string name="ref_sym_busbar_name">Sammelschiene</string>
    <string name="ref_sym_button_break_name">Drucktaster, Öffner</string>
    <string name="ref_sym_button_make_name">Drucktaster, Schließer</string>
    <string name="ref_sym_capacitor_name">Kondensator</string>
    <string name="ref_sym_circuit_breaker_name">Leistungsschalter</string>
    <string name="ref_sym_circuit_breaker_note">Die Kreuze kennzeichnen eine Einrichtung, die Kurzschlussstrom abschaltet. Genau das unterscheidet sie von den beiden darüber.</string>
    <string name="ref_sym_coil_name">Spule</string>
    <string name="ref_sym_coil_note">Die Betätigungsspule eines Relais oder Schützes; ihre Kontakte sind an anderer Stelle im Plan gezeichnet.</string>
    <string name="ref_sym_coil_timed_off_name">Spule, rückfallverzögert</string>
    <string name="ref_sym_coil_timed_on_name">Spule, anzugsverzögert</string>
    <string name="ref_sym_col_ansi">ANSI</string>
    <string name="ref_sym_col_iec">IEC</string>
    <string name="ref_sym_conductor_name">Leiter</string>
    <string name="ref_sym_conduit_name">Rohrverlegung</string>
    <string name="ref_sym_contact_changeover_name">Wechsler</string>
    <string name="ref_sym_contact_delay_close_name">Kontakt, verzögert schließend</string>
    <string name="ref_sym_contact_delay_close_note">Der Bogen zeigt, in welche Richtung die Verzögerung wirkt. Zeigt er der Bewegung entgegen, wirkt sie beim Schließen.</string>
    <string name="ref_sym_contact_delay_open_name">Kontakt, verzögert öffnend</string>
    <string name="ref_sym_contact_nc_name">Öffner</string>
    <string name="ref_sym_contact_nc_note">Der Querstrich am Kontakt ist der einzige Unterschied zum vorigen, und er kehrt die Schaltung um.</string>
    <string name="ref_sym_contact_no_name">Schließer</string>
    <string name="ref_sym_contact_no_note">In Ruhe offen, schließt bei Betätigung.</string>
    <string name="ref_sym_contactor_name">Schütz</string>
    <string name="ref_sym_contactor_note">Gebaut, um Laststrom immer wieder zu schalten und abzufallen, sobald seine Spule keine Spannung mehr hat.</string>
    <string name="ref_sym_control_description">Kontakte, Spulen und Messgeräte, wie ein Steuerstromplan sie zeigt.</string>
    <string name="ref_sym_control_section">Symbole</string>
    <string name="ref_sym_control_source">Gezeichnet nach IEC 60617; Kennzeichnung nach IEC 81346</string>
    <string name="ref_sym_control_title">Symbole für Steuerung und Messung</string>
    <string name="ref_sym_copyright">Diese Symbole sind nach der geometrischen Beschreibung in IEC 60617 gezeichnet und nicht daraus übernommen. Wo Ihr örtliches Konstruktionsbüro eine Variante verwendet, gilt die örtliche Konvention.</string>
    <string name="ref_sym_crossing_name">Kreuzung ohne Verbindung</string>
    <string name="ref_sym_current_transformer_name">Stromwandler</string>
    <string name="ref_sym_current_transformer_note">Liegt in Reihe zur Leitung. Seine Sekundärseite darf niemals offen bleiben, solange Primärstrom fließt.</string>
    <string name="ref_sym_data_outlet_name">Datendose</string>
    <string name="ref_sym_detector_name">Melder</string>
    <string name="ref_sym_dimmer_name">Dimmer</string>
    <string name="ref_sym_disconnector_name">Trenner</string>
    <string name="ref_sym_disconnector_note">Trennt nur. Er darf niemals unter Last geöffnet werden — er hat nichts, was den Lichtbogen löscht.</string>
    <string name="ref_sym_distribution_board_name">Verteilung</string>
    <string name="ref_sym_downlight_name">Einbauleuchte</string>
    <string name="ref_sym_drive_name">Frequenzumrichter</string>
    <string name="ref_sym_earth_name">Erde</string>
    <string name="ref_sym_emergency_luminaire_name">Sicherheitsleuchte</string>
    <string name="ref_sym_emergency_luminaire_note">Der Balken kennzeichnet Dauerschaltung — sie leuchtet weiter, wenn das Netz ausfällt.</string>
    <string name="ref_sym_emergency_stop_name">Not-Halt</string>
    <string name="ref_sym_emergency_stop_note">Pilzkopf, rastend, Öffner. Er muss den Stromkreis zwangsöffnend unterbrechen.</string>
    <string name="ref_sym_energy_meter_name">Energiezähler</string>
    <string name="ref_sym_exit_name">Rettungszeichen</string>
    <string name="ref_sym_floodlight_name">Scheinwerfer</string>
    <string name="ref_sym_fuse_name">Sicherung</string>
    <string name="ref_sym_fuse_switch_name">Sicherungs-Lasttrennschalter</string>
    <string name="ref_sym_generator_name">Generator</string>
    <string name="ref_sym_horn_name">Hupe, Signalgeber</string>
    <string name="ref_sym_indicator_lamp_name">Meldeleuchte</string>
    <string name="ref_sym_inductor_name">Spule, Drossel</string>
    <string name="ref_sym_intercom_name">Sprechanlage</string>
    <string name="ref_sym_inverter_name">Wechselrichter</string>
    <string name="ref_sym_junction_box_name">Abzweigdose</string>
    <string name="ref_sym_junction_name">Verbindung</string>
    <string name="ref_sym_junction_note">Der Punkt macht den ganzen Unterschied. Ohne ihn kreuzen sich die Linien, ohne sich zu berühren.</string>
    <string name="ref_sym_lamp_name">Lampe</string>
    <string name="ref_sym_letter_a">Baugruppen, Teilbaugruppen</string>
    <string name="ref_sym_letter_b">Sensoren, Messwertumformer</string>
    <string name="ref_sym_letter_c">Kondensatoren, Speicher</string>
    <string name="ref_sym_letter_e">Beleuchtung, Heizung</string>
    <string name="ref_sym_letter_f">Schutz</string>
    <string name="ref_sym_letter_g">Quellen: Generatoren, Batterien</string>
    <string name="ref_sym_letter_h">Meldung, Alarm</string>
    <string name="ref_sym_letter_k">Relais, Schütze</string>
    <string name="ref_sym_letter_l">Spulen, Drosseln</string>
    <string name="ref_sym_letter_m">Motoren</string>
    <string name="ref_sym_letter_p">Messen, Prüfen</string>
    <string name="ref_sym_letter_q">Schalten von Hauptstromkreisen</string>
    <string name="ref_sym_letter_r">Widerstände</string>
    <string name="ref_sym_letter_t">Transformatoren, Umformer</string>
    <string name="ref_sym_letter_w">Leiter, Sammelschienen</string>
    <string name="ref_sym_letter_x">Klemmen, Steckverbinder</string>
    <string name="ref_sym_letters_intro">Ein Schaltplan kennzeichnet seine Betriebsmittel mit einem Buchstaben und einer Zahl — -Q1, -F2, -K3. Der Buchstabe ist eine Referenzkennzeichnung nach IEC 81346 und sagt, welche Aufgabe das Betriebsmittel erfüllt — also die Hälfte der Bedeutung, die die Form des Symbols nicht trägt.</string>
    <string name="ref_sym_letters_title">Was der Buchstabe an einem Betriebsmittel bedeutet</string>
    <string name="ref_sym_limit_switch_name">Endschalter</string>
    <string name="ref_sym_luminaire_fluorescent_name">Leuchtstoffleuchte</string>
    <string name="ref_sym_luminaire_name">Leuchte</string>
    <string name="ref_sym_mcb_name">Leitungsschutzschalter</string>
    <string name="ref_sym_motor_name">Motor</string>
    <string name="ref_sym_pair_battery_name">Batterie</string>
    <string name="ref_sym_pair_capacitor_name">Kondensator</string>
    <string name="ref_sym_pair_capacitor_note">Die gebogene Platte ist das ANSI-Zeichen für einen gepolten Kondensator. IEC zeichnet beide Platten gerade und kennzeichnet die Polarität getrennt.</string>
    <string name="ref_sym_pair_circuit_breaker_name">Leistungsschalter</string>
    <string name="ref_sym_pair_circuit_breaker_note">Der ANSI-Schalter ist ein Messer mit einem Viertelbogen. Einem an IEC gewöhnten Auge liest er sich als Schalter, und das ist die teure Fehldeutung auf dieser Seite.</string>
    <string name="ref_sym_pair_contact_no_name">Schließer</string>
    <string name="ref_sym_pair_contact_no_note">ANSI kennzeichnet die festen Kontakte mit kleinen Kreisen und zeichnet den Stromweg waagerecht; IEC zeichnet ihn senkrecht.</string>
    <string name="ref_sym_pair_earth_name">Erde, Masse</string>
    <string name="ref_sym_pair_earth_note">IEC stapelt drei kürzer werdende Striche; ANSI zeichnet einen Rechen. Beides meint dieselbe Verbindung.</string>
    <string name="ref_sym_pair_fuse_name">Sicherung</string>
    <string name="ref_sym_pair_fuse_note">Nichts ähnelt sich. Eine ANSI-Sicherung ist eine schmale Schleife; eine IEC-Sicherung ist ein Rechteck mit einem Strich hindurch.</string>
    <string name="ref_sym_pair_inductor_name">Spule</string>
    <string name="ref_sym_pair_lamp_name">Lampe</string>
    <string name="ref_sym_pair_resistor_name">Widerstand</string>
    <string name="ref_sym_pair_resistor_note">Der, den jeder kennt. IEC zeichnet ein schlichtes Rechteck, ANSI eine Zickzacklinie.</string>
    <string name="ref_sym_pair_transformer_name">Transformator</string>
    <string name="ref_sym_pair_transformer_note">IEC zeichnet zwei überlappende Kreise, ANSI zwei Wicklungen beiderseits eines Kerns.</string>
    <string name="ref_sym_plan_description">Steckdosen, Schalter und Leuchten, wie ein Grundriss sie zeigt.</string>
    <string name="ref_sym_plan_intro">Ein Übersichtsschaltplan sagt, wie der Stromkreis verschaltet ist; ein Grundriss sagt, wo die Betriebsmittel sitzen. Deshalb steht das meiste davon an einem kurzen Wandstück — das richtet das Symbol aus und sagt, auf welcher Fläche das Betriebsmittel montiert ist.</string>
    <string name="ref_sym_plan_intro_title">Ein Grundriss ist kein Stromlaufplan</string>
    <string name="ref_sym_plan_section">Symbole</string>
    <string name="ref_sym_plan_source">Gezeichnet nach IEC 60617</string>
    <string name="ref_sym_plan_title">Symbole im Installationsplan</string>
    <string name="ref_sym_plc_name">Speicherprogrammierbare Steuerung</string>
    <string name="ref_sym_pull_switch_name">Zugschalter</string>
    <string name="ref_sym_rcbo_name">RCBO</string>
    <string name="ref_sym_rcbo_note">Fehlerstrom- und Überstromschutz in einem Gerät. Das zusätzliche Auslöseelement ist der Unterschied zum RCD.</string>
    <string name="ref_sym_rcd_name">Fehlerstrom-Schutzeinrichtung</string>
    <string name="ref_sym_rcd_note">Nur Fehlerstrom. Für Überlast und Kurzschluss braucht sie eine eigene Einrichtung.</string>
    <string name="ref_sym_rectifier_name">Gleichrichter</string>
    <string name="ref_sym_rectifier_note">Die Linie durch das Rechteck trennt Wechsel- von Gleichstrom; die flache Seite des Dreiecks ist die Gleichstromseite.</string>
    <string name="ref_sym_resistor_name">Widerstand</string>
    <string name="ref_sym_riser_name">Steigleitung</string>
    <string name="ref_sym_selector_name">Wahlschalter</string>
    <string name="ref_sym_sensor_name">Sensor</string>
    <string name="ref_sym_single_description">Betriebsmittel des Hauptstromkreises, wie eine Verteilungszeichnung sie zeigt, mit den Kennbuchstaben.</string>
    <string name="ref_sym_single_section">Symbole</string>
    <string name="ref_sym_single_source">Gezeichnet nach IEC 60617; Kennzeichnung nach IEC 81346</string>
    <string name="ref_sym_single_title">Symbole im Übersichtsschaltplan</string>
    <string name="ref_sym_socket_double_name">Doppelsteckdose</string>
    <string name="ref_sym_socket_earthed_name">Steckdose mit Schutzkontakt</string>
    <string name="ref_sym_socket_earthed_note">Der Querstrich im Hals ist der Schutzkontakt.</string>
    <string name="ref_sym_socket_name">Steckdose</string>
    <string name="ref_sym_socket_switched_name">Steckdose mit Schalter</string>
    <string name="ref_sym_socket_weatherproof_name">Wetterfeste Steckdose</string>
    <string name="ref_sym_spd_name">Überspannungs-Schutzeinrichtung</string>
    <string name="ref_sym_spd_note">Begrenzt transiente Überspannungen. Für den Überstrom- oder Fehlerschutz spielt sie keine Rolle.</string>
    <string name="ref_sym_switch_disconnector_name">Lasttrennschalter</string>
    <string name="ref_sym_switch_disconnector_note">Der Halbkreis steht für die Lichtbogenlöschung. Er kann Laststrom abschalten, aber keinen Kurzschlussstrom.</string>
    <string name="ref_sym_switch_intermediate_name">Kreuzschalter</string>
    <string name="ref_sym_switch_intermediate_note">Kommt zwischen ein Paar Wechselschalter und fügt eine dritte Schaltstelle hinzu.</string>
    <string name="ref_sym_switch_one_way_name">Ausschalter</string>
    <string name="ref_sym_switch_two_gang_name">Serienschalter</string>
    <string name="ref_sym_switch_two_way_name">Wechselschalter</string>
    <string name="ref_sym_switch_two_way_note">Zwei davon steuern eine Stelle von zwei Orten aus.</string>
    <string name="ref_sym_terminal_name">Klemme</string>
    <string name="ref_sym_thermal_overload_name">Thermisches Überlastrelais</string>
    <string name="ref_sym_thermal_overload_note">Schützt den Motor gegen dauernde Überlast. Ein Kurzschlussschutz ist es nicht.</string>
    <string name="ref_sym_transformer_name">Zweiwicklungstransformator</string>
    <string name="ref_sym_voltage_transformer_name">Spannungswandler</string>
    <string name="ref_sym_voltage_transformer_note">Liegt quer zur Leitung, nicht in Reihe. Das ist im Plan der Unterschied zum Stromwandler.</string>
    <string name="ref_sym_voltmeter_name">Spannungsmesser</string>
    <string name="ref_symbol_active_power">Wirkleistung</string>
    <string name="ref_symbol_apparent_power">Scheinleistung</string>
    <string name="ref_symbol_capacitance">Kapazität</string>
    <string name="ref_symbol_conductivity">Leitfähigkeit</string>
    <string name="ref_symbol_current">Stromstärke</string>
    <string name="ref_symbol_efficiency">Wirkungsgrad</string>
    <string name="ref_symbol_energy">Energie, Arbeit</string>
    <string name="ref_symbol_frequency">Frequenz</string>
    <string name="ref_symbol_impedance">Impedanz</string>
    <string name="ref_symbol_inductance">Induktivität</string>
    <string name="ref_symbol_power_factor">Leistungsfaktor</string>
    <string name="ref_symbol_reactance">Reaktanz</string>
    <string name="ref_symbol_reactive_power">Blindleistung</string>
    <string name="ref_symbol_resistance">Widerstand</string>
    <string name="ref_symbol_resistivity">Spezifischer Widerstand</string>
    <string name="ref_symbol_voltage">Spannung, Potentialdifferenz</string>
    <string name="ref_symbols_description">Formelzeichen und SI-Vorsätze</string>
    <string name="ref_symbols_prefixes">SI-Vorsätze</string>
    <string name="ref_symbols_quantities">Elektrische Größen</string>
    <string name="ref_symbols_source">IEC 60027 · IEC 80000-6</string>
    <string name="ref_symbols_title">Formelzeichen und Einheiten</string>
    <string name="ref_times_description">Wie schnell ein Fehler abgeschaltet sein muss</string>
    <string name="ref_times_distribution">Verteilungsstromkreise sowie Endstromkreise oberhalb dieser Bemessungsströme</string>
    <string name="ref_times_distribution_note">Längere Zeiten werden hier zugelassen, weil niemand damit rechnet, dass jemand eine Verteilungsleitung in der Hand hält. Diese Erleichterung gilt nicht für die davon versorgten Endstromkreise.</string>
    <string name="ref_times_final">Endstromkreise — Steckdosen bis 63 A, ortsfeste Betriebsmittel bis 32 A</string>
    <string name="ref_times_final_note">Die Zeiten werden kürzer, je höher die Spannung ist, weil der Strom durch einen Körper mit ihr steigt. Ein TT-System bekommt bei gleicher Spannung weniger Zeit als ein TN-System, da die Berührungsspannung während eines Fehlers höher ist.</string>
    <string name="ref_times_source">IEC 60364-4-41, Tabelle 41.1</string>
    <string name="ref_times_title">Abschaltzeiten</string>
    <string name="ref_voltages_description">Bevorzugte Spannungen, Frequenzen und Toleranzen</string>
    <string name="ref_voltages_drop_lighting">Spannungsfall, Beleuchtungsstromkreise</string>
    <string name="ref_voltages_drop_other">Spannungsfall, übrige Anwendungen</string>
    <string name="ref_voltages_industrial">Industrielle Verteilung</string>
    <string name="ref_voltages_lv">Niederspannung</string>
    <string name="ref_voltages_lv_note">Geschrieben als Außenleiter gegen Neutralleiter / Außenleiter gegen Außenleiter. 230/400 V und 120/240 V beschreiben dieselbe Drehstromanordnung mit vier Leitern in verschiedenen Größen.</string>
    <string name="ref_voltages_mv">Mittelspannung</string>
    <string name="ref_voltages_mv_series">Verteilung, Reihe für 50 Hz</string>
    <string name="ref_voltages_region_iec">Europa, der größte Teil Asiens und Afrikas</string>
    <string name="ref_voltages_region_na">Nordamerika</string>
    <string name="ref_voltages_source">IEC 60038 · IEC 60364-5-52</string>
    <string name="ref_voltages_title">Normspannungen</string>
    <string name="ref_voltages_tolerance">Toleranzen und Grenzwerte</string>
    <string name="ref_voltages_tolerance_note">Die Grenzwerte für den Spannungsfall stammen aus IEC 60364-5-52 Anhang G und werden vom Anfang der Anlage bis zum Verbraucher gemessen. Sie sind eine Empfehlung, die die örtlichen Vorschriften verschärfen dürfen.</string>
    <string name="ref_voltages_tolerance_supply">Schwankung der Versorgungsspannung</string>
</resources>
