<?xml version="1.0" encoding="utf-8"?>
<resources>
    <string name="common_material_aluminium">Aluminio</string>
    <string name="common_material_copper">Cobre</string>
    <string name="dashboard_references_title">Referencias</string>
    <string name="ref_category_commissioning">Puesta en servicio y diagnóstico</string>
    <string name="ref_category_foundations">Fundamentos técnicos</string>
    <string name="ref_category_protection">Protección y puesta a tierra</string>
    <string name="ref_category_selection">Guías de selección</string>
    <string name="ref_category_symbols">Símbolos de esquema</string>
    <string name="ref_category_tables">Tablas y códigos</string>
    <string name="ref_code_callout">Un cable -O no tiene conductor verde-amarillo, y ninguna de sus almas debe ascender a conductor de protección recoloreándola. Si el cable no lleva el conductor, es el cable equivocado.</string>
    <string name="ref_code_description">H07V-U y NYY-J se leen posición a posición, no en una tabla.</string>
    <string name="ref_code_ex_h07vu">Armonizado · 450/750 V · aislamiento de PVC · conductor rígido. El conductor aislado que se pasa por tubo en casi toda instalación.</string>
    <string name="ref_code_ex_nyaf">Tipo VDE · PVC · conductor aislado sin cubierta · flexible de hilos finos. Cableado de cuadro, donde tiene que doblarse.</string>
    <string name="ref_code_ex_nymj">Tipo VDE · aislamiento de PVC · manguera para instalación fija · con verde-amarillo. La manguera plana gris grapada a la pared.</string>
    <string name="ref_code_ex_nyyj">Tipo VDE · aislamiento de PVC · cubierta de PVC · con verde-amarillo. El cable negro de los tendidos enterrados y a la intemperie.</string>
    <string name="ref_code_g_0">Tipo normalizado según VDE</string>
    <string name="ref_code_g_1">PVC</string>
    <string name="ref_code_g_2">XLPE</string>
    <string name="ref_code_g_3">Con cubierta, cable de instalación fija</string>
    <string name="ref_code_g_4">Conductor aislado sin cubierta</string>
    <string name="ref_code_g_5">Flexible de hilos finos</string>
    <string name="ref_code_g_6">Con conductor verde-amarillo</string>
    <string name="ref_code_g_7">Sin conductor verde-amarillo</string>
    <string name="ref_code_g_8">Conductor rígido redondo</string>
    <string name="ref_code_g_9">Conductor rígido sectorial</string>
    <string name="ref_code_h_0">Armonizado según una norma europea</string>
    <string name="ref_code_h_1">Tipo nacional reconocido</string>
    <string name="ref_code_h_10">Flexible, clase 5</string>
    <string name="ref_code_h_11">Flexible, clase 5, para cordones</string>
    <string name="ref_code_h_2">300/300 V</string>
    <string name="ref_code_h_3">300/500 V</string>
    <string name="ref_code_h_4">450/750 V</string>
    <string name="ref_code_h_5">Aislamiento de PVC</string>
    <string name="ref_code_h_6">Aislamiento de caucho</string>
    <string name="ref_code_h_7">Cubierta de policloropreno</string>
    <string name="ref_code_h_8">Conductor rígido, clase 1</string>
    <string name="ref_code_h_9">Conductor cableado, clase 2</string>
    <string name="ref_code_intro">La designación de un cable no es una referencia arbitraria: cada letra y cada cifra representa una propiedad, en un orden fijo. Conocidas las posiciones, el código se lee solo, y por eso esta página descifra el sistema en lugar de enumerar productos.</string>
    <string name="ref_code_intro_title">El nombre es la especificación</string>
    <string name="ref_code_s1">Código armonizado, posición a posición</string>
    <string name="ref_code_s2">Sistema alemán, posición a posición</string>
    <string name="ref_code_s3">Descifrado</string>
    <string name="ref_code_source">Sistemas de designación HD 361 / VDE 0292</string>
    <string name="ref_code_title">Códigos de designación de cables</string>
    <string name="ref_colour_black">Negro</string>
    <string name="ref_colour_blue">Azul</string>
    <string name="ref_colour_blue_green_yellow">Azul y verde-amarillo</string>
    <string name="ref_colour_brown">Marrón</string>
    <string name="ref_colour_green_or_green_yellow">Verde, o verde-amarillo desde 1977</string>
    <string name="ref_colour_green_yellow">Verde-amarillo</string>
    <string name="ref_colour_grey">Gris</string>
    <string name="ref_colour_red">Rojo</string>
    <string name="ref_colours_dc_mid_note">Conductor medio</string>
    <string name="ref_colours_description">Identificación por color, vigente y derogada</string>
    <string name="ref_colours_iec_ac">Armonizado, corriente alterna</string>
    <string name="ref_colours_iec_dc">Armonizado, corriente continua</string>
    <string name="ref_colours_pen_note">Azul con extremos verde-amarillos, o al revés</string>
    <string name="ref_colours_source">IEC 60445 · IEC 60446</string>
    <string name="ref_colours_title">Colores de los conductores</string>
    <string name="ref_colours_uk_old">Reino Unido, antes de 2004</string>
    <string name="ref_colours_uk_old_note">Siguen presentes en instalaciones existentes. El peligro está en el solape: el rojo antiguo es fase, el rojo nuevo no es nada, y el negro antiguo es neutro mientras que el negro nuevo es una fase. Nunca dar por hecho: comprobar siempre la ausencia de tensión.</string>
    <string name="ref_colours_us">Estados Unidos</string>
    <string name="ref_colours_us_high">Marrón · Naranja · Amarillo</string>
    <string name="ref_colours_us_high_note">Neutro gris, tierra verde</string>
    <string name="ref_colours_us_low">Negro · Rojo · Azul</string>
    <string name="ref_colours_us_low_note">Neutro blanco, tierra verde</string>
    <string name="ref_colours_us_note">El NEC solo impone el conductor puesto a tierra (blanco o gris) y el de puesta a tierra (verde); los colores de fase son costumbre, no norma, y varían de una instalación a otra.</string>
    <string name="ref_commissioning_bonding">Equipotencialidad principal</string>
    <string name="ref_commissioning_bonding_value">Lo bastante baja para que no aparezca sobre ella una tensión apreciable, normalmente muy por debajo de 0,05 Ω</string>
    <string name="ref_commissioning_continuity">Continuidad y bucle</string>
    <string name="ref_commissioning_description">Qué medir antes de dar tensión, en qué orden y qué lectura aceptar.</string>
    <string name="ref_commissioning_ins_1000">Por encima de 500 V</string>
    <string name="ref_commissioning_ins_500">Hasta 500 V inclusive</string>
    <string name="ref_commissioning_ins_selv">MBTS y MBTP</string>
    <string name="ref_commissioning_insulation">Resistencia de aislamiento</string>
    <string name="ref_commissioning_insulation_note">Medida entre conductores activos, y entre conductores activos y tierra. Una lectura que apenas supera el mínimo pero queda muy por debajo del resto de la instalación merece investigarse; la degradación aparece como tendencia mucho antes que como fallo.</string>
    <string name="ref_commissioning_r1r2_value">Concuerda con el valor calculado para la longitud y la sección instaladas</string>
    <string name="ref_commissioning_rcd">Tiempo de disparo del diferencial</string>
    <string name="ref_commissioning_rcd_button">Comprueba el mecanismo, no la instalación. Inyecta una corriente dentro del propio aparato y no dice nada sobre si la tierra está conectada.</string>
    <string name="ref_commissioning_rcd_general">Tipo general, a IΔn</string>
    <string name="ref_commissioning_rcd_general5">Tipo general, a 5 × IΔn</string>
    <string name="ref_commissioning_rcd_note">El ensayo a cinco veces no es un trámite. Un aparato puede superar la prueba a su corriente diferencial asignada y seguir siendo demasiado lento donde importa: un defecto grande sobre un suelo mojado.</string>
    <string name="ref_commissioning_rcd_s">Tipo S (selectivo), a IΔn</string>
    <string name="ref_commissioning_rcd_test">Botón de prueba</string>
    <string name="ref_commissioning_sequence">El orden, y por qué es un orden</string>
    <string name="ref_commissioning_sequence_intro">Los ensayos sin tensión van primero, y no por pulcritud. Cada uno busca una condición que haría peligroso el paso siguiente, así que alterarlos equivale a dar tensión a algo cuya seguridad todavía no se ha demostrado.</string>
    <string name="ref_commissioning_sequence_warning">El ensayo de aislamiento aplica cientos de voltios en continua. Todo lo que lleve electrónica dentro —reguladores, variadores, drivers de LED, protección contra sobretensiones— debe desconectarse antes, o el ensayo lo destruye. Es el error más caro de esta página.</string>
    <string name="ref_commissioning_source">IEC 60364-6</string>
    <string name="ref_commissioning_step_1">Inspeccionar antes de medir nada: aprietes correctos, aparatos adecuados instalados, conductores de protección presentes e identificados.</string>
    <string name="ref_commissioning_step_2">Continuidad de los conductores de protección y de las equipotencialidades. Una tierra interrumpida invalida todos los ensayos posteriores.</string>
    <string name="ref_commissioning_step_3">Continuidad de los circuitos terminales en anillo, allí donde la instalación los tenga.</string>
    <string name="ref_commissioning_step_4">Resistencia de aislamiento, con el circuito sin tensión y los equipos electrónicos desconectados.</string>
    <string name="ref_commissioning_step_5">Polaridad: todo interruptor y toda protección en el conductor de fase, nunca en el neutro.</string>
    <string name="ref_commissioning_step_6">Dar tensión. Todo lo que sigue es un ensayo en tensión.</string>
    <string name="ref_commissioning_step_7">Impedancia del bucle de defecto a tierra, comparada con el máximo que admite el aparato.</string>
    <string name="ref_commissioning_step_8">Tiempos de disparo del diferencial, a la corriente diferencial asignada y a cinco veces ella.</string>
    <string name="ref_commissioning_step_9">Secuencia de fases, antes de poner en marcha por primera vez cualquier máquina trifásica.</string>
    <string name="ref_commissioning_title">Ensayos de puesta en servicio</string>
    <string name="ref_commissioning_zs_value">Por debajo del máximo que admite el aparato de protección, corregida por temperatura</string>
    <string name="ref_curves_b_use">Cables, cargas resistivas e iluminación</string>
    <string name="ref_curves_breaking">Poder de corte</string>
    <string name="ref_curves_breaking_note">El aparato debe interrumpir la máxima corriente de cortocircuito prevista en su punto de instalación; esa cifra la da la calculadora de cortocircuito. Un interruptor al que se le pide cortar más de lo que admite no falla sin más: falla destruyéndose.</string>
    <string name="ref_curves_c_use">Motores pequeños, transformadores, drivers de LED</string>
    <string name="ref_curves_common">La especificación habitual</string>
    <string name="ref_curves_d_use">Transformadores, equipos de soldadura, alta corriente de arranque</string>
    <string name="ref_curves_description">Curvas B, C y D, y poder de corte</string>
    <string name="ref_curves_domestic">Doméstico, lejos del transformador</string>
    <string name="ref_curves_industrial">Industrial, cerca de la acometida</string>
    <string name="ref_curves_magnetic">Banda instantánea (magnética)</string>
    <string name="ref_curves_magnetic_note">La banda es un intervalo, no un punto: una curva C tiene garantizado no disparar por debajo de 5 × In y disparar por encima de 10 × In. Entre ambas puede hacer cualquiera de las dos cosas. Todo cálculo que deba ser seguro toma la cifra alta, que es lo que hace la calculadora del bucle de defecto.</string>
    <string name="ref_curves_mccb">Caja moldeada: poderes último y de servicio</string>
    <string name="ref_curves_non_tripping">No debe disparar en una hora</string>
    <string name="ref_curves_source">IEC 60898-1 · IEC 60947-2</string>
    <string name="ref_curves_thermal">Respuesta térmica (sobrecarga)</string>
    <string name="ref_curves_thermal_note">El elemento térmico protege el cable frente a la sobrecarga mantenida; el magnético lo protege frente a un cortocircuito. Un interruptor que nunca dispara por la vía magnética no está protegiendo el circuito contra un cortocircuito: solo espera al bimetal.</string>
    <string name="ref_curves_title">Curvas de disparo</string>
    <string name="ref_curves_tripping">Debe disparar en una hora</string>
    <string name="ref_derate_callout">La resistividad térmica del terreno, la profundidad de enterramiento y el soleamiento directo llevan cada uno su propio factor, y ninguno está aquí. Un tendido enterrado necesita sus propias correcciones tomadas de la norma.</string>
    <string name="ref_derate_description">Los factores de temperatura ambiente y de agrupamiento que aplica la calculadora de cables.</string>
    <string name="ref_derate_intro">Los dos factores se aplican juntos, no el peor de los dos. Un cable en aire a 40 °C con seis circuitos agrupados a su alrededor conserva 0,87 × 0,57 —la mitad de su valor de tabla— y por separado ninguno de los dos parece alarmante.</string>
    <string name="ref_derate_intro_title">Se multiplican</string>
    <string name="ref_derate_note1">Leídos de la misma tabla que usa la calculadora, para que ambas no puedan discrepar. Los valores intermedios se interpolan linealmente, que es la práctica admitida.</string>
    <string name="ref_derate_note2">Disposición 1: cables agrupados al aire, sobre una superficie, empotrados o en envolvente. Separar los cables un diámetro recupera casi todo, y eso es lo que compra una bandeja más ancha.</string>
    <string name="ref_derate_s1">Temperatura ambiente, en aire</string>
    <string name="ref_derate_s2">Circuitos agrupados</string>
    <string name="ref_derate_source">IEC 60364-5-52, tablas B.52.14 y B.52.17</string>
    <string name="ref_derate_title">Factores de corrección</string>
    <string name="ref_diagnosis_description">Cuatro averías a las que de verdad le llamarán, y el orden en que descartar causas.</string>
    <string name="ref_diagnosis_mcb">Un magnetotérmico dispara con carga normal</string>
    <string name="ref_diagnosis_mcb_1">Dispara al conectar: corriente de arranque. Un transformador, un motor o una batería de drivers de LED pide curva C o D, no curva B.</string>
    <string name="ref_diagnosis_mcb_2">Dispara al cabo de varios minutos: térmico. La carga está realmente cerca del calibre, o el interruptor está caliente.</string>
    <string name="ref_diagnosis_mcb_3">Un cuadro caliente. Los interruptores se desclasifican con la temperatura, y un cuadro lleno dentro de un armario templado trabaja muy por encima de la temperatura de la sala.</string>
    <string name="ref_diagnosis_mcb_4">Circuitos vecinos cargados a la vez. El calor de los interruptores de al lado basta para desplazar la característica térmica.</string>
    <string name="ref_diagnosis_mcb_5">Corrientes armónicas. Una pinza de valor eficaz verdadero mide más que una de valor medio, y el interruptor responde al calentamiento real.</string>
    <string name="ref_diagnosis_mcb_6">Un cortocircuito intermitente de verdad —un tornillo que atraviesa un cable, un hilo rozado— que se manifiesta como un disparo instantáneo que no deja rearmar.</string>
    <string name="ref_diagnosis_mcb_intro">Determine si dispara al instante o al cabo de un rato. Instantáneo es magnético y significa corriente; retardado es térmico y significa calor.</string>
    <string name="ref_diagnosis_motor">Un motor se calienta</string>
    <string name="ref_diagnosis_motor_1">Alimentación desequilibrada. Un pequeño porcentaje de desequilibrio de tensión produce varias veces esa cifra en desequilibrio de corriente, y toda esa corriente de más es calor.</string>
    <string name="ref_diagnosis_motor_2">Falta de una fase. Se pierde una fase, el motor sigue girando, y las dos restantes soportan mucho más de lo que les corresponde.</string>
    <string name="ref_diagnosis_motor_3">Sobrecarga mecánica, o una máquina accionada que se ha endurecido. La corriente es alta y equilibrada.</string>
    <string name="ref_diagnosis_motor_4">Tensión baja en bornes. El motor toma más corriente para el mismo par, de modo que un problema de caída de tensión llega disfrazado de problema de calentamiento.</string>
    <string name="ref_diagnosis_motor_5">Ventilación obstruida, o un ambiente más caliente de aquel para el que el motor está previsto. Mire la tapa del ventilador antes que los bobinados.</string>
    <string name="ref_diagnosis_motor_6">Demasiados arranques por hora. La corriente de arranque es varias veces la nominal y el calor no tiene adónde ir entre arranque y arranque.</string>
    <string name="ref_diagnosis_motor_7">Desgaste de rodamientos o desalineación del eje. Suele oírse, y suele venir con vibración.</string>
    <string name="ref_diagnosis_motor_intro">Mida las tres corrientes de línea antes de tocar nada. Compararlas elimina la mitad de esta lista en una sola lectura.</string>
    <string name="ref_diagnosis_rcd">Un diferencial dispara sin parar</string>
    <string name="ref_diagnosis_rcd_1">Corriente de fuga permanente acumulada. Toda fuente de alimentación electrónica fuga un poco a tierra; suficientes de ellas en un mismo aparato de 30 mA suman un disparo sin que nada esté averiado.</string>
    <string name="ref_diagnosis_rcd_2">Un variador o un filtro CEM. Esos fugan por diseño, y la fuga es de alta frecuencia, algo que un aparato de tipo AC puede ni siquiera medir correctamente.</string>
    <string name="ref_diagnosis_rcd_3">Humedad en un circuito a la intemperie o en un empalme enterrado. Dispara clásicamente después de llover y se calma por la tarde.</string>
    <string name="ref_diagnosis_rcd_4">El tipo de diferencial equivocado para la carga. Un variador necesita tipo B; la electrónica monofásica necesita al menos tipo A.</string>
    <string name="ref_diagnosis_rcd_5">Un neutro prestado entre dos circuitos. La corriente vuelve por el diferencial equivocado y el desequilibrio es real.</string>
    <string name="ref_diagnosis_rcd_6">Un fallo de aislamiento auténtico. Mídalo en vez de suponerlo, porque es el menos frecuente de la lista y el único por el que merece la pena cambiar cable.</string>
    <string name="ref_diagnosis_rcd_intro">Divida la carga antes de sustituir nada. La mitad de los circuitos fuera, se prueba, y se vuelve a partir por la mitad: cuatro maniobras hasta dar con el culpable, y ninguna pieza.</string>
    <string name="ref_diagnosis_source">Práctica de campo</string>
    <string name="ref_diagnosis_title">Diagnóstico de averías</string>
    <string name="ref_diagnosis_volts">La tensión es baja en la carga</string>
    <string name="ref_diagnosis_volts_1">Baja solo en carga y se recupera al retirarla: un problema de caída de tensión. Mida en el origen y en la carga y recorra el tendido.</string>
    <string name="ref_diagnosis_volts_2">Baja en todas partes, también en vacío: la propia acometida, o una toma del transformador. El problema no está dentro de la instalación.</string>
    <string name="ref_diagnosis_volts_3">Baja solo en una fase: una conexión floja o corroída en esa fase. La termografía las encuentra en segundos.</string>
    <string name="ref_diagnosis_volts_4">Tensión baja en una fase y alta en otra: neutro interrumpido. Esto es urgente: las cargas monofásicas están quedando alimentadas entre fases.</string>
    <string name="ref_diagnosis_volts_5">Huecos momentáneos al arrancar un motor grande: es la corriente de arranque, no una avería. Valore un arrancador progresivo o una acometida más firme.</string>
    <string name="ref_diagnosis_volts_intro">Establezca primero si es baja en carga o baja en vacío. Esa única pregunta separa un problema de cable de un problema de acometida.</string>
    <string name="ref_earthing_consequences">Qué elimina el defecto</string>
    <string name="ref_earthing_consequences_note">Aquí está la diferencia práctica entre los esquemas. Un bucle TN es lo bastante bajo para que el aparato de sobreintensidad vea el defecto; un bucle TT pasa por el terreno y no lo es, y por eso una instalación TT depende de un diferencial. Un esquema IT no desconecta en absoluto al primer defecto: avisa, y el peligroso es el segundo.</string>
    <string name="ref_earthing_description">TN-S, TN-C, TN-C-S, TT e IT</string>
    <string name="ref_earthing_first_i">Alimentación aislada o puesta a tierra a través de una impedancia</string>
    <string name="ref_earthing_first_position">Primera letra</string>
    <string name="ref_earthing_first_t">Alimentación puesta directamente a tierra</string>
    <string name="ref_earthing_it">Alimentación aislada de tierra; masas puestas a tierra</string>
    <string name="ref_earthing_it_note">Hospitales, buques, procesos que no pueden pararse</string>
    <string name="ref_earthing_it_protection">El vigilante de aislamiento avisa; el primer defecto se tolera</string>
    <string name="ref_earthing_letters">Qué significan las letras</string>
    <string name="ref_earthing_letters_note">La primera letra describe la alimentación, la segunda la instalación. Todo lo demás del esquema se desprende de esas dos decisiones.</string>
    <string name="ref_earthing_second_n">Masas puestas a tierra a través de la alimentación</string>
    <string name="ref_earthing_second_position">Segunda letra</string>
    <string name="ref_earthing_second_t">Masas puestas a tierra de forma independiente</string>
    <string name="ref_earthing_source">IEC 60364-1</string>
    <string name="ref_earthing_systems">Los esquemas</string>
    <string name="ref_earthing_title">Esquemas de conexión a tierra</string>
    <string name="ref_earthing_tn_protection">Aparato de sobreintensidad, gracias a la baja impedancia de bucle</string>
    <string name="ref_earthing_tnc">PEN combinado en todo el recorrido</string>
    <string name="ref_earthing_tnc_note">No admite diferencial; no permitido en circuitos terminales</string>
    <string name="ref_earthing_tncs">PEN hasta el origen, separado a partir de ahí</string>
    <string name="ref_earthing_tncs_note">Muy extendido; un PEN interrumpido pone en tensión toda masa puesta a tierra</string>
    <string name="ref_earthing_tns">PE y neutro separados en todo el recorrido</string>
    <string name="ref_earthing_tns_note">Baja impedancia de bucle; un PE cortado no queda disimulado</string>
    <string name="ref_earthing_tt">Toma de tierra propia, independiente de la alimentación</string>
    <string name="ref_earthing_tt_note">Redes rurales y allí donde no cabe fiarse del PEN</string>
    <string name="ref_earthing_tt_protection">Diferencial: el bucle a través del terreno es muchísimo más alto</string>
    <string name="ref_formula_0">Caída de tensión</string>
    <string name="ref_formula_1">Sección del cable</string>
    <string name="ref_formula_10">Comprobación adiabática</string>
    <string name="ref_formula_11">Peso del cable</string>
    <string name="ref_formula_12">Llenado de tubo</string>
    <string name="ref_formula_13">Ancho de bandeja</string>
    <string name="ref_formula_14">Iluminación</string>
    <string name="ref_formula_15">Índice del local</string>
    <string name="ref_formula_16">Cadena fotovoltaica</string>
    <string name="ref_formula_17">Corriente por el neutro</string>
    <string name="ref_formula_18">Coste de la energía</string>
    <string name="ref_formula_2">Corriente de transformador</string>
    <string name="ref_formula_3">Corriente de motor</string>
    <string name="ref_formula_4">Triángulo de potencias</string>
    <string name="ref_formula_5">Compensación del factor de potencia</string>
    <string name="ref_formula_6">Autonomía de batería</string>
    <string name="ref_formula_7">Corriente de cortocircuito</string>
    <string name="ref_formula_8">Bucle de defecto a tierra</string>
    <string name="ref_formula_9">Impedancia de bucle máxima</string>
    <string name="ref_formula_description">Todas las ecuaciones que aplica la aplicación, en una sola página.</string>
    <string name="ref_formula_note">Los símbolos están definidos en la ficha de fórmula de cada calculadora. Esta página sirve para reconocer una ecuación, no para desarrollarla desde cero.</string>
    <string name="ref_formula_s1">Ecuaciones</string>
    <string name="ref_formula_source">Las calculadoras de esta aplicación</string>
    <string name="ref_formula_title">Resumen de fórmulas</string>
    <string name="ref_ik_00">Sin protección</string>
    <string name="ref_ik_description">Protección contra impactos mecánicos</string>
    <string name="ref_ik_energy">Energía de impacto</string>
    <string name="ref_ik_note">La nota indica el martillo de ensayo: su masa y la altura de caída que entrega la energía señalada. IK08 y superiores son lo que piden un aparcamiento o el pasillo de un colegio.</string>
    <string name="ref_ik_source">IEC 62262</string>
    <string name="ref_ik_title">Grados IK</string>
    <string name="ref_ip_common">Grados que se encuentran en la práctica</string>
    <string name="ref_ip_common_ip20">Equipos de interior, protegidos frente al dedo</string>
    <string name="ref_ip_common_ip44">Cuartos de baño, exterior resguardado</string>
    <string name="ref_ip_common_ip54">Industria en interior, con polvo</string>
    <string name="ref_ip_common_ip55">Envolventes a la intemperie</string>
    <string name="ref_ip_common_ip65">Zonas de limpieza con manguera</string>
    <string name="ref_ip_common_ip66">Intemperie expuesta, cubierta de buque</string>
    <string name="ref_ip_common_ip67">Inmersión temporal</string>
    <string name="ref_ip_common_ip68">Inmersión permanente</string>
    <string name="ref_ip_description">Protección contra cuerpos sólidos y agua</string>
    <string name="ref_ip_first_digit">Primera cifra — cuerpos sólidos</string>
    <string name="ref_ip_first_digit_note">Una cifra sustituida por X significa que esa protección no está especificada, no que falte: IPX4 no dice nada sobre el polvo.</string>
    <string name="ref_ip_second_digit">Segunda cifra — agua</string>
    <string name="ref_ip_second_digit_note">Los niveles dejan de ser acumulativos por encima de 6: una envolvente IP×7 no está necesariamente protegida contra chorros. Cuando importan las dos cosas, el grado se escribe IP×6/IP×7.</string>
    <string name="ref_ip_solid_0">Sin protección</string>
    <string name="ref_ip_solid_1">Cuerpos de más de 50 mm</string>
    <string name="ref_ip_solid_1_note">Dorso de la mano</string>
    <string name="ref_ip_solid_2">Cuerpos de más de 12,5 mm</string>
    <string name="ref_ip_solid_2_note">Dedo</string>
    <string name="ref_ip_solid_3">Cuerpos de más de 2,5 mm</string>
    <string name="ref_ip_solid_3_note">Herramienta, hilo grueso</string>
    <string name="ref_ip_solid_4">Cuerpos de más de 1 mm</string>
    <string name="ref_ip_solid_4_note">La mayoría de los hilos</string>
    <string name="ref_ip_solid_5">Protegido contra el polvo</string>
    <string name="ref_ip_solid_6">Estanco al polvo</string>
    <string name="ref_ip_source">IEC 60529</string>
    <string name="ref_ip_title">Grados IP</string>
    <string name="ref_ip_water_0">Sin protección</string>
    <string name="ref_ip_water_1">Gotas cayendo verticalmente</string>
    <string name="ref_ip_water_2">Gotas, envolvente inclinada 15°</string>
    <string name="ref_ip_water_3">Agua pulverizada, hasta 60°</string>
    <string name="ref_ip_water_4">Salpicaduras desde cualquier dirección</string>
    <string name="ref_ip_water_5">Chorros, boquilla de 6,3 mm</string>
    <string name="ref_ip_water_6">Chorros potentes, boquilla de 12,5 mm</string>
    <string name="ref_ip_water_7">Inmersión hasta 1 m, 30 min</string>
    <string name="ref_ip_water_8">Inmersión continua</string>
    <string name="ref_ip_water_9">Chorros de agua caliente a alta presión. IEC 60529 lo llama el noveno nivel; los equipos se marcan IP69K, que es el nombre que ISO 20653 da al mismo ensayo.</string>
    <string name="ref_materials_conductivity">Conductividad</string>
    <string name="ref_materials_density">Densidad</string>
    <string name="ref_materials_description">Resistividad, densidad y conductividad</string>
    <string name="ref_materials_iacs_aluminium" formatted="false">Alrededor del 61 % IACS</string>
    <string name="ref_materials_iacs_copper" formatted="false">100 % IACS, la referencia</string>
    <string name="ref_materials_resistivity">Resistividad a 20 °C</string>
    <string name="ref_materials_resistivity_note">Estos son los valores con los que calcula la aplicación, no una tabla aparte: una cifra citada aquí no puede alejarse de la que usan las calculadoras de cables. Corrección por temperatura: ρ(θ) = ρ₂₀ · [1 + α₂₀ · (θ − 20)].</string>
    <string name="ref_materials_source">IEC 60228 · IEC 60287</string>
    <string name="ref_materials_title">Materiales conductores</string>
    <string name="ref_mistakes_callout">Si encuentra uno de estos fallos en una instalación existente, dé por hecho que no es el único. Van en racimo: quien tomó esa decisión tomó también las demás.</string>
    <string name="ref_mistakes_description">Errores que pasan la inspección, funcionan durante años y luego dejan de hacerlo.</string>
    <string name="ref_mistakes_intro">Cada punto de esta lista da una instalación que funciona. Ese es exactamente el problema: nada se queja, la obra se recibe, y el defecto espera la única condición que lo convierte en un accidente.</string>
    <string name="ref_mistakes_intro_title">Por qué estos son los peligrosos</string>
    <string name="ref_mistakes_item_1">Neutro y conductor de protección intercambiados, o unidos aguas abajo del origen. Todo funciona hasta que hay un defecto, y entonces hay metal accesible en tensión.</string>
    <string name="ref_mistakes_item_10">Un resultado de ensayo anotado del circuito equivocado. El expediente certifica entonces un circuito que nadie midió.</string>
    <string name="ref_mistakes_item_2">Un neutro prestado entre dos circuitos. Al aislar uno, su neutro queda en tensión desde el otro, y el diferencial ve un desequilibrio que es real.</string>
    <string name="ref_mistakes_item_3">Un conductor de protección dimensionado a ojo. Tiene que sobrevivir al defecto, no solo estar presente: esa es la comprobación adiabática, y es la que nadie hace.</string>
    <string name="ref_mistakes_item_4">Conductor de aluminio en un borne previsto para cobre. La unión fluye, se calienta, se oxida y acaba formando arco.</string>
    <string name="ref_mistakes_item_5">Un diferencial de tipo AC delante de un variador. No puede medir correctamente la fuga que produce el variador, de modo que puede no actuar en absoluto.</string>
    <string name="ref_mistakes_item_6">El conductor PEN separado en N y PE en más de un punto en una alimentación TN-C-S, o separado siquiera en una TT.</string>
    <string name="ref_mistakes_item_7">Cables de potencia y de datos tendidos en contacto a lo largo de un tramo paralelo largo. Funciona en el banco y da fallos de datos intermitentes en obra.</string>
    <string name="ref_mistakes_item_8">Cable dimensionado solo por corriente en un tendido largo, o solo por caída de tensión en uno corto. Las dos condiciones se aplican a todos los circuitos.</string>
    <string name="ref_mistakes_item_9">Un conductor corregido sobre el papel pero no para la envolvente en la que realmente está. El agrupamiento y la temperatura ambiente son propiedades de la instalación, no del plano.</string>
    <string name="ref_mistakes_source">Práctica de campo</string>
    <string name="ref_mistakes_title">Errores frecuentes</string>
    <string name="ref_pf_description">Valores orientativos por tipo de carga</string>
    <string name="ref_pf_fluorescent_corrected">Fluorescente, compensado</string>
    <string name="ref_pf_fluorescent_uncorrected">Fluorescente, sin compensar</string>
    <string name="ref_pf_heating">Calefacción resistiva</string>
    <string name="ref_pf_incandescent">Lámpara incandescente</string>
    <string name="ref_pf_induction_furnace">Horno de inducción</string>
    <string name="ref_pf_led_driver">Driver de LED</string>
    <string name="ref_pf_loads">Por carga</string>
    <string name="ref_pf_motor_full">Motor de inducción, plena carga</string>
    <string name="ref_pf_motor_half">Motor de inducción, media carga</string>
    <string name="ref_pf_motor_idle">Motor de inducción, en vacío</string>
    <string name="ref_pf_note">Son cifras orientativas para estimar, no valores de una norma. Para cualquier cosa que se diseñe o se facture, use la placa de características o una medida: el factor de potencia de un motor de inducción se desploma a carga parcial, que es justo cuando resulta más fácil equivocarse.</string>
    <string name="ref_pf_source">Orientativo — no es una norma</string>
    <string name="ref_pf_title">Factores de potencia habituales</string>
    <string name="ref_pf_transformer_idle">Transformador, en vacío</string>
    <string name="ref_pf_welding_arc">Equipo de soldadura por arco</string>
    <string name="ref_pr_bonding_callout">Un conductor de equipotencialidad no es un conductor de protección y no puede hacer sus veces. Si alguna vez tiene que circular por él una corriente de defecto, era el conductor equivocado.</string>
    <string name="ref_pr_bonding_description">Dos funciones distintas que comparten color y se confunden constantemente.</string>
    <string name="ref_pr_bonding_s0_p0">Un conductor de protección existe para llevar la corriente de defecto de vuelta a la fuente y que así actúe un aparato. Un conductor de equipotencialidad existe para que dos elementos que una persona puede tocar a la vez no puedan estar a tensiones distintas. El primero resuelve el defecto; el segundo lo hace sobrevivible mientras dura.</string>
    <string name="ref_pr_bonding_s0_p1">Por eso un conductor de equipotencialidad suplementaria puede ser de poca sección y aun así ser correcto. No se dimensiona para llevar un defecto; se dimensiona para que la resistencia entre las dos partes mantenga la tensión de contacto por debajo de 50 V mientras el aparato de protección hace su trabajo.</string>
    <string name="ref_pr_bonding_s0_title">La tierra conduce, la equipotencialidad iguala</string>
    <string name="ref_pr_bonding_s1_r0_n">Dimensionado por la comprobación adiabática</string>
    <string name="ref_pr_bonding_s1_r0_v">Lleva la corriente de defecto a la fuente</string>
    <string name="ref_pr_bonding_s1_r1_l">Equipotencialidad principal</string>
    <string name="ref_pr_bonding_s1_r1_n">Agua, gas, estructura metálica</string>
    <string name="ref_pr_bonding_s1_r1_v">Une las acometidas entrantes al borne de tierra</string>
    <string name="ref_pr_bonding_s1_r2_l">Equipotencialidad suplementaria</string>
    <string name="ref_pr_bonding_s1_r2_n">Cuartos de baño, agrícola, sanitario</string>
    <string name="ref_pr_bonding_s1_r2_v">Une entre sí los metales tocables a la vez</string>
    <string name="ref_pr_bonding_s1_r3_l">Tierra funcional</string>
    <string name="ref_pr_bonding_s1_r3_n">Nunca sustituye al PE</string>
    <string name="ref_pr_bonding_s1_r3_v">Referencia para la electrónica, apantallamiento</string>
    <string name="ref_pr_bonding_s1_title">Qué conductor hace qué</string>
    <string name="ref_pr_bonding_source">IEC 60364-4-41 y -5-54</string>
    <string name="ref_pr_bonding_title">Puesta a tierra y equipotencialidad</string>
    <string name="ref_pr_cableanatomy_callout">En un cable unipolar armado, la armadura de acero no debe cerrarse magnéticamente alrededor de un solo conductor: la corriente inducida que circula por ella la calienta. Armadura de aluminio, o todas las almas bajo una misma armadura: para eso existe la regla.</string>
    <string name="ref_pr_cableanatomy_description">Cada capa, y el trabajo que hace.</string>
    <string name="ref_pr_cableanatomy_s0_p0">Todo lo que rodea al conductor está ahí para mantenerlo donde está, aislarlo de lo que no debe tocar y conservarlo intacto mientras dure la instalación. Cuando un cable falla, casi nunca es el cobre.</string>
    <string name="ref_pr_cableanatomy_s0_title">Solo una capa lleva corriente</string>
    <string name="ref_pr_cableanatomy_s1_r0_l">Conductor</string>
    <string name="ref_pr_cableanatomy_s1_r0_n">De clase 1 rígido a clase 6 flexible</string>
    <string name="ref_pr_cableanatomy_s1_r0_v">Lleva la corriente</string>
    <string name="ref_pr_cableanatomy_s1_r1_l">Aislamiento</string>
    <string name="ref_pr_cableanatomy_s1_r1_n">PVC, XLPE, EPR, libre de halógenos</string>
    <string name="ref_pr_cableanatomy_s1_r1_v">Soporta la tensión, fija la temperatura admisible</string>
    <string name="ref_pr_cableanatomy_s1_r2_l">Relleno</string>
    <string name="ref_pr_cableanatomy_s1_r2_v">Redondea el cable para que pueda extruirse la cubierta</string>
    <string name="ref_pr_cableanatomy_s1_r3_l">Cubierta interior</string>
    <string name="ref_pr_cableanatomy_s1_r3_v">Protege el aislamiento de la armadura</string>
    <string name="ref_pr_cableanatomy_s1_r4_l">Armadura</string>
    <string name="ref_pr_cableanatomy_s1_r4_n">Alambre de acero, o aluminio en unipolares</string>
    <string name="ref_pr_cableanatomy_s1_r4_v">Encaja los daños mecánicos; a menudo es también el camino de tierra</string>
    <string name="ref_pr_cableanatomy_s1_r5_l">Pantalla</string>
    <string name="ref_pr_cableanatomy_s1_r5_n">Imprescindible en cables de variador</string>
    <string name="ref_pr_cableanatomy_s1_r5_v">Contiene el campo eléctrico, drena las perturbaciones</string>
    <string name="ref_pr_cableanatomy_s1_r6_l">Cubierta</string>
    <string name="ref_pr_cableanatomy_s1_r6_n">No es aislamiento, y nunca se trata como tal</string>
    <string name="ref_pr_cableanatomy_s1_r6_v">Intemperie, productos químicos, abrasión</string>
    <string name="ref_pr_cableanatomy_s1_title">Del centro hacia fuera</string>
    <string name="ref_pr_cableanatomy_source">IEC 60502 e IEC 60228</string>
    <string name="ref_pr_cableanatomy_title">Anatomía de un cable</string>
    <string name="ref_pr_harmonics_callout">Un transformador con factor K está construido para sobrevivir al calentamiento por armónicos, no para eliminarlos. Los armónicos siguen en el cable y siguen en el neutro.</string>
    <string name="ref_pr_harmonics_description">Por qué un neutro puede llevar más que cualquier fase, y qué le está diciendo realmente el THD.</string>
    <string name="ref_pr_harmonics_s0_p0">En un sistema trifásico equilibrado las corrientes fundamentales se cancelan en el neutro, y por eso el neutro suele ser el conductor más pequeño del cable. El tercer armónico y sus múltiplos no lo hacen: llegan en fase entre sí y se suman. Una alimentación que atiende baterías de fuentes conmutadas puede llevar más corriente por el neutro que por cualquier fase.</string>
    <string name="ref_pr_harmonics_s0_p1" formatted="false">Eso es un problema de dimensionado antes que un problema de calidad de la energía. IEC 60364-5-52 exige contar el neutro como conductor cargado en cuanto el contenido de tercer armónico supera el 15 %, y corregir el cable en consecuencia; de lo contrario, una sección menor lleva una corriente mayor porque nadie lo comprobó.</string>
    <string name="ref_pr_harmonics_s0_title">El tercer armónico no se cancela</string>
    <string name="ref_pr_harmonics_s1_r0_l">Fuentes conmutadas, drivers de LED</string>
    <string name="ref_pr_harmonics_s1_r0_n">El peor caso para el neutro</string>
    <string name="ref_pr_harmonics_s1_r1_l">Variadores de seis pulsos</string>
    <string name="ref_pr_harmonics_s1_r1_n">Los armónicos de orden tres apenas aparecen</string>
    <string name="ref_pr_harmonics_s1_r2_l">Reguladores por recorte de fase</string>
    <string name="ref_pr_harmonics_s1_r2_n">Fuertes a brillo reducido</string>
    <string name="ref_pr_harmonics_s1_r3_l">Motores, calefacción</string>
    <string name="ref_pr_harmonics_s1_r3_n">Lineales; no aportan armónicos</string>
    <string name="ref_pr_harmonics_s1_title">Qué produce qué</string>
    <string name="ref_pr_harmonics_s2_p0" formatted="false">Un THD del 40 % en un circuito que toma 2 A no es nada; esa misma cifra en una línea de 200 A es un problema de transformador. El THD de corriente es una relación: dice cuán deformada está la corriente, no cuánta corriente deformada hay. Pida los amperios.</string>
    <string name="ref_pr_harmonics_s2_title">Lo que el THD no le dice</string>
    <string name="ref_pr_harmonics_source">Serie IEC 61000</string>
    <string name="ref_pr_harmonics_title">Armónicos</string>
    <string name="ref_pr_hazardous_callout">Abrir una envolvente Ex d en tensión dentro de un emplazamiento peligroso elimina justamente la propiedad de la que trata la certificación. Solo en circuitos Ex i puede trabajarse en tensión.</string>
    <string name="ref_pr_hazardous_description">Zonas, modos de protección y qué significa el marcado de la envolvente.</string>
    <string name="ref_pr_hazardous_dust">Polvo</string>
    <string name="ref_pr_hazardous_gas">Gas</string>
    <string name="ref_pr_hazardous_s0_p0">Nada puede decidirse sobre el equipo antes de haber clasificado el emplazamiento. La zona indica con qué frecuencia hay atmósfera explosiva, y de ahí sale la categoría del equipo, no al revés. La clasificación es tarea de especialistas y esta página es una orientación, no un sustituto.</string>
    <string name="ref_pr_hazardous_s0_title">Primero, la zona</string>
    <string name="ref_pr_hazardous_s1_r0_v">Presente de forma continua o durante largos periodos</string>
    <string name="ref_pr_hazardous_s1_r1_v">Probable en funcionamiento normal</string>
    <string name="ref_pr_hazardous_s1_r2_v">Improbable y, de ocurrir, breve</string>
    <string name="ref_pr_hazardous_s1_r3_v">Presente de forma continua o durante largos periodos</string>
    <string name="ref_pr_hazardous_s1_r4_v">Probable en funcionamiento normal</string>
    <string name="ref_pr_hazardous_s1_r5_v">Improbable y, de ocurrir, breve</string>
    <string name="ref_pr_hazardous_s1_title">Zonas</string>
    <string name="ref_pr_hazardous_s2_r0_v">Envolvente antideflagrante: contiene la explosión</string>
    <string name="ref_pr_hazardous_s2_r1_v">Seguridad aumentada: sin arcos ni superficies calientes</string>
    <string name="ref_pr_hazardous_s2_r2_n">El único modo en el que es seguro trabajar en tensión</string>
    <string name="ref_pr_hazardous_s2_r2_v">Seguridad intrínseca: energía limitada por debajo de la ignición</string>
    <string name="ref_pr_hazardous_s2_r3_v">Presurizada: mantiene fuera la atmósfera</string>
    <string name="ref_pr_hazardous_s2_r4_v">Sin chispas, solo para zona 2</string>
    <string name="ref_pr_hazardous_s2_title">Modos de protección</string>
    <string name="ref_pr_hazardous_source">Serie IEC 60079</string>
    <string name="ref_pr_hazardous_title">Emplazamientos peligrosos</string>
    <string name="ref_pr_nameplate_description">De qué depende cada campo de la placa de un motor o de un transformador.</string>
    <string name="ref_pr_nameplate_s0_p0">Una placa de características no es una lista de propiedades, es una lista de garantías bajo unas condiciones declaradas. La corriente vale a esa tensión, esa frecuencia, ese servicio y esa temperatura ambiente. Cambie cualquiera de ellas y la cifra deja de aplicarse: por eso un motor de 400 V en una red de 380 V toma más corriente, no menos.</string>
    <string name="ref_pr_nameplate_s0_title">Cada cifra lleva condiciones</string>
    <string name="ref_pr_nameplate_s1_r0_n">La potencia absorbida es mayor, según el rendimiento</string>
    <string name="ref_pr_nameplate_s1_r0_v">Potencia en el eje, no la absorbida</string>
    <string name="ref_pr_nameplate_s1_r1_n">S1 es servicio continuo; cualquier otro no lo es</string>
    <string name="ref_pr_nameplate_s1_r1_v">Tipo de servicio</string>
    <string name="ref_pr_nameplate_s1_r2_v">Clase de rendimiento</string>
    <string name="ref_pr_nameplate_s1_r3_n">Un margen, no un valor para trabajar de continuo</string>
    <string name="ref_pr_nameplate_s1_r3_v">Factor de servicio</string>
    <string name="ref_pr_nameplate_s1_r4_v">Grado de protección de la envolvente</string>
    <string name="ref_pr_nameplate_s1_r5_n">400/690 V significa triángulo a 400</string>
    <string name="ref_pr_nameplate_s1_r5_v">Conexión de los devanados y su tensión</string>
    <string name="ref_pr_nameplate_s1_title">Placa de motor</string>
    <string name="ref_pr_nameplate_s2_r0_v">Potencia aparente, no activa</string>
    <string name="ref_pr_nameplate_s2_r1_n">Fija la corriente de defecto que puede entregar</string>
    <string name="ref_pr_nameplate_s2_r1_v">Tensión de cortocircuito</string>
    <string name="ref_pr_nameplate_s2_r2_n">Debe coincidir para poner dos unidades en paralelo</string>
    <string name="ref_pr_nameplate_s2_r2_v">Grupo de conexión</string>
    <string name="ref_pr_nameplate_s2_r3_n">La ventilación forzada eleva la potencia asignada</string>
    <string name="ref_pr_nameplate_s2_r3_v">Modo de refrigeración</string>
    <string name="ref_pr_nameplate_s2_title">Placa de transformador</string>
    <string name="ref_pr_nameplate_source">IEC 60034-1 e IEC 60076-1</string>
    <string name="ref_pr_nameplate_title">Leer una placa de características</string>
    <string name="ref_pr_powerquality_description">Huecos, sobretensiones temporales, parpadeo y desequilibrio: de dónde vienen y qué estropean.</string>
    <string name="ref_pr_powerquality_s0_p0" formatted="false">Un hueco de tensión casi siempre viene de una carga grande que arranca o de un defecto que se despeja en algún punto de la red, la suya o la del vecino. Dura ciclos, no segundos, y quien se entera es el equipo que lleva un contactor: la bobina cae en torno al 70 % y el proceso se para aunque no se haya dañado nada.</string>
    <string name="ref_pr_powerquality_s0_title">Casi todo es el motor de otro</string>
    <string name="ref_pr_powerquality_s1_r0_l">Hueco de tensión</string>
    <string name="ref_pr_powerquality_s1_r0_n">Arranque de motor, despeje de un defecto</string>
    <string name="ref_pr_powerquality_s1_r1_l">Sobretensión temporal</string>
    <string name="ref_pr_powerquality_s1_r1_n">Carga grande desconectada, defecto desequilibrado</string>
    <string name="ref_pr_powerquality_s1_r2_l">Interrupción</string>
    <string name="ref_pr_powerquality_s1_r2_n">Actuación de una protección aguas arriba</string>
    <string name="ref_pr_powerquality_s1_r3_l">Parpadeo</string>
    <string name="ref_pr_powerquality_s1_r3_n">Escalones de carga repetidos: soldadoras, trituradoras</string>
    <string name="ref_pr_powerquality_s1_r4_l">Desequilibrio</string>
    <string name="ref_pr_powerquality_s1_r4_n">Cargas monofásicas mal repartidas</string>
    <string name="ref_pr_powerquality_s1_title">Qué es cada uno</string>
    <string name="ref_pr_powerquality_s2_p0">Un pequeño porcentaje de desequilibrio de tensión produce varias veces esa cifra en desequilibrio de corriente en un motor de inducción, y toda esa corriente de más acaba en calor en el rotor. Es el más silencioso de estos defectos y el que acorta la vida de las máquinas sin llegar a disparar nada.</string>
    <string name="ref_pr_powerquality_s2_title">El desequilibrio es el caro</string>
    <string name="ref_pr_powerquality_source">IEC 61000-4-30, EN 50160</string>
    <string name="ref_pr_powerquality_title">Calidad de la energía</string>
    <string name="ref_pr_selectivity_callout">Una selectividad afirmada sin una tabla del fabricante detrás es una esperanza. Dos curvas que se ven despejadas en un gráfico logarítmico son la forma más habitual de alimentar esa esperanza.</string>
    <string name="ref_pr_selectivity_description">Hacer que abra solo el aparato más próximo, y saber cuándo no se puede.</string>
    <string name="ref_pr_selectivity_s0_p0">La selectividad se consigue por corriente, por tiempo o por energía. Por corriente funciona mientras la corriente de defecto en el aparato aguas abajo quede muy por debajo del umbral instantáneo del de aguas arriba. Por tiempo funciona retrasando el disparo aguas arriba. Por energía —la selectividad total con corrientes de defecto altas— no puede deducirse de las curvas y solo existe en las tablas ensayadas del fabricante.</string>
    <string name="ref_pr_selectivity_s0_p1">Dos interruptores cuyas curvas simplemente no se cruzan no son selectivos. Cerca del origen ambos están en su zona instantánea, ambos abren en milisegundos, y las curvas no dicen nada sobre cuál llegó antes.</string>
    <string name="ref_pr_selectivity_s0_title">Tres formas de conseguirla</string>
    <string name="ref_pr_selectivity_s1_r0_l">Corriente</string>
    <string name="ref_pr_selectivity_s1_r0_n">Falla en cuanto el defecto alcanza la banda instantánea del aparato aguas arriba</string>
    <string name="ref_pr_selectivity_s1_r0_v">Relación de calibres, normalmente 1:1,6 o mejor</string>
    <string name="ref_pr_selectivity_s1_r1_l">Tiempo</string>
    <string name="ref_pr_selectivity_s1_r1_n">Cuesta energía dejada pasar en cada defecto</string>
    <string name="ref_pr_selectivity_s1_r1_v">Aguas arriba retrasado 100 ms o más</string>
    <string name="ref_pr_selectivity_s1_r2_l">Energía</string>
    <string name="ref_pr_selectivity_s1_r2_n">Válida solo para la pareja exacta que figura en la lista</string>
    <string name="ref_pr_selectivity_s1_r2_v">Combinación ensayada por el fabricante</string>
    <string name="ref_pr_selectivity_s1_title">Qué método, y dónde acaba</string>
    <string name="ref_pr_selectivity_source">IEC 60947-2 y tablas de fabricante</string>
    <string name="ref_pr_selectivity_title">Selectividad</string>
    <string name="ref_pr_switchboard_description">Calentamiento, formas de separación, y por qué un cuadro no supera su ensayo de tipo.</string>
    <string name="ref_pr_switchboard_s0_p0">Los aparatos se caracterizan al aire libre a 30 o 40 °C. Dentro de un cuadro cerrado se calientan unos a otros, y lo que el cuadro puede llevar de verdad lo fija el factor de simultaneidad asignado del conjunto, no la suma de los calibres. Un cuadro que cuadra sobre el papel puede aun así no superar la verificación del calentamiento.</string>
    <string name="ref_pr_switchboard_s0_title">La envolvente pone el límite</string>
    <string name="ref_pr_switchboard_s1_r0_v">Sin separación</string>
    <string name="ref_pr_switchboard_s1_r1_v">Embarrados separados de las unidades funcionales</string>
    <string name="ref_pr_switchboard_s1_r2_v">Unidades separadas entre sí, los bornes no</string>
    <string name="ref_pr_switchboard_s1_r3_n">Permite trabajar en tensión sobre una salida</string>
    <string name="ref_pr_switchboard_s1_r3_v">Unidades y bornes todos separados</string>
    <string name="ref_pr_switchboard_s1_title">Formas de separación</string>
    <string name="ref_pr_switchboard_s2_p0">IEC 61439 verifica el diseño, no el cuadro concreto: calentamiento, resistencia al cortocircuito, aislamiento, continuidad del circuito de protección y grado IP. Sustituir un aparato por otro equivalente de otro fabricante anula la verificación, por parecida que sea la ficha técnica.</string>
    <string name="ref_pr_switchboard_s2_title">Qué cubre el ensayo de tipo</string>
    <string name="ref_pr_switchboard_source">IEC 61439</string>
    <string name="ref_pr_switchboard_title">Diseño de un cuadro</string>
    <string name="ref_pr_vectorgroup_description" tools:ignore="Typos">Qué dice Dyn11, y qué tiene que coincidir antes de acoplar dos unidades en paralelo.</string>
    <string name="ref_pr_vectorgroup_s0_p0">La mayúscula es el devanado de alta tensión, la minúscula el de baja. D es triángulo, Y es estrella, z es zigzag; una n indica que el punto neutro se ha sacado como neutro. El número es el desfase en pasos de 30°, leído como la esfera de un reloj: 11 significa que el lado de baja adelanta 30°.</string>
    <string name="ref_pr_vectorgroup_s0_title">Se lee de izquierda a derecha</string>
    <string name="ref_pr_vectorgroup_s1_r0_n">El transformador de distribución habitual</string>
    <string name="ref_pr_vectorgroup_s1_r0_v">AT en triángulo, BT en estrella con neutro, adelanto de 30°</string>
    <string name="ref_pr_vectorgroup_s1_r1_n" tools:ignore="Typos">Preferencia regional; no acopla con Dyn11</string>
    <string name="ref_pr_vectorgroup_s1_r1_v">Los mismos devanados, retraso de 150°</string>
    <string name="ref_pr_vectorgroup_s1_r2_n">Malo con cargas desequilibradas</string>
    <string name="ref_pr_vectorgroup_s1_r2_v">Estrella en ambos lados, sin desfase</string>
    <string name="ref_pr_vectorgroup_s1_r3_n">No hay neutro disponible</string>
    <string name="ref_pr_vectorgroup_s1_r3_v">Triángulo en ambos lados</string>
    <string name="ref_pr_vectorgroup_s1_r4_n">Tolera fuertes desequilibrios</string>
    <string name="ref_pr_vectorgroup_s1_r4_v">AT en estrella, BT en zigzag</string>
    <string name="ref_pr_vectorgroup_s1_title">Grupos habituales</string>
    <string name="ref_pr_vectorgroup_s2_p0">Cuatro cosas deben coincidir: el grupo de conexión, la relación de transformación, la tensión de cortocircuito y la secuencia de fases. Con uk distintos los transformadores no se reparten la carga en proporción a sus potencias: el más rígido carga más y se calienta primero.</string>
    <string name="ref_pr_vectorgroup_s2_title">Antes de acoplar en paralelo</string>
    <string name="ref_pr_vectorgroup_source">IEC 60076-1</string>
    <string name="ref_pr_vectorgroup_title">Grupos de conexión de transformadores</string>
    <string name="ref_prefix_giga">giga</string>
    <string name="ref_prefix_kilo">kilo</string>
    <string name="ref_prefix_mega">mega</string>
    <string name="ref_prefix_micro">micro</string>
    <string name="ref_prefix_milli">mili</string>
    <string name="ref_prefix_nano">nano</string>
    <string name="ref_prefix_pico">pico</string>
    <string name="ref_ratings_coordination">Coordinación con el cable</string>
    <string name="ref_ratings_coordination_note">Deben cumplirse las dos condiciones. La primera coloca el calibre entre la carga y el cable. La segunda exige que el aparato actúe realmente antes de que el cable se dañe: en un interruptor moderno se cumple por construcción, pero en algunos fusibles no, y hay que comprobarlo.</string>
    <string name="ref_ratings_description">Calibres normalizados y regla de coordinación</string>
    <string name="ref_ratings_first">Corriente de empleo ≤ calibre del aparato ≤ corriente admisible del cable</string>
    <string name="ref_ratings_fuse">Cartuchos fusibles gG</string>
    <string name="ref_ratings_fuse_large">Calibres mayores</string>
    <string name="ref_ratings_fuse_note">Un fusible gG protege tanto contra sobrecarga como contra cortocircuito. Un fusible aM solo protege contra cortocircuito y debe ir con un relé de sobrecarga aparte; cambiar uno por otro deja al motor sin ninguna protección contra sobrecargas.</string>
    <string name="ref_ratings_fuse_series">Serie habitual</string>
    <string name="ref_ratings_mcb">Interruptores magnetotérmicos</string>
    <string name="ref_ratings_mcb_large">Calibres mayores</string>
    <string name="ref_ratings_mcb_series">Serie habitual</string>
    <string name="ref_ratings_second">La corriente convencional de funcionamiento no debe superar 1,45 × corriente admisible del cable</string>
    <string name="ref_ratings_source">IEC 60898 · IEC 60269 · IEC 60364-4-43</string>
    <string name="ref_ratings_title">Calibres preferentes</string>
    <string name="ref_rcd_100ma">Selectividad por encima de un aparato de 30 mA</string>
    <string name="ref_rcd_10ma">Locales sanitarios y de alto riesgo</string>
    <string name="ref_rcd_300ma">Protección contra incendios en un cuadro</string>
    <string name="ref_rcd_30ma">Protección adicional: tomas de corriente, baños, exteriores</string>
    <string name="ref_rcd_a">Además, continua pulsante</string>
    <string name="ref_rcd_a_note">Electrónica monofásica, el mínimo habitual</string>
    <string name="ref_rcd_ac">Solo alterna senoidal</string>
    <string name="ref_rcd_ac_note">Ya no se acepta en muchos países</string>
    <string name="ref_rcd_b">Además, continua lisa</string>
    <string name="ref_rcd_b_note">Variadores trifásicos, puntos de recarga, inversores fotovoltaicos</string>
    <string name="ref_rcd_description">Qué forma de corriente residual detecta cada tipo</string>
    <string name="ref_rcd_f">Además, frecuencias mezcladas</string>
    <string name="ref_rcd_f_note">Variadores de velocidad monofásicos</string>
    <string name="ref_rcd_ratings">Corriente diferencial asignada</string>
    <string name="ref_rcd_ratings_note">30 mA protege contra el choque eléctrico; 300 mA protege contra el incendio. Son trabajos distintos, y uno no sustituye al otro.</string>
    <string name="ref_rcd_selective">Retardado, para selectividad aguas arriba</string>
    <string name="ref_rcd_source">IEC 61008 · IEC 61009 · IEC 62423</string>
    <string name="ref_rcd_times">Tiempo de disparo máximo</string>
    <string name="ref_rcd_times_note">La selectividad entre dos diferenciales necesita algo más que calibres distintos: el aparato aguas arriba debe ser además de tipo S, cuyo retardo deliberado deja que despeje primero el de aguas abajo. Dos aparatos instantáneos en serie disparan a la vez.</string>
    <string name="ref_rcd_title">Tipos de diferencial</string>
    <string name="ref_rcd_types">Forma de onda detectada</string>
    <string name="ref_rcd_types_note">Cada tipo detecta todo lo que detectan los anteriores, y una cosa más. El fallo es silencioso: un diferencial ante una corriente residual que no puede ver no dispara y no da señal alguna de estar ciego.</string>
    <string name="ref_safety_1">Seccionar por completo. Todas las fuentes, incluidas las que puedan realimentar: grupos, SAI, fotovoltaica, condensadores.</string>
    <string name="ref_safety_2">Asegurar contra la reconexión. Enclavar y señalizar; un cartel por sí solo no es un candado.</string>
    <string name="ref_safety_3">Verificar la ausencia de tensión. Comprobar el detector en una fuente conocida, medir el circuito y volver a comprobar el detector.</string>
    <string name="ref_safety_4">Poner a tierra y en cortocircuito. Obligatorio en alta tensión; buena práctica allí donde pueda regresar tensión.</string>
    <string name="ref_safety_5">Proteger frente a las partes en tensión próximas. Cubrir o delimitar todo lo que siga en tensión al alcance.</string>
    <string name="ref_safety_callout">Comprobar el detector antes y después no es una ceremonia. Un detector que se ha averiado durante la comprobación marca ausencia de tensión en un circuito en tensión, y la lectura en la que confió era la avería.</string>
    <string name="ref_safety_description">Antes de trabajar en algo que piensa tratar como sin tensión.</string>
    <string name="ref_safety_intro">El orden es la regla. Cada paso da por hecho que el anterior se completó, y el tercero existe porque los dos primeros pueden ejecutarse a la perfección en el circuito equivocado.</string>
    <string name="ref_safety_intro_title">En este orden, siempre</string>
    <string name="ref_safety_s1">Las cinco reglas</string>
    <string name="ref_safety_source">EN 50110-1</string>
    <string name="ref_safety_title">Las cinco reglas de oro</string>
    <string name="ref_sel_battery_callout">Una batería abierta desprende hidrógeno durante la carga. Eso es una exigencia de ventilación y una zona sin fuentes de ignición, no una preferencia.</string>
    <string name="ref_sel_battery_col_0">VRLA</string>
    <string name="ref_sel_battery_col_1">Plomo abierto</string>
    <string name="ref_sel_battery_col_2">Ion litio (LFP)</string>
    <string name="ref_sel_battery_description">Lo que cuesta cada química a lo largo de su vida, no en la factura.</string>
    <string name="ref_sel_battery_intro">Dos baterías de los mismos amperios-hora no son la misma compra. La profundidad útil y el número de ciclos deciden cuánta energía se obtiene realmente en diez años, y con esa vara la batería más barata rara vez es la más económica.</string>
    <string name="ref_sel_battery_intro_title">Ciclos, no capacidad</string>
    <string name="ref_sel_battery_r3_c0">Ninguno</string>
    <string name="ref_sel_battery_r3_c1">Reposición de agua, ventilación</string>
    <string name="ref_sel_battery_r3_c2">Ninguno, pero necesita un BMS</string>
    <string name="ref_sel_battery_r4_c0">La vida se reduce a la mitad por cada 10 °C por encima de 20</string>
    <string name="ref_sel_battery_r4_c1">Igual, y desprende hidrógeno</string>
    <string name="ref_sel_battery_r4_c2">Tolera el calor, no debe cargarse por debajo de 0 °C</string>
    <string name="ref_sel_battery_r5_c0">SAI en reserva, descargas poco frecuentes</string>
    <string name="ref_sel_battery_r5_c1">Grandes baterías estacionarias, decididas por coste</string>
    <string name="ref_sel_battery_r5_c2">Ciclado diario, solar, peso limitado</string>
    <string name="ref_sel_battery_row_0">Profundidad útil</string>
    <string name="ref_sel_battery_row_1">Exponente de Peukert</string>
    <string name="ref_sel_battery_row_2">Número de ciclos</string>
    <string name="ref_sel_battery_row_3">Mantenimiento</string>
    <string name="ref_sel_battery_row_4">Temperatura</string>
    <string name="ref_sel_battery_row_5">Va bien para</string>
    <string name="ref_sel_battery_source">Datos del fabricante</string>
    <string name="ref_sel_battery_table_title">Uno al lado del otro</string>
    <string name="ref_sel_battery_title">Tecnologías de batería</string>
    <string name="ref_sel_cabletype_callout">Un cable apto para emplazamiento húmedo no es lo mismo que uno apto para inmersión permanente, y ninguno de los dos es lo mismo que uno apto para enterramiento. Lea la especificación de la cubierta, no la del aislamiento.</string>
    <string name="ref_sel_cabletype_col_1">Constitución</string>
    <string name="ref_sel_cabletype_col_2">Por qué</string>
    <string name="ref_sel_cabletype_description">Qué le hace el recorrido al cable, y qué constitución lo aguanta.</string>
    <string name="ref_sel_cabletype_intro">La sección y el aislamiento responden a cuánta corriente y a qué temperatura. No dicen nada sobre estar enterrado en terreno húmedo, ser arrastrado un millón de veces por una cadena portacables, o tener que mantener en marcha un ventilador de extracción de humos mientras arde el edificio. Esas son cuestiones de constitución, y elegir mal la constitución es un defecto que llega años después.</string>
    <string name="ref_sel_cabletype_intro_title">El recorrido elige el cable</string>
    <string name="ref_sel_cabletype_r0_c1">Armado, XLPE, con cubierta apta para ambiente húmedo</string>
    <string name="ref_sel_cabletype_r0_c2">Movimientos del terreno y piedras; la armadura es a la vez la protección mecánica y el camino de tierra</string>
    <string name="ref_sel_cabletype_r1_c1">Multiconductor sin armadura, resistente a los UV si va al exterior</string>
    <string name="ref_sel_cabletype_r1_c2">Sostenido en toda su longitud, así que solo cuentan la manipulación y el sol</string>
    <string name="ref_sel_cabletype_r2_c1">Cubierta apta para humedad permanente</string>
    <string name="ref_sel_cabletype_r2_c2">El agua avanza por una cubierta que solo estaba prevista para ambiente húmedo</string>
    <string name="ref_sel_cabletype_r3_c1">Resistente al fuego, libre de halógenos</string>
    <string name="ref_sel_cabletype_r3_c2">Debe mantener vivo el circuito mientras la gente sale, y no añadir humo</string>
    <string name="ref_sel_cabletype_r4_c1">Doble aislamiento, resistente a UV y ozono, 1,5 kV</string>
    <string name="ref_sel_cabletype_r4_c2">Veinticinco años a la intemperie a una tensión para la que el cable corriente no está previsto</string>
    <string name="ref_sel_cabletype_r5_c1">Flexible de hilos finos, apto para cadena portacables</string>
    <string name="ref_sel_cabletype_r5_c2">Lo que acaba con él es la fatiga, no la corriente; un conductor rígido se acritata y rompe</string>
    <string name="ref_sel_cabletype_r6_c1">Resistente al lodo, libre de halógenos, no propagador de la llama según IEC 60332-3</string>
    <string name="ref_sel_cabletype_r6_c2">Sal, vibración y un incendio del que nadie puede alejarse andando</string>
    <string name="ref_sel_cabletype_row_0">Enterrado directamente</string>
    <string name="ref_sel_cabletype_row_1">En bandeja</string>
    <string name="ref_sel_cabletype_row_2">En emplazamiento húmedo</string>
    <string name="ref_sel_cabletype_row_3">Vía de evacuación</string>
    <string name="ref_sel_cabletype_row_4">Continua fotovoltaica</string>
    <string name="ref_sel_cabletype_row_5">Maquinaria en movimiento</string>
    <string name="ref_sel_cabletype_row_6">Buques y plataformas</string>
    <string name="ref_sel_cabletype_source">IEC 60502, IEC 60364-5-52 y datos del fabricante</string>
    <string name="ref_sel_cabletype_table_title">Según dónde discurra</string>
    <string name="ref_sel_cabletype_title">Elegir un tipo de cable</string>
    <string name="ref_sel_enclosure_callout">La segunda cifra deja de ser acumulativa por encima de 6. IPX7 (inmersión) no implica IPX5 (chorros); una envolvente que necesite ambas cosas se marca con las dos.</string>
    <string name="ref_sel_enclosure_col_0">Entorno</string>
    <string name="ref_sel_enclosure_col_1">IP</string>
    <string name="ref_sel_enclosure_col_2">IK</string>
    <string name="ref_sel_enclosure_description">Qué exige el entorno, sala por sala.</string>
    <string name="ref_sel_enclosure_intro">Una envolvente se elige por el régimen de limpieza y por el tiempo que hace, no por el día en que se instaló. Un cuadro que nunca ve la lluvia ve igualmente una hidrolimpiadora una vez al año, y ese es el grado que necesita.</string>
    <string name="ref_sel_enclosure_intro_title">Especifique para el peor día</string>
    <string name="ref_sel_enclosure_r0_c0">Oficina, vivienda, almacén seco</string>
    <string name="ref_sel_enclosure_r1_c0">Fuera de los volúmenes de proyección directa</string>
    <string name="ref_sel_enclosure_r2_c0">Expuesto a la intemperie</string>
    <string name="ref_sel_enclosure_r3_c0">Golpes de vehículos y carros</string>
    <string name="ref_sel_enclosure_r4_c0">Limpiado a presión a diario</string>
    <string name="ref_sel_enclosure_r5_c0">El peligro es el polvo conductor</string>
    <string name="ref_sel_enclosure_row_0">Interior seco</string>
    <string name="ref_sel_enclosure_row_1">Cuarto de baño</string>
    <string name="ref_sel_enclosure_row_2">Exterior</string>
    <string name="ref_sel_enclosure_row_3">Aparcamiento</string>
    <string name="ref_sel_enclosure_row_4">Industria alimentaria</string>
    <string name="ref_sel_enclosure_row_5">Taller con polvo</string>
    <string name="ref_sel_enclosure_source">IEC 60529 e IEC 62262</string>
    <string name="ref_sel_enclosure_table_title">Por entorno</string>
    <string name="ref_sel_enclosure_title">Elegir IP e IK</string>
    <string name="ref_sel_insulation_callout">Un cable libre de halógenos se elige por las personas que evacuan entre el humo, no por el cable. Cuando un edificio tiene una sola vía de evacuación, deja de ser una preferencia.</string>
    <string name="ref_sel_insulation_col_0">PVC</string>
    <string name="ref_sel_insulation_col_1">XLPE</string>
    <string name="ref_sel_insulation_col_2">EPR</string>
    <string name="ref_sel_insulation_col_3">Libre de halógenos</string>
    <string name="ref_sel_insulation_description">Temperatura, comportamiento al fuego, flexibilidad y precio, y qué aporta cada uno.</string>
    <string name="ref_sel_insulation_intro">El XLPE lleva más corriente que el PVC a igual sección porque tolera un conductor más caliente. Esa corriente de más es real, pero también lo son el cable más rígido, el radio de curvatura mayor y el borne que ahora tiene que soportar 90 °C.</string>
    <string name="ref_sel_insulation_intro_title">Una temperatura mayor no sale gratis</string>
    <string name="ref_sel_insulation_r1_c0">Buena</string>
    <string name="ref_sel_insulation_r1_c1">Rígido</string>
    <string name="ref_sel_insulation_r1_c2">Muy buena</string>
    <string name="ref_sel_insulation_r1_c3">Buena</string>
    <string name="ref_sel_insulation_r2_c0">Humo denso y ácido</string>
    <string name="ref_sel_insulation_r2_c1">Humo denso</string>
    <string name="ref_sel_insulation_r2_c2">Humo denso</string>
    <string name="ref_sel_insulation_r2_c3">Poco humo, sin halógenos</string>
    <string name="ref_sel_insulation_r4_c0">Instalación fija general</string>
    <string name="ref_sel_insulation_r4_c1">Cargas más altas, tendidos enterrados</string>
    <string name="ref_sel_insulation_r4_c2">Flexión, maquinaria móvil, naval</string>
    <string name="ref_sel_insulation_r4_c3">Túneles, buques, edificios públicos</string>
    <string name="ref_sel_insulation_row_0">Temperatura del conductor</string>
    <string name="ref_sel_insulation_row_1">Flexibilidad</string>
    <string name="ref_sel_insulation_row_2">En un incendio</string>
    <string name="ref_sel_insulation_row_3">Coste relativo</string>
    <string name="ref_sel_insulation_row_4">Va bien para</string>
    <string name="ref_sel_insulation_source">IEC 60502 y datos del fabricante</string>
    <string name="ref_sel_insulation_table_title">Uno al lado del otro</string>
    <string name="ref_sel_insulation_title">Elegir un aislamiento</string>
    <string name="ref_sel_material_callout">Aluminio en un borne previsto para cobre es justamente el fallo que esta comparación quiere evitar. La unión fluye, se calienta, se oxida y acaba formando arco, años después de que quien la hizo se haya marchado.</string>
    <string name="ref_sel_material_col_0">Cobre</string>
    <string name="ref_sel_material_col_1">Aluminio</string>
    <string name="ref_sel_material_description">Dónde ahorra dinero el aluminio y dónde cuesta más de lo que ahorra.</string>
    <string name="ref_sel_material_intro">El aluminio necesita alrededor de una vez y media la sección para la misma corriente, y aun así pesa la mitad. En una línea larga y de gran sección eso es un ahorro tanto en dinero como en montaje. En un circuito terminal de 2,5 mm² no hay nada que ahorrar y sí una conexión que se puede hacer mal.</string>
    <string name="ref_sel_material_intro_title">Dos calibres más, un tercio del peso</string>
    <string name="ref_sel_material_r4_c0">Sencillas</string>
    <string name="ref_sel_material_r4_c1">Terminal bimetálico, par correcto, reapriete tras el asentamiento</string>
    <string name="ref_sel_material_r5_c0">Todo, y cualquier sección pequeña</string>
    <string name="ref_sel_material_r5_c1">Líneas largas, montantes, a partir de unos 35 mm²</string>
    <string name="ref_sel_material_row_0">Resistividad a 20 °C</string>
    <string name="ref_sel_material_row_1">Densidad</string>
    <string name="ref_sel_material_row_2">Sección para la misma corriente</string>
    <string name="ref_sel_material_row_3">Masa para la misma corriente</string>
    <string name="ref_sel_material_row_4">Conexiones</string>
    <string name="ref_sel_material_row_5">Va bien para</string>
    <string name="ref_sel_material_source">IEC 60228 y los datos de materiales de la aplicación</string>
    <string name="ref_sel_material_table_title">Uno al lado del otro</string>
    <string name="ref_sel_material_title">Cobre o aluminio</string>
    <string name="ref_sel_rcdtype_callout">El calibre es una cuestión distinta del tipo. 30 mA protege a las personas, 100 y 300 mA protegen contra el incendio, y 10 mA se emplea donde el riesgo es alto y el circuito pequeño.</string>
    <string name="ref_sel_rcdtype_col_0">Tipo AC</string>
    <string name="ref_sel_rcdtype_col_1">Tipo A</string>
    <string name="ref_sel_rcdtype_col_2">Tipo F</string>
    <string name="ref_sel_rcdtype_col_3">Tipo B</string>
    <string name="ref_sel_rcdtype_description">El tipo lo decide la forma de la fuga, no su magnitud.</string>
    <string name="ref_sel_rcdtype_intro">Un diferencial solo puede disparar con una corriente que sepa medir. Ponga un tipo AC delante de un variador y puede que nunca vea la fuga con componente continua que este produce: el aparato está, está probado, y está ciego.</string>
    <string name="ref_sel_rcdtype_intro_title">Ajuste el tipo a la carga</string>
    <string name="ref_sel_rcdtype_r4_c0">Circuitos puramente resistivos</string>
    <string name="ref_sel_rcdtype_r4_c1">Tomas de corriente, alumbrado, electrónica monofásica</string>
    <string name="ref_sel_rcdtype_r4_c2">Variadores monofásicos, lavadoras</string>
    <string name="ref_sel_rcdtype_r4_c3">Variadores trifásicos, puntos de recarga, inversores fotovoltaicos</string>
    <string name="ref_sel_rcdtype_row_0">Alterna senoidal</string>
    <string name="ref_sel_rcdtype_row_1">Continua pulsante</string>
    <string name="ref_sel_rcdtype_row_2">Frecuencias mezcladas</string>
    <string name="ref_sel_rcdtype_row_3">Continua lisa</string>
    <string name="ref_sel_rcdtype_row_4">Uso típico</string>
    <string name="ref_sel_rcdtype_source">IEC 61008 / IEC 62423</string>
    <string name="ref_sel_rcdtype_table_title">Qué detecta cada tipo</string>
    <string name="ref_sel_rcdtype_title">Elegir un tipo de diferencial</string>
    <string name="ref_sel_starting_callout" formatted="false">Un variador no es solo un método de arranque. Si la carga llega a funcionar alguna vez a velocidad parcial, se paga solo en energía: un ventilador al 80 % de velocidad consume alrededor de la mitad de la potencia.</string>
    <string name="ref_sel_starting_col_0">Directo a la red</string>
    <string name="ref_sel_starting_col_1">Estrella-triángulo</string>
    <string name="ref_sel_starting_col_2">Arrancador progresivo</string>
    <string name="ref_sel_starting_col_3">Variador de frecuencia</string>
    <string name="ref_sel_starting_description">Lo que cada método le cuesta en corriente, en par y en dinero.</string>
    <string name="ref_sel_starting_intro" formatted="false">Todos los métodos que aparecen aquí actúan reduciendo la tensión, y el par cae con su cuadrado. Cuando la reducción es un cambio de conexión o un transformador —estrella-triángulo, autotransformador—, la corriente de línea cae en la misma proporción que el par: la estrella aplica el 58 % de la tensión, de modo que un tercio de la corriente compra un tercio del par. Un arrancador progresivo, en cambio, baja la tensión en serie, así que su corriente cae con la tensión y su par con el cuadrado: dos tercios de la corriente dejan menos de la mitad del par. En cualquier caso, una cinta transportadora cargada que arranca sin problemas en directo puede no arrancar en absoluto en estrella.</string>
    <string name="ref_sel_starting_intro_title">Lo que se entrega es par</string>
    <string name="ref_sel_starting_r2_c3">Todo el rango</string>
    <string name="ref_sel_starting_r4_c0">Motores pequeños, red firme</string>
    <string name="ref_sel_starting_r4_c1">Ventiladores y bombas que arrancan en vacío</string>
    <string name="ref_sel_starting_r4_c2">Transmisiones por correa, donde importan los tirones</string>
    <string name="ref_sel_starting_r4_c3">Carga variable, ahorro de energía</string>
    <string name="ref_sel_starting_r5_c0">Hueco de tensión en todo el cuadro</string>
    <string name="ref_sel_starting_r5_c1">Pico de corriente en la conmutación</string>
    <string name="ref_sel_starting_r5_c2">Hace falta contactor de by-pass para el servicio continuo</string>
    <string name="ref_sel_starting_r5_c3">Armónicos, CEM, diferencial de tipo B</string>
    <string name="ref_sel_starting_row_0">Corriente de arranque</string>
    <string name="ref_sel_starting_row_1">Par de arranque</string>
    <string name="ref_sel_starting_row_2">Regulación de velocidad</string>
    <string name="ref_sel_starting_row_3">Coste relativo</string>
    <string name="ref_sel_starting_row_4">Va bien para</string>
    <string name="ref_sel_starting_row_5">Ojo con</string>
    <string name="ref_sel_starting_source">Datos del fabricante e IEC 60947-4</string>
    <string name="ref_sel_starting_table_title">Uno al lado del otro</string>
    <string name="ref_sel_starting_title">Métodos de arranque de motores</string>
    <string name="ref_source_label">Fuente: %1$s</string>
    <string name="ref_standards_description">Un mapa de los documentos que sigue esta aplicación.</string>
    <string name="ref_standards_intro">La mayoría de las cuestiones de instalaciones de baja tensión se responden dentro de IEC 60364, y el número de parte dice en qué capítulo. Saber que -4-41 es protección y -5-52 son canalizaciones convierte una búsqueda en una consulta.</string>
    <string name="ref_standards_intro_title">La serie 60364 es un libro por partes</string>
    <string name="ref_standards_s1">IEC 60364 — instalaciones de baja tensión</string>
    <string name="ref_standards_s2">En otros documentos</string>
    <string name="ref_standards_source">Catálogo IEC</string>
    <string name="ref_standards_title">Qué norma cubre qué</string>
    <string name="ref_std_a_0">Protección contra choques eléctricos; tiempos de desconexión</string>
    <string name="ref_std_a_1">Protección contra sobreintensidades</string>
    <string name="ref_std_a_2">Canalizaciones; corrientes admisibles y factores de corrección</string>
    <string name="ref_std_a_3">Puestas a tierra y conductores de protección</string>
    <string name="ref_std_a_4">Verificación: inspección y ensayos</string>
    <string name="ref_std_a_5">Instalaciones especiales — baños, puertos deportivos, fotovoltaica, sanitario</string>
    <string name="ref_std_b_0">Tensiones normalizadas</string>
    <string name="ref_std_b_1">Conductores de cables aislados</string>
    <string name="ref_std_b_10">Protección IK contra impactos</string>
    <string name="ref_std_b_11">Designaciones de referencia</string>
    <string name="ref_std_b_12">Iluminación de los lugares de trabajo</string>
    <string name="ref_std_b_13">Explotación de las instalaciones eléctricas</string>
    <string name="ref_std_b_2">Fusibles de baja tensión</string>
    <string name="ref_std_b_3">Grados de protección IP</string>
    <string name="ref_std_b_4">Símbolos gráficos para esquemas</string>
    <string name="ref_std_b_5">Interruptores automáticos para uso doméstico</string>
    <string name="ref_std_b_6">Corrientes de cortocircuito</string>
    <string name="ref_std_b_7">Interruptores automáticos para uso industrial</string>
    <string name="ref_std_b_8">Dispositivos de corriente diferencial residual</string>
    <string name="ref_std_b_9">Conjuntos de aparamenta de baja tensión</string>
    <string name="ref_sym_ammeter_name">Amperímetro</string>
    <string name="ref_sym_ansi_description">Los símbolos que difieren entre las dos convenciones, y los que hacen tropezar.</string>
    <string name="ref_sym_ansi_intro">La mayoría de los símbolos son iguales en ambas convenciones: un motor es un círculo con una M en cualquiera de las dos. Aquí solo están los que difieren de verdad, porque una tabla rellena de filas idénticas es una tabla que nadie termina de leer.</string>
    <string name="ref_sym_ansi_intro_title">Solo los que difieren</string>
    <string name="ref_sym_ansi_section">El mismo elemento, dos convenciones</string>
    <string name="ref_sym_ansi_source">Dibujados según IEC 60617 y ANSI/IEEE 315</string>
    <string name="ref_sym_ansi_title">IEC y ANSI uno al lado del otro</string>
    <string name="ref_sym_autotransformer_name">Autotransformador</string>
    <string name="ref_sym_autotransformer_note">Un solo devanado, con toma. No hay separación galvánica entre los dos lados.</string>
    <string name="ref_sym_battery_name">Batería</string>
    <string name="ref_sym_bell_name">Timbre</string>
    <string name="ref_sym_busbar_name">Embarrado</string>
    <string name="ref_sym_button_break_name">Pulsador, de apertura</string>
    <string name="ref_sym_button_make_name">Pulsador, de cierre</string>
    <string name="ref_sym_capacitor_name">Condensador</string>
    <string name="ref_sym_circuit_breaker_name">Interruptor automático</string>
    <string name="ref_sym_circuit_breaker_note">Las cruces marcan un aparato que corta corriente de defecto. Eso es lo que lo separa de los dos anteriores.</string>
    <string name="ref_sym_coil_name">Bobina</string>
    <string name="ref_sym_coil_note">La bobina de mando de un relé o contactor; sus contactos se dibujan en otra parte del plano.</string>
    <string name="ref_sym_coil_timed_off_name">Bobina, temporizada al reposo</string>
    <string name="ref_sym_coil_timed_on_name">Bobina, temporizada al trabajo</string>
    <string name="ref_sym_col_ansi">ANSI</string>
    <string name="ref_sym_col_iec">IEC</string>
    <string name="ref_sym_conductor_name">Conductor</string>
    <string name="ref_sym_conduit_name">Recorrido en tubo</string>
    <string name="ref_sym_contact_changeover_name">Contacto conmutado</string>
    <string name="ref_sym_contact_delay_close_name">Contacto, temporizado al cierre</string>
    <string name="ref_sym_contact_delay_close_note">El arco señala hacia dónde actúa la temporización. Enfrentado al movimiento, temporiza el cierre.</string>
    <string name="ref_sym_contact_delay_open_name">Contacto, temporizado a la apertura</string>
    <string name="ref_sym_contact_nc_name">Contacto normalmente cerrado</string>
    <string name="ref_sym_contact_nc_note">La barra que cruza el contacto es la única diferencia con el anterior, e invierte el circuito.</string>
    <string name="ref_sym_contact_no_name">Contacto normalmente abierto</string>
    <string name="ref_sym_contact_no_note">Abierto en reposo, cierra al accionarse.</string>
    <string name="ref_sym_contactor_name">Contactor</string>
    <string name="ref_sym_contactor_note">Hecho para cortar corriente de carga una y otra vez, y para caer en cuanto su bobina se queda sin alimentación.</string>
    <string name="ref_sym_control_description">Contactos, bobinas e instrumentos tal como los muestra un esquema de mando.</string>
    <string name="ref_sym_control_section">Símbolos</string>
    <string name="ref_sym_control_source">Dibujados según IEC 60617; designaciones según IEC 81346</string>
    <string name="ref_sym_control_title">Símbolos de mando y medida</string>
    <string name="ref_sym_copyright">Están dibujados a partir de la descripción geométrica de IEC 60617, no reproducidos de ella. Allí donde su oficina técnica local use una variante, manda la convención local.</string>
    <string name="ref_sym_crossing_name">Cruce sin conexión</string>
    <string name="ref_sym_current_transformer_name">Transformador de corriente</string>
    <string name="ref_sym_current_transformer_note">Va en serie con la línea. Su secundario no debe quedar nunca abierto mientras circule corriente por el primario.</string>
    <string name="ref_sym_data_outlet_name">Toma de datos</string>
    <string name="ref_sym_detector_name">Detector</string>
    <string name="ref_sym_dimmer_name">Regulador de luz</string>
    <string name="ref_sym_disconnector_name">Seccionador</string>
    <string name="ref_sym_disconnector_note">Solo secciona. No debe abrirse nunca en carga: no tiene nada con que apagar el arco.</string>
    <string name="ref_sym_distribution_board_name">Cuadro de distribución</string>
    <string name="ref_sym_downlight_name">Empotrable</string>
    <string name="ref_sym_drive_name">Variador de frecuencia</string>
    <string name="ref_sym_earth_name">Tierra</string>
    <string name="ref_sym_emergency_luminaire_name">Luminaria de emergencia</string>
    <string name="ref_sym_emergency_luminaire_note">La barra indica alimentación permanente: sigue encendida cuando cae la red.</string>
    <string name="ref_sym_emergency_stop_name">Parada de emergencia</string>
    <string name="ref_sym_emergency_stop_note">Cabeza de seta, con enclavamiento, normalmente cerrado. Tiene que cortar el circuito por apertura positiva.</string>
    <string name="ref_sym_energy_meter_name">Contador de energía</string>
    <string name="ref_sym_exit_name">Señal de salida</string>
    <string name="ref_sym_floodlight_name">Proyector</string>
    <string name="ref_sym_fuse_name">Fusible</string>
    <string name="ref_sym_fuse_switch_name">Interruptor-seccionador fusible</string>
    <string name="ref_sym_generator_name">Generador</string>
    <string name="ref_sym_horn_name">Bocina, sirena</string>
    <string name="ref_sym_indicator_lamp_name">Lámpara de señalización</string>
    <string name="ref_sym_inductor_name">Bobina, reactancia</string>
    <string name="ref_sym_intercom_name">Portero automático</string>
    <string name="ref_sym_inverter_name">Inversor</string>
    <string name="ref_sym_junction_box_name">Caja de derivación</string>
    <string name="ref_sym_junction_name">Conexión</string>
    <string name="ref_sym_junction_note">El punto lo es todo. Sin él, las líneas se cruzan sin tocarse.</string>
    <string name="ref_sym_lamp_name">Lámpara</string>
    <string name="ref_sym_letter_a">Conjuntos, subconjuntos</string>
    <string name="ref_sym_letter_b">Sensores, transductores</string>
    <string name="ref_sym_letter_c">Condensadores, almacenamiento</string>
    <string name="ref_sym_letter_e">Alumbrado, calefacción</string>
    <string name="ref_sym_letter_f">Protección</string>
    <string name="ref_sym_letter_g">Fuentes: generadores, baterías</string>
    <string name="ref_sym_letter_h">Señalización, alarmas</string>
    <string name="ref_sym_letter_k">Relés, contactores</string>
    <string name="ref_sym_letter_l">Bobinas, reactancias</string>
    <string name="ref_sym_letter_m">Motores</string>
    <string name="ref_sym_letter_p">Medida, ensayo</string>
    <string name="ref_sym_letter_q">Maniobra de circuitos de potencia</string>
    <string name="ref_sym_letter_r">Resistencias</string>
    <string name="ref_sym_letter_t">Transformadores, convertidores</string>
    <string name="ref_sym_letter_w">Conductores, embarrados</string>
    <string name="ref_sym_letter_x">Bornes, conectores</string>
    <string name="ref_sym_letters_intro">Un esquema marca sus aparatos con una letra y un número: -Q1, -F2, -K3. La letra es una designación de referencia según IEC 81346 y dice qué papel cumple el aparato, que es la mitad del significado que la forma del símbolo no lleva.</string>
    <string name="ref_sym_letters_title">Qué significa la letra de un aparato</string>
    <string name="ref_sym_limit_switch_name">Final de carrera</string>
    <string name="ref_sym_luminaire_fluorescent_name">Luminaria fluorescente</string>
    <string name="ref_sym_luminaire_name">Luminaria</string>
    <string name="ref_sym_mcb_name">Interruptor magnetotérmico</string>
    <string name="ref_sym_motor_name">Motor</string>
    <string name="ref_sym_pair_battery_name">Batería</string>
    <string name="ref_sym_pair_capacitor_name">Condensador</string>
    <string name="ref_sym_pair_capacitor_note">La placa curva es la marca ANSI de un condensador polarizado. IEC dibuja ambas placas rectas y señala la polaridad aparte.</string>
    <string name="ref_sym_pair_circuit_breaker_name">Interruptor automático</string>
    <string name="ref_sym_pair_circuit_breaker_note">El interruptor ANSI es una cuchilla con un cuarto de arco. A un ojo acostumbrado a IEC le parece un interruptor manual, y esa es la lectura equivocada cara de esta página.</string>
    <string name="ref_sym_pair_contact_no_name">Contacto normalmente abierto</string>
    <string name="ref_sym_pair_contact_no_note">ANSI marca los contactos fijos con pequeños círculos y dibuja el circuito en horizontal; IEC lo dibuja en vertical.</string>
    <string name="ref_sym_pair_earth_name">Tierra, masa</string>
    <string name="ref_sym_pair_earth_note">IEC apila tres trazos cada vez más cortos; ANSI dibuja un rastrillo. Ambos significan la misma conexión.</string>
    <string name="ref_sym_pair_fuse_name">Fusible</string>
    <string name="ref_sym_pair_fuse_note">No se parecen en nada. Un fusible ANSI es un lazo estrecho; un fusible IEC es un rectángulo atravesado por una línea.</string>
    <string name="ref_sym_pair_inductor_name">Bobina</string>
    <string name="ref_sym_pair_lamp_name">Lámpara</string>
    <string name="ref_sym_pair_resistor_name">Resistencia</string>
    <string name="ref_sym_pair_resistor_note">El que todo el mundo conoce. IEC dibuja un rectángulo liso, ANSI un zigzag.</string>
    <string name="ref_sym_pair_transformer_name">Transformador</string>
    <string name="ref_sym_pair_transformer_note">IEC dibuja dos círculos que se solapan, ANSI dos bobinas a ambos lados de un núcleo.</string>
    <string name="ref_sym_plan_description">Tomas, interruptores y luminarias tal como los muestra un plano de planta.</string>
    <string name="ref_sym_plan_intro">Un esquema unifilar dice cómo se conecta el circuito; un plano dice dónde está el aparato. Por eso la mayoría de estos símbolos se apoyan en un pequeño tramo de pared: orienta el símbolo y señala sobre qué superficie va montado.</string>
    <string name="ref_sym_plan_intro_title">Un plano no es un esquema</string>
    <string name="ref_sym_plan_section">Símbolos</string>
    <string name="ref_sym_plan_source">Dibujados según IEC 60617</string>
    <string name="ref_sym_plan_title">Símbolos de planos de instalación</string>
    <string name="ref_sym_plc_name">Autómata programable</string>
    <string name="ref_sym_pull_switch_name">Interruptor de cordón</string>
    <string name="ref_sym_rcbo_name">Diferencial con protección de sobreintensidad</string>
    <string name="ref_sym_rcbo_note">Diferencial y sobreintensidad en un mismo aparato. El elemento de disparo añadido es la diferencia con un diferencial puro.</string>
    <string name="ref_sym_rcd_name">Interruptor diferencial</string>
    <string name="ref_sym_rcd_note">Solo diferencial. Necesita un aparato aparte para la sobrecarga y el cortocircuito.</string>
    <string name="ref_sym_rectifier_name">Rectificador</string>
    <string name="ref_sym_rectifier_note">La línea que cruza el rectángulo separa la alterna de la continua; el lado plano de la diagonal es el lado de continua.</string>
    <string name="ref_sym_resistor_name">Resistencia</string>
    <string name="ref_sym_riser_name">Montante</string>
    <string name="ref_sym_selector_name">Conmutador</string>
    <string name="ref_sym_sensor_name">Sensor</string>
    <string name="ref_sym_single_description">La aparamenta de potencia tal como la muestra un plano de distribución, con las letras de designación.</string>
    <string name="ref_sym_single_section">Símbolos</string>
    <string name="ref_sym_single_source">Dibujados según IEC 60617; designaciones según IEC 81346</string>
    <string name="ref_sym_single_title">Símbolos de esquema unifilar</string>
    <string name="ref_sym_socket_double_name">Toma doble</string>
    <string name="ref_sym_socket_earthed_name">Toma con tierra</string>
    <string name="ref_sym_socket_earthed_note">La barra que cruza el cuello es el contacto de tierra.</string>
    <string name="ref_sym_socket_name">Toma de corriente</string>
    <string name="ref_sym_socket_switched_name">Toma con interruptor</string>
    <string name="ref_sym_socket_weatherproof_name">Toma estanca</string>
    <string name="ref_sym_spd_name">Protector contra sobretensiones</string>
    <string name="ref_sym_spd_note">Limita las sobretensiones transitorias. No cumple ningún papel en la protección contra sobreintensidades ni contra defectos.</string>
    <string name="ref_sym_switch_disconnector_name">Interruptor-seccionador</string>
    <string name="ref_sym_switch_disconnector_note">El semicírculo representa la extinción del arco. Corta corriente de carga, pero no corriente de defecto.</string>
    <string name="ref_sym_switch_intermediate_name">Conmutador de cruce</string>
    <string name="ref_sym_switch_intermediate_note">Se coloca entre dos conmutadores para añadir un tercer punto de mando.</string>
    <string name="ref_sym_switch_one_way_name">Interruptor simple</string>
    <string name="ref_sym_switch_two_gang_name">Interruptor doble</string>
    <string name="ref_sym_switch_two_way_name">Conmutador</string>
    <string name="ref_sym_switch_two_way_note">Dos de estos mandan un mismo punto desde dos sitios.</string>
    <string name="ref_sym_terminal_name">Borne</string>
    <string name="ref_sym_thermal_overload_name">Relé térmico</string>
    <string name="ref_sym_thermal_overload_note">Protege el motor frente a la sobrecarga mantenida. No es protección contra cortocircuitos.</string>
    <string name="ref_sym_transformer_name">Transformador de dos devanados</string>
    <string name="ref_sym_voltage_transformer_name">Transformador de tensión</string>
    <string name="ref_sym_voltage_transformer_note">Va en paralelo con la línea, no en serie. Esa es la diferencia de dibujo con un transformador de corriente.</string>
    <string name="ref_sym_voltmeter_name">Voltímetro</string>
    <string name="ref_symbol_active_power">Potencia activa</string>
    <string name="ref_symbol_apparent_power">Potencia aparente</string>
    <string name="ref_symbol_capacitance">Capacidad</string>
    <string name="ref_symbol_conductivity">Conductividad</string>
    <string name="ref_symbol_current">Intensidad</string>
    <string name="ref_symbol_efficiency">Rendimiento</string>
    <string name="ref_symbol_energy">Energía, trabajo</string>
    <string name="ref_symbol_frequency">Frecuencia</string>
    <string name="ref_symbol_impedance">Impedancia</string>
    <string name="ref_symbol_inductance">Inductancia</string>
    <string name="ref_symbol_power_factor">Factor de potencia</string>
    <string name="ref_symbol_reactance">Reactancia</string>
    <string name="ref_symbol_reactive_power">Potencia reactiva</string>
    <string name="ref_symbol_resistance">Resistencia</string>
    <string name="ref_symbol_resistivity">Resistividad</string>
    <string name="ref_symbol_voltage">Tensión, diferencia de potencial</string>
    <string name="ref_symbols_description">Símbolos de magnitudes y prefijos SI</string>
    <string name="ref_symbols_prefixes">Prefijos SI</string>
    <string name="ref_symbols_quantities">Magnitudes eléctricas</string>
    <string name="ref_symbols_source">IEC 60027 · IEC 80000-6</string>
    <string name="ref_symbols_title">Símbolos y unidades</string>
    <string name="ref_times_description">Con qué rapidez debe eliminarse un defecto</string>
    <string name="ref_times_distribution">Circuitos de distribución, y circuitos terminales por encima de esos calibres</string>
    <string name="ref_times_distribution_note">Aquí se admiten tiempos más largos porque no se espera que nadie esté sujetando un cable de distribución. Esa flexibilidad no se extiende a los circuitos terminales alimentados desde él.</string>
    <string name="ref_times_final">Circuitos terminales — tomas hasta 63 A, equipos fijos hasta 32 A</string>
    <string name="ref_times_final_note">Los tiempos se acortan a medida que sube la tensión, porque con ella sube la corriente que atraviesa un cuerpo. Un esquema TT dispone de menos tiempo que uno TN a igual tensión, ya que la tensión de contacto durante el defecto es más alta.</string>
    <string name="ref_times_source">IEC 60364-4-41, tabla 41.1</string>
    <string name="ref_times_title">Tiempos de desconexión</string>
    <string name="ref_voltages_description">Tensiones, frecuencias y tolerancias normalizadas</string>
    <string name="ref_voltages_drop_lighting">Caída de tensión, circuitos de alumbrado</string>
    <string name="ref_voltages_drop_other">Caída de tensión, otros usos</string>
    <string name="ref_voltages_industrial">Distribución industrial</string>
    <string name="ref_voltages_lv">Baja tensión</string>
    <string name="ref_voltages_lv_note">Escritas fase-neutro / fase-fase. 230/400 V y 120/240 V describen la misma disposición trifásica de cuatro hilos a distintos niveles.</string>
    <string name="ref_voltages_mv">Media tensión</string>
    <string name="ref_voltages_mv_series">Distribución, serie de 50 Hz</string>
    <string name="ref_voltages_region_iec">Europa y la mayor parte de Asia y África</string>
    <string name="ref_voltages_region_na">América del Norte</string>
    <string name="ref_voltages_source">IEC 60038 · IEC 60364-5-52</string>
    <string name="ref_voltages_title">Tensiones normalizadas</string>
    <string name="ref_voltages_tolerance">Tolerancias y límites</string>
    <string name="ref_voltages_tolerance_note">Los límites de caída proceden del anexo G de IEC 60364-5-52 y se miden desde el origen de la instalación hasta la carga. Son una recomendación que la reglamentación local puede endurecer.</string>
    <string name="ref_voltages_tolerance_supply">Variación de la tensión de alimentación</string>
</resources>
