<?xml version="1.0" encoding="utf-8"?>
<resources>
    <string name="common_material_aluminium">Aluminium</string>
    <string name="common_material_copper">Cuivre</string>
    <string name="dashboard_references_title">Références</string>
    <string name="ref_category_commissioning">Mise en service et diagnostic</string>
    <string name="ref_category_foundations">Bases techniques</string>
    <string name="ref_category_protection">Protection et mise à la terre</string>
    <string name="ref_category_selection">Guides de choix</string>
    <string name="ref_category_symbols">Symboles de schéma</string>
    <string name="ref_category_tables">Tableaux et codes</string>
    <string name="ref_code_callout">Un câble -O n'a pas de conducteur vert-et-jaune, et aucune de ses âmes ne doit être promue conducteur de protection en la recolorant. Si le câble n'a pas le conducteur, c'est le mauvais câble.</string>
    <string name="ref_code_description">H07V-U et NYY-J se lisent position par position, pas dans un tableau.</string>
    <string name="ref_code_ex_h07vu">Harmonisé · 450/750 V · isolé PVC · âme massive. Le conducteur isolé tiré en conduit sur presque toutes les installations.</string>
    <string name="ref_code_ex_nyaf">Type VDE · PVC · conducteur isolé sans gaine · âme souple. Câblage d'armoire, là où il doit se plier.</string>
    <string name="ref_code_ex_nymj">Type VDE · isolé PVC · câble sous gaine pour pose fixe · avec vert-et-jaune. Le câble plat gris agrafé au mur.</string>
    <string name="ref_code_ex_nyyj">Type VDE · isolé PVC · gaine PVC · avec vert-et-jaune. Le câble noir des parcours enterrés et extérieurs.</string>
    <string name="ref_code_g_0">Type normalisé VDE</string>
    <string name="ref_code_g_1">PVC</string>
    <string name="ref_code_g_2">PR</string>
    <string name="ref_code_g_3">Sous gaine, câble de pose fixe</string>
    <string name="ref_code_g_4">Conducteur isolé sans gaine</string>
    <string name="ref_code_g_5">Âme souple, à brins fins</string>
    <string name="ref_code_g_6">Avec conducteur vert-et-jaune</string>
    <string name="ref_code_g_7">Sans conducteur vert-et-jaune</string>
    <string name="ref_code_g_8">Âme massive ronde</string>
    <string name="ref_code_g_9">Âme massive sectorale</string>
    <string name="ref_code_h_0">Harmonisé selon une norme européenne</string>
    <string name="ref_code_h_1">Type national reconnu</string>
    <string name="ref_code_h_10">Souple, classe 5</string>
    <string name="ref_code_h_11">Souple, classe 5, pour cordons</string>
    <string name="ref_code_h_2">300/300 V</string>
    <string name="ref_code_h_3">300/500 V</string>
    <string name="ref_code_h_4">450/750 V</string>
    <string name="ref_code_h_5">Isolation PVC</string>
    <string name="ref_code_h_6">Isolation caoutchouc</string>
    <string name="ref_code_h_7">Gaine polychloroprène</string>
    <string name="ref_code_h_8">Âme massive, classe 1</string>
    <string name="ref_code_h_9">Âme câblée, classe 2</string>
    <string name="ref_code_intro">Une désignation de câble n'est pas une référence arbitraire — chaque lettre et chaque chiffre représente une propriété, dans un ordre fixe. Une fois les positions connues, le code se lit tout seul, et c'est pourquoi cette page décode le système au lieu d'énumérer des produits.</string>
    <string name="ref_code_intro_title">Le nom est la spécification</string>
    <string name="ref_code_s1">Code harmonisé, position par position</string>
    <string name="ref_code_s2">Système allemand, position par position</string>
    <string name="ref_code_s3">Déchiffré</string>
    <string name="ref_code_source">Systèmes de désignation HD 361 / VDE 0292</string>
    <string name="ref_code_title">Codes de désignation des câbles</string>
    <string name="ref_colour_black">Noir</string>
    <string name="ref_colour_blue">Bleu</string>
    <string name="ref_colour_blue_green_yellow">Bleu et vert-jaune</string>
    <string name="ref_colour_brown">Brun</string>
    <string name="ref_colour_green_or_green_yellow">Vert, ou vert-jaune après 1977</string>
    <string name="ref_colour_green_yellow">Vert-jaune</string>
    <string name="ref_colour_grey">Gris</string>
    <string name="ref_colour_red">Rouge</string>
    <string name="ref_colours_dc_mid_note">Conducteur médian</string>
    <string name="ref_colours_description">Identification par la couleur, actuelle et abrogée</string>
    <string name="ref_colours_iec_ac">Harmonisé, courant alternatif</string>
    <string name="ref_colours_iec_dc">Harmonisé, courant continu</string>
    <string name="ref_colours_pen_note">Bleu à extrémités vert-jaune, ou l'inverse</string>
    <string name="ref_colours_source">IEC 60445 · IEC 60446</string>
    <string name="ref_colours_title">Couleurs des conducteurs</string>
    <string name="ref_colours_uk_old">Royaume-Uni, avant 2004</string>
    <string name="ref_colours_uk_old_note">Toujours présentes dans les installations existantes. Le danger vient du recouvrement : l'ancien rouge est un conducteur de phase, le nouveau rouge n'est rien, et l'ancien noir est le neutre alors que le nouveau noir est une phase. Ne jamais supposer — toujours vérifier l'absence de tension.</string>
    <string name="ref_colours_us">États-Unis</string>
    <string name="ref_colours_us_high">Brun · Orange · Jaune</string>
    <string name="ref_colours_us_high_note">Neutre gris, terre verte</string>
    <string name="ref_colours_us_low">Noir · Rouge · Bleu</string>
    <string name="ref_colours_us_low_note">Neutre blanc, terre verte</string>
    <string name="ref_colours_us_note">Le NEC n'impose que le conducteur mis à la terre (blanc ou gris) et le conducteur de terre (vert) ; les couleurs de phases relèvent de l'usage et non du code, et varient d'une installation à l'autre.</string>
    <string name="ref_commissioning_bonding">Liaison équipotentielle principale</string>
    <string name="ref_commissioning_bonding_value">Assez basse pour qu'aucune tension notable ne puisse y apparaître, en général bien au-dessous de 0,05 Ω</string>
    <string name="ref_commissioning_continuity">Continuité et boucle</string>
    <string name="ref_commissioning_description">Ce qu'il faut mesurer avant la mise sous tension, dans quel ordre, et quelle valeur accepter.</string>
    <string name="ref_commissioning_ins_1000">Au-dessus de 500 V</string>
    <string name="ref_commissioning_ins_500">Jusqu'à 500 V inclus</string>
    <string name="ref_commissioning_ins_selv">TBTS et TBTP</string>
    <string name="ref_commissioning_insulation">Résistance d'isolement</string>
    <string name="ref_commissioning_insulation_note">Mesurée entre conducteurs actifs, puis entre conducteurs actifs et terre. Une valeur seulement supérieure au minimum mais très inférieure au reste de l'installation mérite qu'on s'y arrête ; la dégradation apparaît comme une tendance bien avant d'apparaître comme une défaillance.</string>
    <string name="ref_commissioning_r1r2_value">Concorde avec la valeur calculée pour la longueur et la section posées</string>
    <string name="ref_commissioning_rcd">Temps de fonctionnement du DDR</string>
    <string name="ref_commissioning_rcd_button">Il prouve le mécanisme, pas l'installation. Le bouton injecte un courant à l'intérieur de l'appareil et ne dit rien sur le raccordement de la terre.</string>
    <string name="ref_commissioning_rcd_general">Type général, à IΔn</string>
    <string name="ref_commissioning_rcd_general5">Type général, à 5 × IΔn</string>
    <string name="ref_commissioning_rcd_note">L'essai au quintuple n'est pas une formalité. Un appareil peut être conforme à son courant différentiel assigné et rester trop lent là où cela compte : un défaut important sur un sol mouillé.</string>
    <string name="ref_commissioning_rcd_s">Type S (sélectif), à IΔn</string>
    <string name="ref_commissioning_rcd_test">Bouton de test</string>
    <string name="ref_commissioning_sequence">L'ordre, et pourquoi c'en est un</string>
    <string name="ref_commissioning_sequence_intro">Les essais hors tension viennent en premier, et pas par souci de rangement. Chacun recherche une condition qui rendrait l'étape suivante dangereuse ; les prendre dans le désordre revient à mettre sous tension quelque chose dont la sécurité n'est pas encore établie.</string>
    <string name="ref_commissioning_sequence_warning">La mesure d'isolement applique plusieurs centaines de volts continus. Tout ce qui contient de l'électronique — variateurs de lumière, variateurs de vitesse, drivers LED, parafoudres — doit être débranché au préalable, faute de quoi l'essai le détruit. C'est l'erreur la plus coûteuse de cette page.</string>
    <string name="ref_commissioning_source">IEC 60364-6</string>
    <string name="ref_commissioning_step_1">Examiner avant de mesurer quoi que ce soit : serrages corrects, appareils conformes, conducteurs de protection présents et identifiés.</string>
    <string name="ref_commissioning_step_2">Continuité des conducteurs de protection et des liaisons équipotentielles. Une terre coupée invalide tous les essais qui suivent.</string>
    <string name="ref_commissioning_step_3">Continuité des circuits terminaux en boucle, là où l'installation en comporte.</string>
    <string name="ref_commissioning_step_4">Résistance d'isolement, circuit hors tension et matériels électroniques débranchés.</string>
    <string name="ref_commissioning_step_5">Polarité : tout appareil de coupure et toute protection sur le conducteur de phase, jamais sur le neutre.</string>
    <string name="ref_commissioning_step_6">Mettre sous tension. Tout ce qui suit est un essai sous tension.</string>
    <string name="ref_commissioning_step_7">Impédance de la boucle de défaut, à comparer au maximum admis par l'appareil de protection.</string>
    <string name="ref_commissioning_step_8">Temps de fonctionnement du DDR, au courant différentiel assigné puis au quintuple.</string>
    <string name="ref_commissioning_step_9">Ordre des phases, avant le premier démarrage de toute machine triphasée.</string>
    <string name="ref_commissioning_title">Essais de mise en service</string>
    <string name="ref_commissioning_zs_value">Inférieure au maximum admis par l'appareil de protection, corrigée en température</string>
    <string name="ref_curves_b_use">Câbles, charges résistives et éclairage</string>
    <string name="ref_curves_breaking">Pouvoir de coupure</string>
    <string name="ref_curves_breaking_note">L'appareil doit interrompre le courant de court-circuit présumé maximal à son emplacement — la calculatrice de court-circuit donne cette valeur. Un disjoncteur à qui l'on demande de couper au-delà de son pouvoir de coupure ne se contente pas d'échouer : il échoue de façon destructrice.</string>
    <string name="ref_curves_c_use">Petits moteurs, transformateurs, drivers LED</string>
    <string name="ref_curves_common">La spécification habituelle</string>
    <string name="ref_curves_d_use">Transformateurs, postes de soudage, fort courant d'appel</string>
    <string name="ref_curves_description">Courbes B, C et D, et pouvoir de coupure</string>
    <string name="ref_curves_domestic">Domestique, loin du transformateur</string>
    <string name="ref_curves_industrial">Industriel, près de la source</string>
    <string name="ref_curves_magnetic">Zone magnétique (instantanée)</string>
    <string name="ref_curves_magnetic_note">La zone est une plage, pas un point : une courbe C est garantie de ne pas déclencher en dessous de 5 × In et garantie de déclencher au-dessus de 10 × In. Entre les deux, elle peut faire l'un ou l'autre. Tout calcul qui doit être sûr retient la valeur haute, et c'est ce que fait la calculatrice de boucle de défaut.</string>
    <string name="ref_curves_mccb">Boîtier moulé : pouvoirs ultime et de service</string>
    <string name="ref_curves_non_tripping">Ne doit pas déclencher en une heure</string>
    <string name="ref_curves_source">IEC 60898-1 · IEC 60947-2</string>
    <string name="ref_curves_thermal">Réponse thermique (surcharge)</string>
    <string name="ref_curves_thermal_note">L'élément thermique protège le câble contre la surcharge prolongée ; l'élément magnétique le protège contre un court-circuit. Un disjoncteur qui ne déclenche jamais magnétiquement ne protège pas le circuit contre un court-circuit — il attend simplement le bilame.</string>
    <string name="ref_curves_title">Courbes de déclenchement</string>
    <string name="ref_curves_tripping">Doit déclencher en une heure</string>
    <string name="ref_derate_callout">La résistivité thermique du sol, la profondeur d'enfouissement et l'ensoleillement direct portent chacun leur propre facteur, et aucun ne figure ici. Une pose enterrée exige ses propres corrections, tirées de la norme.</string>
    <string name="ref_derate_description">Les facteurs de température ambiante et de groupement qu'applique la calculatrice de câble.</string>
    <string name="ref_derate_intro">Les deux facteurs s'appliquent ensemble, et non le plus défavorable des deux. Un câble dans de l'air à 40 °C avec six circuits groupés autour de lui conserve 0,87 × 0,57 — la moitié de sa valeur tabulée — et pris séparément aucun des deux facteurs n'a l'air alarmant.</string>
    <string name="ref_derate_intro_title">Ils se multiplient</string>
    <string name="ref_derate_note1">Lus dans le tableau qu'utilise la calculatrice, pour que les deux ne puissent pas diverger. Les valeurs entre les échelons sont interpolées linéairement, ce qui est la pratique admise.</string>
    <string name="ref_derate_note2">Disposition 1 : câbles groupés à l'air libre, sur une surface, encastrés ou en enveloppe. Espacer les câbles d'un diamètre récupère l'essentiel de cette perte, et c'est ce qu'achète un chemin de câbles plus large.</string>
    <string name="ref_derate_s1">Température ambiante, dans l'air</string>
    <string name="ref_derate_s2">Circuits groupés</string>
    <string name="ref_derate_source">IEC 60364-5-52, tableaux B.52.14 et B.52.17</string>
    <string name="ref_derate_title">Facteurs de correction</string>
    <string name="ref_diagnosis_description">Quatre pannes pour lesquelles on vous appellera vraiment, et l'ordre dans lequel éliminer les causes.</string>
    <string name="ref_diagnosis_mcb">Un disjoncteur déclenche avec une charge normale</string>
    <string name="ref_diagnosis_mcb_1">Déclenche dès la mise sous tension : courant d'appel. Un transformateur, un moteur ou une série de drivers LED demande une courbe C ou D, pas une courbe B.</string>
    <string name="ref_diagnosis_mcb_2">Déclenche après plusieurs minutes : thermique. La charge est réellement proche du calibre, ou le disjoncteur est chaud.</string>
    <string name="ref_diagnosis_mcb_3">Un tableau chaud. Les disjoncteurs se déclassent avec la température, et un tableau plein dans un placard tiède fonctionne bien au-dessus de la température de la pièce.</string>
    <string name="ref_diagnosis_mcb_4">Les circuits voisins chargés en même temps. La chaleur des disjoncteurs de part et d'autre suffit à décaler la caractéristique thermique.</string>
    <string name="ref_diagnosis_mcb_5">Courants harmoniques. Une pince à valeur efficace vraie indique plus qu'une pince à valeur moyenne, et le disjoncteur, lui, répond à l'échauffement réel.</string>
    <string name="ref_diagnosis_mcb_6">Un vrai court-circuit intermittent — une vis dans un câble, un brin usé par frottement — qui se manifeste par un déclenchement immédiat impossible à réarmer.</string>
    <string name="ref_diagnosis_mcb_intro">Déterminez s'il déclenche immédiatement ou au bout d'un moment. Immédiat, c'est magnétique et cela veut dire courant ; différé, c'est thermique et cela veut dire chaleur.</string>
    <string name="ref_diagnosis_motor">Un moteur chauffe</string>
    <string name="ref_diagnosis_motor_1">Alimentation déséquilibrée. Quelques pour cent de déséquilibre de tension produisent plusieurs fois cela en déséquilibre de courant, et tout ce courant supplémentaire devient de la chaleur.</string>
    <string name="ref_diagnosis_motor_2">Marche en monophasé. Une phase perdue, le moteur tourne encore, et les deux phases restantes portent bien plus que leur valeur assignée.</string>
    <string name="ref_diagnosis_motor_3">Surcharge mécanique, ou machine entraînée devenue dure. Le courant est élevé et équilibré.</string>
    <string name="ref_diagnosis_motor_4">Tension trop basse aux bornes. Le moteur appelle plus de courant pour le même couple, et un problème de chute de tension arrive donc déguisé en problème d'échauffement.</string>
    <string name="ref_diagnosis_motor_5">Ventilation obstruée, ou ambiance plus chaude que celle pour laquelle le moteur est prévu. Regardez le capot du ventilateur avant les enroulements.</string>
    <string name="ref_diagnosis_motor_6">Trop de démarrages par heure. Le courant de démarrage vaut plusieurs fois le courant nominal et la chaleur n'a nulle part où aller entre deux démarrages.</string>
    <string name="ref_diagnosis_motor_7">Usure des roulements ou défaut d'alignement de l'arbre. Généralement audible, et généralement accompagné de vibrations.</string>
    <string name="ref_diagnosis_motor_intro">Mesurez les trois courants de ligne avant de toucher à quoi que ce soit. Leur comparaison élimine la moitié de cette liste en une seule mesure.</string>
    <string name="ref_diagnosis_rcd">Un DDR déclenche sans cesse</string>
    <string name="ref_diagnosis_rcd_1">Courant de fuite permanent cumulé. Toute alimentation électronique fuit un peu à la terre ; un nombre suffisant sur un même appareil 30 mA finit par déclencher sans que rien ne soit en défaut.</string>
    <string name="ref_diagnosis_rcd_2">Un variateur de vitesse ou un filtre CEM. Ceux-là fuient par conception, et la fuite est à haute fréquence — ce qu'un appareil de type AC peut même ne pas mesurer correctement.</string>
    <string name="ref_diagnosis_rcd_3">De l'humidité dans un circuit extérieur ou une boîte de jonction enterrée. Déclenche classiquement après la pluie et s'apaise dans l'après-midi.</string>
    <string name="ref_diagnosis_rcd_4">Le mauvais type de DDR pour la charge. Un variateur de vitesse demande un type B ; l'électronique monophasée demande au moins un type A.</string>
    <string name="ref_diagnosis_rcd_5">Un neutre emprunté entre deux circuits. Le courant revient par le mauvais DDR et le déséquilibre est bien réel.</string>
    <string name="ref_diagnosis_rcd_6">Un vrai défaut d'isolement. Mesurez-le au lieu de le supposer, car c'est le moins fréquent de la liste et le seul pour lequel il vaille la peine de remplacer du câble.</string>
    <string name="ref_diagnosis_rcd_intro">Fractionnez la charge avant de remplacer quoi que ce soit. La moitié des circuits coupés, on essaie, puis on redivise — quatre manœuvres pour trouver le coupable, et aucune pièce.</string>
    <string name="ref_diagnosis_source">Pratique de terrain</string>
    <string name="ref_diagnosis_title">Diagnostic de panne</string>
    <string name="ref_diagnosis_volts">La tension est basse à la charge</string>
    <string name="ref_diagnosis_volts_1">Basse seulement en charge, et qui remonte quand la charge disparaît : un problème de chute de tension. Mesurez à l'origine puis à la charge et remontez le parcours.</string>
    <string name="ref_diagnosis_volts_2">Basse partout, y compris à vide : la source elle-même, ou une prise de réglage de transformateur. Le problème n'est pas dans l'installation.</string>
    <string name="ref_diagnosis_volts_3">Basse sur une seule phase : une connexion desserrée ou corrodée sur cette phase. La thermographie les trouve en quelques secondes.</string>
    <string name="ref_diagnosis_volts_4">Tension basse sur une phase et haute sur une autre : neutre coupé. C'est urgent — les charges monophasées se retrouvent alimentées entre phases.</string>
    <string name="ref_diagnosis_volts_5">Creux passagers au démarrage d'un gros moteur : c'est le courant de démarrage, pas un défaut. Envisagez un démarreur progressif ou une source plus robuste.</string>
    <string name="ref_diagnosis_volts_intro">Établissez d'abord si elle est basse en charge ou basse à vide. Cette seule question sépare un problème de câble d'un problème de source.</string>
    <string name="ref_earthing_consequences">Ce qui élimine le défaut</string>
    <string name="ref_earthing_consequences_note">C'est là toute la différence pratique entre les schémas. Une boucle TN est assez basse pour que la protection contre les surintensités voie le défaut ; une boucle TT passe par le sol et ne l'est pas, ce qui rend une installation TT tributaire d'un DDR. Un schéma IT ne coupe pas du tout au premier défaut — il signale, et c'est le second défaut qui est dangereux.</string>
    <string name="ref_earthing_description">TN-S, TN-C, TN-C-S, TT et IT</string>
    <string name="ref_earthing_first_i">Source isolée ou reliée à la terre par une impédance</string>
    <string name="ref_earthing_first_position">Première lettre</string>
    <string name="ref_earthing_first_t">Source directement reliée à la terre</string>
    <string name="ref_earthing_it">Source isolée de la terre ; masses reliées à la terre</string>
    <string name="ref_earthing_it_note">Hôpitaux, navires, procédés qui ne doivent pas s'arrêter</string>
    <string name="ref_earthing_it_protection">Le contrôleur d'isolement signale ; le premier défaut est toléré</string>
    <string name="ref_earthing_letters">Ce que signifient les lettres</string>
    <string name="ref_earthing_letters_note">La première lettre décrit la source, la seconde l'installation. Tout le reste du schéma découle de ces deux décisions.</string>
    <string name="ref_earthing_second_n">Masses reliées à la terre par le conducteur de la source</string>
    <string name="ref_earthing_second_position">Deuxième lettre</string>
    <string name="ref_earthing_second_t">Masses reliées à une terre indépendante</string>
    <string name="ref_earthing_source">IEC 60364-1</string>
    <string name="ref_earthing_systems">Les schémas</string>
    <string name="ref_earthing_title">Schémas de liaison à la terre</string>
    <string name="ref_earthing_tn_protection">Protection contre les surintensités, grâce à la faible impédance de boucle</string>
    <string name="ref_earthing_tnc">PEN confondu sur tout le parcours</string>
    <string name="ref_earthing_tnc_note">Aucun DDR possible ; interdit pour les circuits terminaux</string>
    <string name="ref_earthing_tncs">PEN jusqu'à l'origine, séparé au-delà</string>
    <string name="ref_earthing_tncs_note">Très répandu ; un PEN coupé met au potentiel toute masse reliée à la terre</string>
    <string name="ref_earthing_tns">PE et neutre séparés sur tout le parcours</string>
    <string name="ref_earthing_tns_note">Faible impédance de boucle ; un PE coupé ne passe pas inaperçu</string>
    <string name="ref_earthing_tt">Prise de terre propre, indépendante de la source</string>
    <string name="ref_earthing_tt_note">Réseaux ruraux et partout où l'on ne peut pas se fier au PEN</string>
    <string name="ref_earthing_tt_protection">DDR — la boucle passant par le sol est bien trop élevée</string>
    <string name="ref_formula_0">Chute de tension</string>
    <string name="ref_formula_1">Section de câble</string>
    <string name="ref_formula_10">Vérification adiabatique</string>
    <string name="ref_formula_11">Masse du câble</string>
    <string name="ref_formula_12">Remplissage de conduit</string>
    <string name="ref_formula_13">Largeur de chemin de câbles</string>
    <string name="ref_formula_14">Éclairage</string>
    <string name="ref_formula_15">Indice du local</string>
    <string name="ref_formula_16">Chaîne photovoltaïque</string>
    <string name="ref_formula_17">Courant dans le neutre</string>
    <string name="ref_formula_18">Coût de l'énergie</string>
    <string name="ref_formula_2">Courant de transformateur</string>
    <string name="ref_formula_3">Courant moteur</string>
    <string name="ref_formula_4">Triangle des puissances</string>
    <string name="ref_formula_5">Compensation du facteur de puissance</string>
    <string name="ref_formula_6">Autonomie de batterie</string>
    <string name="ref_formula_7">Courant de court-circuit</string>
    <string name="ref_formula_8">Boucle de défaut à la terre</string>
    <string name="ref_formula_9">Impédance de boucle maximale</string>
    <string name="ref_formula_description">Toutes les équations appliquées par l'application, sur une seule page.</string>
    <string name="ref_formula_note">Les symboles sont définis sur la fiche formule de chaque calculatrice. Cette page sert à reconnaître une équation, pas à en dérouler une depuis le début.</string>
    <string name="ref_formula_s1">Équations</string>
    <string name="ref_formula_source">Les calculatrices de cette application</string>
    <string name="ref_formula_title">Récapitulatif des formules</string>
    <string name="ref_ik_00">Non protégé</string>
    <string name="ref_ik_description">Protection contre les chocs mécaniques</string>
    <string name="ref_ik_energy">Énergie de choc</string>
    <string name="ref_ik_note">La note donne le marteau d'essai : sa masse et la hauteur de chute qui délivre l'énergie indiquée. IK08 et au-delà, c'est ce que demandent un parking ou un couloir d'école.</string>
    <string name="ref_ik_source">IEC 62262</string>
    <string name="ref_ik_title">Indices IK</string>
    <string name="ref_ip_common">Indices rencontrés en pratique</string>
    <string name="ref_ip_common_ip20">Matériel intérieur, protégé du doigt</string>
    <string name="ref_ip_common_ip44">Salles d'eau, extérieur abrité</string>
    <string name="ref_ip_common_ip54">Industrie en intérieur, poussiéreux</string>
    <string name="ref_ip_common_ip55">Enveloppes extérieures</string>
    <string name="ref_ip_common_ip65">Zones nettoyées au jet</string>
    <string name="ref_ip_common_ip66">Extérieur exposé, pont de navire</string>
    <string name="ref_ip_common_ip67">Immersion temporaire</string>
    <string name="ref_ip_common_ip68">Immersion permanente</string>
    <string name="ref_ip_description">Protection contre les corps solides et l'eau</string>
    <string name="ref_ip_first_digit">Premier chiffre — corps solides</string>
    <string name="ref_ip_first_digit_note">Un chiffre remplacé par X signifie que cette protection n'est pas spécifiée, pas qu'elle est absente — IPX4 ne dit rien de la poussière.</string>
    <string name="ref_ip_second_digit">Deuxième chiffre — eau</string>
    <string name="ref_ip_second_digit_note">Les niveaux ne sont plus cumulatifs au-dessus de 6 : une enveloppe IP×7 n'est pas nécessairement protégée contre les jets. Quand les deux comptent, l'indice s'écrit IP×6/IP×7.</string>
    <string name="ref_ip_solid_0">Non protégé</string>
    <string name="ref_ip_solid_1">Corps de plus de 50 mm</string>
    <string name="ref_ip_solid_1_note">Dos de la main</string>
    <string name="ref_ip_solid_2">Corps de plus de 12,5 mm</string>
    <string name="ref_ip_solid_2_note">Doigt</string>
    <string name="ref_ip_solid_3">Corps de plus de 2,5 mm</string>
    <string name="ref_ip_solid_3_note">Outil, fil épais</string>
    <string name="ref_ip_solid_4">Corps de plus de 1 mm</string>
    <string name="ref_ip_solid_4_note">La plupart des fils</string>
    <string name="ref_ip_solid_5">Protégé contre la poussière</string>
    <string name="ref_ip_solid_6">Étanche à la poussière</string>
    <string name="ref_ip_source">IEC 60529</string>
    <string name="ref_ip_title">Indices IP</string>
    <string name="ref_ip_water_0">Non protégé</string>
    <string name="ref_ip_water_1">Gouttes tombant verticalement</string>
    <string name="ref_ip_water_2">Gouttes, enveloppe inclinée à 15°</string>
    <string name="ref_ip_water_3">Eau en pluie, jusqu'à 60°</string>
    <string name="ref_ip_water_4">Projections de toutes directions</string>
    <string name="ref_ip_water_5">Jets, buse de 6,3 mm</string>
    <string name="ref_ip_water_6">Jets puissants, buse de 12,5 mm</string>
    <string name="ref_ip_water_7">Immersion à 1 m, 30 min</string>
    <string name="ref_ip_water_8">Immersion permanente</string>
    <string name="ref_ip_water_9">Jets d'eau chaude à haute pression. IEC 60529 en fait le neuvième niveau ; les matériels sont marqués IP69K, nom que donne ISO 20653 au même essai.</string>
    <string name="ref_materials_conductivity">Conductivité</string>
    <string name="ref_materials_density">Masse volumique</string>
    <string name="ref_materials_description">Résistivité, masse volumique et conductivité</string>
    <string name="ref_materials_iacs_aluminium" formatted="false">Environ 61 % IACS</string>
    <string name="ref_materials_iacs_copper" formatted="false">100 % IACS, la référence</string>
    <string name="ref_materials_resistivity">Résistivité à 20 °C</string>
    <string name="ref_materials_resistivity_note">Ce sont les valeurs avec lesquelles l'application calcule, et non un tableau à part — un chiffre cité ici ne peut pas s'écarter de celui qu'utilisent les calculatrices de câble. Correction en température : ρ(θ) = ρ₂₀ · [1 + α₂₀ · (θ − 20)].</string>
    <string name="ref_materials_source">IEC 60228 · IEC 60287</string>
    <string name="ref_materials_title">Matériaux des conducteurs</string>
    <string name="ref_mistakes_callout">Si vous trouvez l'un de ces défauts sur une installation existante, supposez qu'il n'est pas le seul. Ils vont par grappes : celui qui a pris cette décision a pris les autres aussi.</string>
    <string name="ref_mistakes_description">Des erreurs qui passent la réception, fonctionnent des années, puis cessent.</string>
    <string name="ref_mistakes_intro">Chaque point de cette liste donne une installation qui fonctionne. C'est précisément le problème : rien ne se plaint, le chantier est réceptionné, et le défaut attend la seule condition qui le transforme en accident.</string>
    <string name="ref_mistakes_intro_title">Pourquoi ce sont celles-là, les dangereuses</string>
    <string name="ref_mistakes_item_1">Neutre et conducteur de protection intervertis, ou reliés en aval de l'origine. Tout fonctionne jusqu'au défaut, et alors des masses métalliques sont sous tension.</string>
    <string name="ref_mistakes_item_10">Un résultat d'essai relevé sur le mauvais circuit. Le dossier certifie alors un circuit que personne n'a mesuré.</string>
    <string name="ref_mistakes_item_2">Un neutre emprunté entre deux circuits. Isoler l'un laisse son neutre sous tension par l'autre, et le DDR voit un déséquilibre qui est bien réel.</string>
    <string name="ref_mistakes_item_3">Un conducteur de protection dimensionné à vue. Il doit survivre au défaut, et pas seulement être présent — c'est la vérification adiabatique, et personne ne la fait.</string>
    <string name="ref_mistakes_item_4">Un conducteur aluminium dans une borne prévue pour le cuivre. Le raccordement flue, s'échauffe, s'oxyde et finit par produire un arc.</string>
    <string name="ref_mistakes_item_5">Un DDR de type AC devant un variateur de vitesse. Il ne peut pas mesurer correctement la fuite produite par le variateur et risque de ne jamais fonctionner.</string>
    <string name="ref_mistakes_item_6">Le conducteur PEN séparé en N et PE en plus d'un point sur une alimentation TN-C-S, ou séparé tout court sur une alimentation TT.</string>
    <string name="ref_mistakes_item_7">Câbles de puissance et de données courant au contact sur une longue section parallèle. Cela marche à l'atelier et produit des erreurs de transmission intermittentes sur site.</string>
    <string name="ref_mistakes_item_8">Câble dimensionné sur le seul courant pour un long parcours, ou sur la seule chute de tension pour un parcours court. Les deux contraintes s'appliquent à chaque circuit.</string>
    <string name="ref_mistakes_item_9">Un conducteur déclassé sur le papier mais pas pour l'enveloppe où il se trouve réellement. Le groupement et l'ambiance sont des propriétés de l'installation, pas du plan.</string>
    <string name="ref_mistakes_source">Pratique de terrain</string>
    <string name="ref_mistakes_title">Erreurs courantes</string>
    <string name="ref_pf_description">Valeurs indicatives par type de charge</string>
    <string name="ref_pf_fluorescent_corrected">Fluorescent, compensé</string>
    <string name="ref_pf_fluorescent_uncorrected">Fluorescent, non compensé</string>
    <string name="ref_pf_heating">Chauffage résistif</string>
    <string name="ref_pf_incandescent">Lampe à incandescence</string>
    <string name="ref_pf_induction_furnace">Four à induction</string>
    <string name="ref_pf_led_driver">Driver LED</string>
    <string name="ref_pf_loads">Par charge</string>
    <string name="ref_pf_motor_full">Moteur asynchrone, pleine charge</string>
    <string name="ref_pf_motor_half">Moteur asynchrone, demi-charge</string>
    <string name="ref_pf_motor_idle">Moteur asynchrone, à vide</string>
    <string name="ref_pf_note">Ce sont des ordres de grandeur pour estimer, pas des valeurs normatives. Pour tout ce qui se dimensionne ou se facture, prenez la plaque signalétique ou une mesure — le facteur de puissance d'un moteur asynchrone s'effondre à charge partielle, c'est-à-dire précisément quand il est le plus facile de se tromper.</string>
    <string name="ref_pf_source">Valeurs indicatives — pas une norme</string>
    <string name="ref_pf_title">Facteurs de puissance usuels</string>
    <string name="ref_pf_transformer_idle">Transformateur, à vide</string>
    <string name="ref_pf_welding_arc">Poste de soudage à l'arc</string>
    <string name="ref_pr_bonding_callout">Un conducteur d'équipotentialité n'est pas un conducteur de protection et ne peut pas en tenir lieu. Si un courant de défaut doit un jour le traverser, c'était le mauvais conducteur.</string>
    <string name="ref_pr_bonding_description">Deux fonctions différentes qui partagent une couleur et qu'on confond sans cesse.</string>
    <string name="ref_pr_bonding_s0_p0">Un conducteur de protection existe pour ramener le courant de défaut à la source afin qu'un appareil fonctionne. Un conducteur d'équipotentialité existe pour que deux éléments qu'une personne peut toucher en même temps ne puissent pas être à des potentiels différents. Le premier résout le défaut ; le second le rend survivable tant qu'il dure.</string>
    <string name="ref_pr_bonding_s0_p1">C'est pourquoi un conducteur d'équipotentialité supplémentaire peut être de faible section tout en étant correct. Il n'est pas dimensionné pour porter un défaut ; il l'est pour que la résistance entre les deux éléments maintienne la tension de contact au-dessous de 50 V pendant que la protection fait son travail.</string>
    <string name="ref_pr_bonding_s0_title">La terre évacue, l'équipotentialité égalise</string>
    <string name="ref_pr_bonding_s1_r0_n">Dimensionné par la vérification adiabatique</string>
    <string name="ref_pr_bonding_s1_r0_v">Ramène le courant de défaut à la source</string>
    <string name="ref_pr_bonding_s1_r1_l">Liaison équipotentielle principale</string>
    <string name="ref_pr_bonding_s1_r1_n">Eau, gaz, charpente métallique</string>
    <string name="ref_pr_bonding_s1_r1_v">Relie les canalisations entrantes à la barrette de terre</string>
    <string name="ref_pr_bonding_s1_r2_l">Liaison équipotentielle supplémentaire</string>
    <string name="ref_pr_bonding_s1_r2_n">Salles d'eau, agricole, médical</string>
    <string name="ref_pr_bonding_s1_r2_v">Relie entre eux les métaux simultanément accessibles</string>
    <string name="ref_pr_bonding_s1_r3_l">Terre fonctionnelle</string>
    <string name="ref_pr_bonding_s1_r3_n">Jamais un substitut du PE</string>
    <string name="ref_pr_bonding_s1_r3_v">Référence pour l'électronique, blindage</string>
    <string name="ref_pr_bonding_s1_title">Quel conducteur fait quoi</string>
    <string name="ref_pr_bonding_source">IEC 60364-4-41 et -5-54</string>
    <string name="ref_pr_bonding_title">Mise à la terre et équipotentialité</string>
    <string name="ref_pr_cableanatomy_callout">Sur un câble unipolaire armé, l'armure d'acier ne doit pas se refermer magnétiquement autour d'un seul conducteur — le courant induit qui y circule échauffe l'armure. Armure en aluminium, ou toutes les âmes sous une même armure : voilà pourquoi la règle existe.</string>
    <string name="ref_pr_cableanatomy_description">Chaque couche, et la fonction qu'elle remplit.</string>
    <string name="ref_pr_cableanatomy_s0_p0">Tout ce qui entoure l'âme est là pour la maintenir en place, l'isoler de ce qu'elle ne doit pas toucher, et la garder intacte aussi longtemps que dure l'installation. Quand un câble lâche, ce n'est presque jamais le cuivre.</string>
    <string name="ref_pr_cableanatomy_s0_title">Une seule couche transporte le courant</string>
    <string name="ref_pr_cableanatomy_s1_r0_l">Âme</string>
    <string name="ref_pr_cableanatomy_s1_r0_n">De la classe 1 massive à la classe 6 souple</string>
    <string name="ref_pr_cableanatomy_s1_r0_v">Transporte le courant</string>
    <string name="ref_pr_cableanatomy_s1_r1_l">Isolation</string>
    <string name="ref_pr_cableanatomy_s1_r1_n">PVC, PR, EPR, sans halogène</string>
    <string name="ref_pr_cableanatomy_s1_r1_v">Tient la tension, fixe la température admissible</string>
    <string name="ref_pr_cableanatomy_s1_r2_l">Bourrage</string>
    <string name="ref_pr_cableanatomy_s1_r2_v">Rend le câble cylindrique pour que la gaine puisse être extrudée</string>
    <string name="ref_pr_cableanatomy_s1_r3_l">Gaine intérieure</string>
    <string name="ref_pr_cableanatomy_s1_r3_v">Protège l'isolation de l'armure</string>
    <string name="ref_pr_cableanatomy_s1_r4_l">Armure</string>
    <string name="ref_pr_cableanatomy_s1_r4_n">Fils d'acier, ou aluminium sur un unipolaire</string>
    <string name="ref_pr_cableanatomy_s1_r4_v">Encaisse les agressions mécaniques ; souvent aussi le chemin de terre</string>
    <string name="ref_pr_cableanatomy_s1_r5_l">Écran</string>
    <string name="ref_pr_cableanatomy_s1_r5_n">Indispensable sur les câbles de variateur</string>
    <string name="ref_pr_cableanatomy_s1_r5_v">Contient le champ électrique, évacue les perturbations</string>
    <string name="ref_pr_cableanatomy_s1_r6_l">Gaine</string>
    <string name="ref_pr_cableanatomy_s1_r6_n">Ce n'est pas une isolation, et on ne la traite jamais comme telle</string>
    <string name="ref_pr_cableanatomy_s1_r6_v">Intempéries, produits chimiques, abrasion</string>
    <string name="ref_pr_cableanatomy_s1_title">Du centre vers l'extérieur</string>
    <string name="ref_pr_cableanatomy_source">IEC 60502 et IEC 60228</string>
    <string name="ref_pr_cableanatomy_title">Anatomie d'un câble</string>
    <string name="ref_pr_harmonics_callout">Un transformateur à facteur K est construit pour survivre à l'échauffement dû aux harmoniques, pas pour les supprimer. Les harmoniques sont toujours dans le câble et toujours dans le neutre.</string>
    <string name="ref_pr_harmonics_description">Pourquoi un neutre peut porter plus que n'importe quelle phase, et ce que le THD vous dit vraiment.</string>
    <string name="ref_pr_harmonics_s0_p0">Dans un réseau triphasé équilibré, les courants fondamentaux s'annulent dans le neutre, et c'est pourquoi le neutre est souvent le plus petit conducteur du câble. L'harmonique de rang 3 et ses multiples, eux, ne s'annulent pas : ils arrivent en phase les uns avec les autres et s'additionnent. Une alimentation qui dessert des batteries d'alimentations à découpage peut faire passer plus de courant dans le neutre que dans n'importe quelle phase.</string>
    <string name="ref_pr_harmonics_s0_p1" formatted="false">C'est un problème de dimensionnement avant d'être un problème de qualité de l'énergie. IEC 60364-5-52 exige de compter le neutre comme conducteur chargé dès que le taux d'harmonique 3 dépasse 15 %, et de déclasser le câble en conséquence — sans quoi c'est une section plus faible qui porte un courant plus fort, parce que personne n'a vérifié.</string>
    <string name="ref_pr_harmonics_s0_title">L'harmonique 3 ne s'annule pas</string>
    <string name="ref_pr_harmonics_s1_r0_l">Alimentations à découpage, drivers LED</string>
    <string name="ref_pr_harmonics_s1_r0_n">Le pire cas pour le neutre</string>
    <string name="ref_pr_harmonics_s1_r1_l">Variateurs à six impulsions</string>
    <string name="ref_pr_harmonics_s1_r1_n">Harmoniques de rang 3 largement absentes</string>
    <string name="ref_pr_harmonics_s1_r2_l">Gradateurs à découpage de phase</string>
    <string name="ref_pr_harmonics_s1_r2_n">Fortes à luminosité réduite</string>
    <string name="ref_pr_harmonics_s1_r3_l">Moteurs, chauffages</string>
    <string name="ref_pr_harmonics_s1_r3_n">Linéaires ; aucune contribution harmonique</string>
    <string name="ref_pr_harmonics_s1_title">Ce qui produit quoi</string>
    <string name="ref_pr_harmonics_s2_p0" formatted="false">Un THD de 40 % sur un circuit qui appelle 2 A n'est rien ; le même chiffre sur une arrivée de 200 A est un problème de transformateur. Le THD de courant est un rapport : il dit à quel point le courant est déformé, pas quelle quantité de courant déformé circule. Demandez les ampères.</string>
    <string name="ref_pr_harmonics_s2_title">Ce que le THD ne dit pas</string>
    <string name="ref_pr_harmonics_source">Série IEC 61000</string>
    <string name="ref_pr_harmonics_title">Harmoniques</string>
    <string name="ref_pr_hazardous_callout">Ouvrir une enveloppe Ex d sous tension en zone à risque d'explosion supprime exactement la propriété sur laquelle porte la certification. Seuls les circuits Ex i peuvent faire l'objet de travaux sous tension.</string>
    <string name="ref_pr_hazardous_description">Zones, modes de protection, et ce que signifie le marquage de l'enveloppe.</string>
    <string name="ref_pr_hazardous_dust">Poussières</string>
    <string name="ref_pr_hazardous_gas">Gaz</string>
    <string name="ref_pr_hazardous_s0_p0">Rien ne peut être choisi côté matériel avant que la zone n'ait été classée. La zone indique la fréquence de présence d'une atmosphère explosive, et c'est elle qui décide de la catégorie du matériel — pas l'inverse. Le classement relève d'un spécialiste, et cette page est un repère, pas un substitut.</string>
    <string name="ref_pr_hazardous_s0_title">La zone d'abord</string>
    <string name="ref_pr_hazardous_s1_r0_v">Présente en permanence ou pendant de longues périodes</string>
    <string name="ref_pr_hazardous_s1_r1_v">Probable en fonctionnement normal</string>
    <string name="ref_pr_hazardous_s1_r2_v">Peu probable, et brève si elle survient</string>
    <string name="ref_pr_hazardous_s1_r3_v">Présente en permanence ou pendant de longues périodes</string>
    <string name="ref_pr_hazardous_s1_r4_v">Probable en fonctionnement normal</string>
    <string name="ref_pr_hazardous_s1_r5_v">Peu probable, et brève si elle survient</string>
    <string name="ref_pr_hazardous_s1_title">Zones</string>
    <string name="ref_pr_hazardous_s2_r0_v">Enveloppe antidéflagrante — elle contient l'explosion</string>
    <string name="ref_pr_hazardous_s2_r1_v">Sécurité augmentée — ni arcs ni surfaces chaudes</string>
    <string name="ref_pr_hazardous_s2_r2_n">Le seul mode sur lequel on peut travailler sous tension</string>
    <string name="ref_pr_hazardous_s2_r2_v">Sécurité intrinsèque — énergie limitée sous le seuil d'inflammation</string>
    <string name="ref_pr_hazardous_s2_r3_v">Surpression interne — elle tient l'atmosphère à l'écart</string>
    <string name="ref_pr_hazardous_s2_r4_v">Non producteur d'étincelles, pour la zone 2 seulement</string>
    <string name="ref_pr_hazardous_s2_title">Modes de protection</string>
    <string name="ref_pr_hazardous_source">Série IEC 60079</string>
    <string name="ref_pr_hazardous_title">Zones à risque d'explosion</string>
    <string name="ref_pr_nameplate_description">Ce à quoi chaque champ d'une plaque de moteur ou de transformateur est conditionné.</string>
    <string name="ref_pr_nameplate_s0_p0">Une plaque signalétique n'est pas une liste de propriétés, c'est une liste de garanties dans des conditions énoncées. Le courant vaut à cette tension, cette fréquence, ce service et cette ambiance. Changez l'une d'elles et le chiffre cesse de s'appliquer — c'est pourquoi un moteur 400 V sur un réseau 380 V appelle plus de courant, et non moins.</string>
    <string name="ref_pr_nameplate_s0_title">Chaque valeur a ses conditions</string>
    <string name="ref_pr_nameplate_s1_r0_n">La puissance absorbée est plus élevée, du rendement</string>
    <string name="ref_pr_nameplate_s1_r0_v">Puissance à l'arbre, pas la puissance absorbée</string>
    <string name="ref_pr_nameplate_s1_r1_n">S1 est le service continu ; tout le reste ne l'est pas</string>
    <string name="ref_pr_nameplate_s1_r1_v">Type de service</string>
    <string name="ref_pr_nameplate_s1_r2_v">Classe de rendement</string>
    <string name="ref_pr_nameplate_s1_r3_n">Une réserve, pas une valeur d'exploitation</string>
    <string name="ref_pr_nameplate_s1_r3_v">Facteur de service</string>
    <string name="ref_pr_nameplate_s1_r4_v">Indice de protection de l'enveloppe</string>
    <string name="ref_pr_nameplate_s1_r5_n">400/690 V signifie triangle à 400</string>
    <string name="ref_pr_nameplate_s1_r5_v">Couplage des enroulements et sa tension</string>
    <string name="ref_pr_nameplate_s1_title">Plaque de moteur</string>
    <string name="ref_pr_nameplate_s2_r0_v">Puissance apparente, pas active</string>
    <string name="ref_pr_nameplate_s2_r1_n">Fixe le courant de défaut qu'il peut fournir</string>
    <string name="ref_pr_nameplate_s2_r1_v">Tension de court-circuit</string>
    <string name="ref_pr_nameplate_s2_r2_n">Doit concorder pour mettre deux unités en parallèle</string>
    <string name="ref_pr_nameplate_s2_r2_v">Indice horaire</string>
    <string name="ref_pr_nameplate_s2_r3_n">La ventilation forcée relève la puissance assignée</string>
    <string name="ref_pr_nameplate_s2_r3_v">Mode de refroidissement</string>
    <string name="ref_pr_nameplate_s2_title">Plaque de transformateur</string>
    <string name="ref_pr_nameplate_source">IEC 60034-1 et IEC 60076-1</string>
    <string name="ref_pr_nameplate_title">Lire une plaque signalétique</string>
    <string name="ref_pr_powerquality_description">Creux, surtensions temporaires, papillotement et déséquilibre : d'où ils viennent et ce qu'ils cassent.</string>
    <string name="ref_pr_powerquality_s0_p0" formatted="false">Un creux de tension vient presque toujours d'une grosse charge qui démarre ou d'un défaut éliminé quelque part sur le réseau — le vôtre ou celui du voisin. Il dure des périodes, pas des secondes, et le matériel qui s'en aperçoit est celui qui comporte un contacteur : la bobine retombe vers 70 % et le procédé s'arrête alors que rien n'a été endommagé.</string>
    <string name="ref_pr_powerquality_s0_title">L'essentiel vient du moteur d'un autre</string>
    <string name="ref_pr_powerquality_s1_r0_l">Creux de tension</string>
    <string name="ref_pr_powerquality_s1_r0_n">Démarrage moteur, élimination d'un défaut</string>
    <string name="ref_pr_powerquality_s1_r1_l">Surtension temporaire</string>
    <string name="ref_pr_powerquality_s1_r1_n">Grosse charge coupée, défaut déséquilibré</string>
    <string name="ref_pr_powerquality_s1_r2_l">Coupure</string>
    <string name="ref_pr_powerquality_s1_r2_n">Fonctionnement d'une protection en amont</string>
    <string name="ref_pr_powerquality_s1_r3_l">Papillotement</string>
    <string name="ref_pr_powerquality_s1_r3_n">Variations de charge répétées — postes à souder, concasseurs</string>
    <string name="ref_pr_powerquality_s1_r4_l">Déséquilibre</string>
    <string name="ref_pr_powerquality_s1_r4_n">Charges monophasées mal réparties</string>
    <string name="ref_pr_powerquality_s1_title">Ce que chacun désigne</string>
    <string name="ref_pr_powerquality_s2_p0">Quelques pour cent de déséquilibre de tension produisent plusieurs fois cela en déséquilibre de courant dans un moteur asynchrone, et tout ce courant supplémentaire devient de la chaleur dans le rotor. C'est le plus discret de ces défauts et celui qui raccourcit la vie des machines sans jamais rien faire déclencher.</string>
    <string name="ref_pr_powerquality_s2_title">Le déséquilibre est le coûteux</string>
    <string name="ref_pr_powerquality_source">IEC 61000-4-30, EN 50160</string>
    <string name="ref_pr_powerquality_title">Qualité de l'énergie</string>
    <string name="ref_pr_selectivity_callout">Une sélectivité annoncée sans tableau constructeur derrière elle est un espoir. Deux courbes qui paraissent bien dégagées sur un tracé logarithmique sont la façon la plus courante de nourrir cet espoir.</string>
    <string name="ref_pr_selectivity_description">Ne faire ouvrir que l'appareil le plus proche, et savoir quand c'est impossible.</string>
    <string name="ref_pr_selectivity_s0_p0">La sélectivité s'obtient par le courant, par le temps ou par l'énergie. Par le courant, tant que le courant de défaut au niveau de l'appareil aval reste bien au-dessous du seuil instantané de l'appareil amont. Par le temps, en retardant le déclenchement amont. Par l'énergie — la sélectivité totale aux forts courants de défaut — cela ne se déduit pas des courbes et n'existe que dans les tableaux d'essais du constructeur.</string>
    <string name="ref_pr_selectivity_s0_p1">Deux disjoncteurs dont les courbes se contentent de ne pas se croiser ne sont pas sélectifs. Près de l'origine, les deux appareils sont dans leur zone instantanée, tous deux ouvrent en quelques millisecondes, et les courbes ne disent rien de celui qui y est arrivé le premier.</string>
    <string name="ref_pr_selectivity_s0_title">Trois façons d'y parvenir</string>
    <string name="ref_pr_selectivity_s1_r0_l">Courant</string>
    <string name="ref_pr_selectivity_s1_r0_n">Échoue dès que le défaut atteint la zone instantanée de l'appareil amont</string>
    <string name="ref_pr_selectivity_s1_r0_v">Rapport des calibres, en général 1:1,6 ou mieux</string>
    <string name="ref_pr_selectivity_s1_r1_l">Temps</string>
    <string name="ref_pr_selectivity_s1_r1_n">Coûte de l'énergie laissée passer à chaque défaut</string>
    <string name="ref_pr_selectivity_s1_r1_v">Amont retardé de 100 ms ou plus</string>
    <string name="ref_pr_selectivity_s1_r2_l">Énergie</string>
    <string name="ref_pr_selectivity_s1_r2_n">Valable uniquement pour le couple exact listé</string>
    <string name="ref_pr_selectivity_s1_r2_v">Association testée par le constructeur</string>
    <string name="ref_pr_selectivity_s1_title">Quelle méthode, et sa limite</string>
    <string name="ref_pr_selectivity_source">IEC 60947-2 et tableaux constructeurs</string>
    <string name="ref_pr_selectivity_title">Sélectivité</string>
    <string name="ref_pr_switchboard_description">Échauffement, formes de séparation, et pourquoi un tableau échoue à son essai de type.</string>
    <string name="ref_pr_switchboard_s0_p0">Les appareils sont caractérisés à l'air libre à 30 ou 40 °C. Dans un tableau fermé, ils s'échauffent mutuellement, et ce que le tableau peut réellement porter tient au facteur de diversité assigné de l'ensemble — pas à la somme des calibres des appareils. Un tableau qui tombe juste sur le papier peut malgré tout échouer à la vérification de l'échauffement.</string>
    <string name="ref_pr_switchboard_s0_title">C'est l'enveloppe qui fixe la limite</string>
    <string name="ref_pr_switchboard_s1_r0_v">Aucune séparation</string>
    <string name="ref_pr_switchboard_s1_r1_v">Jeux de barres séparés des unités fonctionnelles</string>
    <string name="ref_pr_switchboard_s1_r2_v">Unités séparées les unes des autres, bornes non</string>
    <string name="ref_pr_switchboard_s1_r3_n">Permet d'intervenir sous tension sur un départ</string>
    <string name="ref_pr_switchboard_s1_r3_v">Unités et bornes toutes séparées</string>
    <string name="ref_pr_switchboard_s1_title">Formes de séparation</string>
    <string name="ref_pr_switchboard_s2_p0">IEC 61439 vérifie la conception, pas le tableau individuel : échauffement, tenue au court-circuit, isolation, continuité du circuit de protection et indice de protection. Remplacer un appareil par un équivalent d'un autre constructeur annule la vérification, si semblable que paraisse la fiche technique.</string>
    <string name="ref_pr_switchboard_s2_title">Ce que couvre l'essai de type</string>
    <string name="ref_pr_switchboard_source">IEC 61439</string>
    <string name="ref_pr_switchboard_title">Conception d'un tableau</string>
    <string name="ref_pr_vectorgroup_description" tools:ignore="Typos">Ce que dit Dyn11, et ce qui doit concorder avant de coupler deux unités en parallèle.</string>
    <string name="ref_pr_vectorgroup_s0_p0">La majuscule désigne l'enroulement haute tension, la minuscule le basse tension. D est le triangle, Y l'étoile, z le zigzag ; un n signale que le point neutre est sorti en neutre. Le nombre est le déphasage par pas de 30°, lu comme un cadran d'horloge — 11 signifie que le côté basse tension est en avance de 30°.</string>
    <string name="ref_pr_vectorgroup_s0_title">Se lit de gauche à droite</string>
    <string name="ref_pr_vectorgroup_s1_r0_n">Le transformateur de distribution habituel</string>
    <string name="ref_pr_vectorgroup_s1_r0_v">HT en triangle, BT en étoile avec neutre, avance de 30°</string>
    <string name="ref_pr_vectorgroup_s1_r1_n" tools:ignore="Typos">Préférence régionale ; ne se couple pas avec Dyn11</string>
    <string name="ref_pr_vectorgroup_s1_r1_v">Mêmes enroulements, retard de 150°</string>
    <string name="ref_pr_vectorgroup_s1_r2_n">Médiocre en charges déséquilibrées</string>
    <string name="ref_pr_vectorgroup_s1_r2_v">Étoile des deux côtés, aucun déphasage</string>
    <string name="ref_pr_vectorgroup_s1_r3_n">Aucun neutre disponible</string>
    <string name="ref_pr_vectorgroup_s1_r3_v">Triangle des deux côtés</string>
    <string name="ref_pr_vectorgroup_s1_r4_n">Supporte un fort déséquilibre</string>
    <string name="ref_pr_vectorgroup_s1_r4_v">HT en étoile, BT en zigzag</string>
    <string name="ref_pr_vectorgroup_s1_title">Couplages courants</string>
    <string name="ref_pr_vectorgroup_s2_p0">Quatre choses doivent concorder : l'indice horaire, le rapport de transformation, la tension de court-circuit et l'ordre des phases. Des uk différents signifient que les transformateurs ne se partagent pas la charge au prorata de leurs puissances — le plus raide en prend davantage et s'échauffe le premier.</string>
    <string name="ref_pr_vectorgroup_s2_title">Avant la mise en parallèle</string>
    <string name="ref_pr_vectorgroup_source">IEC 60076-1</string>
    <string name="ref_pr_vectorgroup_title">Couplages des transformateurs</string>
    <string name="ref_prefix_giga">giga</string>
    <string name="ref_prefix_kilo">kilo</string>
    <string name="ref_prefix_mega">méga</string>
    <string name="ref_prefix_micro">micro</string>
    <string name="ref_prefix_milli">milli</string>
    <string name="ref_prefix_nano">nano</string>
    <string name="ref_prefix_pico">pico</string>
    <string name="ref_ratings_coordination">Coordination avec le câble</string>
    <string name="ref_ratings_coordination_note">Les deux conditions doivent être satisfaites. La première place le calibre entre la charge et le câble. La seconde exige que l'appareil fonctionne effectivement avant que le câble ne soit endommagé — pour un disjoncteur moderne, c'est acquis par construction, mais pour certains fusibles non, et il faut le vérifier.</string>
    <string name="ref_ratings_description">Calibres normalisés et règle de coordination</string>
    <string name="ref_ratings_first">Courant d'emploi ≤ calibre de l'appareil ≤ courant admissible du câble</string>
    <string name="ref_ratings_fuse">Cartouches fusibles gG</string>
    <string name="ref_ratings_fuse_large">Calibres supérieurs</string>
    <string name="ref_ratings_fuse_note">Un fusible gG protège à la fois contre la surcharge et le court-circuit. Un fusible aM ne protège que contre le court-circuit et doit être associé à un relais de surcharge distinct — substituer l'un à l'autre laisse un moteur sans aucune protection contre les surcharges.</string>
    <string name="ref_ratings_fuse_series">Série usuelle</string>
    <string name="ref_ratings_mcb">Disjoncteurs modulaires</string>
    <string name="ref_ratings_mcb_large">Calibres supérieurs</string>
    <string name="ref_ratings_mcb_series">Série usuelle</string>
    <string name="ref_ratings_second">Le courant conventionnel de fonctionnement ne doit pas dépasser 1,45 × courant admissible du câble</string>
    <string name="ref_ratings_source">IEC 60898 · IEC 60269 · IEC 60364-4-43</string>
    <string name="ref_ratings_title">Calibres préférentiels</string>
    <string name="ref_rcd_100ma">Sélectivité au-dessus d'un appareil 30 mA</string>
    <string name="ref_rcd_10ma">Locaux médicaux et à risque élevé</string>
    <string name="ref_rcd_300ma">Protection contre l'incendie sur un tableau</string>
    <string name="ref_rcd_30ma">Protection complémentaire : prises, salles d'eau, extérieur</string>
    <string name="ref_rcd_a">En plus, courant continu pulsé</string>
    <string name="ref_rcd_a_note">Électronique monophasée, le minimum courant</string>
    <string name="ref_rcd_ac">Alternatif sinusoïdal uniquement</string>
    <string name="ref_rcd_ac_note">Plus accepté dans de nombreux pays</string>
    <string name="ref_rcd_b">En plus, courant continu lisse</string>
    <string name="ref_rcd_b_note">Variateurs triphasés, bornes de recharge, onduleurs PV</string>
    <string name="ref_rcd_description">Quelle forme de courant résiduel chaque type sait détecter</string>
    <string name="ref_rcd_f">En plus, fréquences mélangées</string>
    <string name="ref_rcd_f_note">Variateurs de vitesse monophasés</string>
    <string name="ref_rcd_ratings">Courant différentiel assigné</string>
    <string name="ref_rcd_ratings_note">30 mA protège contre le choc électrique ; 300 mA protège contre l'incendie. Ce sont deux fonctions différentes, et l'une ne remplace pas l'autre.</string>
    <string name="ref_rcd_selective">Retardé, pour la sélectivité en amont</string>
    <string name="ref_rcd_source">IEC 61008 · IEC 61009 · IEC 62423</string>
    <string name="ref_rcd_times">Temps de fonctionnement maximal</string>
    <string name="ref_rcd_times_note">La sélectivité entre deux DDR demande plus que des calibres différents : l'appareil amont doit en outre être de type S, dont le retard volontaire laisse l'aval éliminer le défaut en premier. Deux appareils instantanés en série déclenchent ensemble.</string>
    <string name="ref_rcd_title">Types de DDR</string>
    <string name="ref_rcd_types">Forme d'onde détectée</string>
    <string name="ref_rcd_types_note">Chaque type détecte tout ce que détectent ceux du dessus, plus une chose. La défaillance est silencieuse : un DDR face à un courant résiduel qu'il ne voit pas ne déclenche pas et ne signale nullement qu'il est aveugle.</string>
    <string name="ref_safety_1">Séparer complètement. Toutes les sources, y compris celles qui peuvent réalimenter — groupes, onduleurs, photovoltaïque, condensateurs.</string>
    <string name="ref_safety_2">Condamner contre toute remise sous tension. Cadenasser et signaler ; un simple mot n'est pas un cadenas.</string>
    <string name="ref_safety_3">Vérifier l'absence de tension. Éprouver le vérificateur sur une source connue, contrôler le circuit, puis éprouver de nouveau le vérificateur.</string>
    <string name="ref_safety_4">Mettre à la terre et en court-circuit. Obligatoire en haute tension ; bonne pratique partout où une tension pourrait revenir.</string>
    <string name="ref_safety_5">Protéger contre les pièces nues voisines restées sous tension. Recouvrir ou baliser tout ce qui reste sous tension à portée.</string>
    <string name="ref_safety_callout">Éprouver le vérificateur avant et après n'est pas un rituel. Un vérificateur tombé en panne pendant le contrôle indique « hors tension » sur un circuit sous tension, et l'indication à laquelle vous avez fait confiance était la panne elle-même.</string>
    <string name="ref_safety_description">Avant de travailler sur quoi que ce soit que vous comptez traiter comme hors tension.</string>
    <string name="ref_safety_intro">L'ordre est la règle. Chaque étape suppose que la précédente est achevée, et la troisième existe parce que les deux premières peuvent être exécutées parfaitement sur le mauvais circuit.</string>
    <string name="ref_safety_intro_title">Dans cet ordre, à chaque fois</string>
    <string name="ref_safety_s1">Les cinq règles</string>
    <string name="ref_safety_source">EN 50110-1</string>
    <string name="ref_safety_title">Les cinq règles de sécurité</string>
    <string name="ref_sel_battery_callout">Une batterie ouverte dégage de l'hydrogène pendant la charge. C'est une exigence de ventilation et une zone sans source d'inflammation, pas une préférence.</string>
    <string name="ref_sel_battery_col_0">VRLA</string>
    <string name="ref_sel_battery_col_1">Plomb ouvert</string>
    <string name="ref_sel_battery_col_2">Li-ion (LFP)</string>
    <string name="ref_sel_battery_description">Ce que chaque technologie coûte sur sa durée de vie, et non sur la facture.</string>
    <string name="ref_sel_battery_intro">Deux batteries de même ampère-heure ne sont pas le même achat. La profondeur utile et le nombre de cycles décident de l'énergie réellement disponible sur dix ans, et à cette mesure la batterie la moins chère est rarement la plus économique.</string>
    <string name="ref_sel_battery_intro_title">Des cycles, pas de la capacité</string>
    <string name="ref_sel_battery_r3_c0">Aucun</string>
    <string name="ref_sel_battery_r3_c1">Appoint en eau, ventilation</string>
    <string name="ref_sel_battery_r3_c2">Aucun, mais exige un BMS</string>
    <string name="ref_sel_battery_r4_c0">Durée de vie divisée par deux tous les 10 °C au-dessus de 20</string>
    <string name="ref_sel_battery_r4_c1">Idem, et dégage de l'hydrogène</string>
    <string name="ref_sel_battery_r4_c2">Tolère la chaleur, ne doit pas être chargée sous 0 °C</string>
    <string name="ref_sel_battery_r5_c0">Onduleur en veille, décharges rares</string>
    <string name="ref_sel_battery_r5_c1">Grandes batteries stationnaires, choix par le coût</string>
    <string name="ref_sel_battery_r5_c2">Cyclage quotidien, solaire, poids limité</string>
    <string name="ref_sel_battery_row_0">Profondeur utile</string>
    <string name="ref_sel_battery_row_1">Exposant de Peukert</string>
    <string name="ref_sel_battery_row_2">Nombre de cycles</string>
    <string name="ref_sel_battery_row_3">Entretien</string>
    <string name="ref_sel_battery_row_4">Température</string>
    <string name="ref_sel_battery_row_5">Convient à</string>
    <string name="ref_sel_battery_source">Données constructeurs</string>
    <string name="ref_sel_battery_table_title">Côte à côte</string>
    <string name="ref_sel_battery_title">Technologies de batterie</string>
    <string name="ref_sel_cabletype_callout">Un câble prévu pour un emplacement humide n'est pas la même chose qu'un câble prévu pour l'immersion permanente, et ni l'un ni l'autre n'est un câble prévu pour l'enfouissement. Lisez la spécification de la gaine, pas celle de l'isolation.</string>
    <string name="ref_sel_cabletype_col_1">Constitution</string>
    <string name="ref_sel_cabletype_col_2">Pourquoi</string>
    <string name="ref_sel_cabletype_description">Ce que le parcours fait subir au câble, et quelle constitution y survit.</string>
    <string name="ref_sel_cabletype_intro">La section et l'isolation répondent à la question du courant et de la température. Elles ne disent rien du fait d'être enterré en terrain humide, tiré un million de fois dans une chaîne porte-câbles, ou chargé de faire tourner un ventilateur de désenfumage pendant que le bâtiment brûle. Ce sont des questions de constitution, et se tromper de constitution est un défaut qui arrive des années plus tard.</string>
    <string name="ref_sel_cabletype_intro_title">C'est le parcours qui choisit le câble</string>
    <string name="ref_sel_cabletype_r0_c1">Armé, PR, avec une gaine prévue pour le milieu humide</string>
    <string name="ref_sel_cabletype_r0_c2">Mouvements de terrain et pierres ; l'armure est à la fois la protection mécanique et le chemin de terre</string>
    <string name="ref_sel_cabletype_r1_c1">Multiconducteur non armé, résistant aux UV s'il est dehors</string>
    <string name="ref_sel_cabletype_r1_c2">Soutenu sur toute sa longueur, seuls comptent donc la manutention et le soleil</string>
    <string name="ref_sel_cabletype_r2_c1">Gaine prévue pour une humidité permanente</string>
    <string name="ref_sel_cabletype_r2_c2">L'eau chemine le long d'une gaine prévue seulement pour l'ambiance humide</string>
    <string name="ref_sel_cabletype_r3_c1">Résistant au feu, sans halogène</string>
    <string name="ref_sel_cabletype_r3_c2">Doit maintenir le circuit en vie pendant l'évacuation, et ne pas ajouter de fumée</string>
    <string name="ref_sel_cabletype_r4_c1">Double isolation, tenue aux UV et à l'ozone, 1,5 kV</string>
    <string name="ref_sel_cabletype_r4_c2">Vingt-cinq ans dehors à une tension pour laquelle un câble ordinaire n'est pas prévu</string>
    <string name="ref_sel_cabletype_r5_c1">Souple à brins fins, qualifié pour chaîne porte-câbles</string>
    <string name="ref_sel_cabletype_r5_c2">Ce n'est pas le courant qui l'achève mais la fatigue ; une âme massive s'écrouit et casse</string>
    <string name="ref_sel_cabletype_r6_c1">Résistant aux boues, sans halogène, non propagateur de la flamme selon IEC 60332-3</string>
    <string name="ref_sel_cabletype_r6_c2">Le sel, les vibrations et un incendie que personne ne peut fuir à pied</string>
    <string name="ref_sel_cabletype_row_0">Enterré directement</string>
    <string name="ref_sel_cabletype_row_1">Sur chemin de câbles</string>
    <string name="ref_sel_cabletype_row_2">En emplacement humide</string>
    <string name="ref_sel_cabletype_row_3">Voie d'évacuation</string>
    <string name="ref_sel_cabletype_row_4">Continu photovoltaïque</string>
    <string name="ref_sel_cabletype_row_5">Machines en mouvement</string>
    <string name="ref_sel_cabletype_row_6">Navires et offshore</string>
    <string name="ref_sel_cabletype_source">IEC 60502, IEC 60364-5-52 et données constructeurs</string>
    <string name="ref_sel_cabletype_table_title">Selon le parcours</string>
    <string name="ref_sel_cabletype_title">Choisir un type de câble</string>
    <string name="ref_sel_enclosure_callout">Le deuxième chiffre n'est plus cumulatif au-dessus de 6. IPX7 (immersion) n'implique pas IPX5 (jets) ; une enveloppe qui a besoin des deux porte les deux marquages.</string>
    <string name="ref_sel_enclosure_col_0">Environnement</string>
    <string name="ref_sel_enclosure_col_1">IP</string>
    <string name="ref_sel_enclosure_col_2">IK</string>
    <string name="ref_sel_enclosure_description">Ce que l'environnement exige, pièce par pièce.</string>
    <string name="ref_sel_enclosure_intro">Une enveloppe se choisit pour le régime de nettoyage et pour le temps qu'il fait, pas pour le jour de sa pose. Un coffret qui ne voit jamais la pluie voit quand même un nettoyeur haute pression une fois par an, et c'est cet indice-là qu'il lui faut.</string>
    <string name="ref_sel_enclosure_intro_title">Prescrire pour le pire jour</string>
    <string name="ref_sel_enclosure_r0_c0">Bureau, logement, réserve sèche</string>
    <string name="ref_sel_enclosure_r1_c0">Hors des volumes de projection directe</string>
    <string name="ref_sel_enclosure_r2_c0">Exposé aux intempéries</string>
    <string name="ref_sel_enclosure_r3_c0">Chocs de véhicules et de chariots</string>
    <string name="ref_sel_enclosure_r4_c0">Nettoyé au jet haute pression tous les jours</string>
    <string name="ref_sel_enclosure_r5_c0">La poussière conductrice est le danger</string>
    <string name="ref_sel_enclosure_row_0">Intérieur sec</string>
    <string name="ref_sel_enclosure_row_1">Salle d'eau</string>
    <string name="ref_sel_enclosure_row_2">Extérieur</string>
    <string name="ref_sel_enclosure_row_3">Parking</string>
    <string name="ref_sel_enclosure_row_4">Agroalimentaire</string>
    <string name="ref_sel_enclosure_row_5">Atelier poussiéreux</string>
    <string name="ref_sel_enclosure_source">IEC 60529 et IEC 62262</string>
    <string name="ref_sel_enclosure_table_title">Par environnement</string>
    <string name="ref_sel_enclosure_title">Choisir un IP et un IK</string>
    <string name="ref_sel_insulation_callout">Un câble sans halogène se choisit pour les personnes qui évacuent dans la fumée, pas pour le câble. Quand un bâtiment n'a qu'une seule voie d'évacuation, ce n'est plus une préférence.</string>
    <string name="ref_sel_insulation_col_0">PVC</string>
    <string name="ref_sel_insulation_col_1">PR</string>
    <string name="ref_sel_insulation_col_2">EPR</string>
    <string name="ref_sel_insulation_col_3">Sans halogène</string>
    <string name="ref_sel_insulation_description">Température, comportement au feu, souplesse et prix, et ce que chacun apporte.</string>
    <string name="ref_sel_insulation_intro">Le PR porte plus de courant que le PVC à section égale parce qu'il tolère une âme plus chaude. Ce courant supplémentaire est réel, mais le sont tout autant le câble plus raide, le rayon de courbure plus grand et la borne qui doit désormais supporter 90 °C.</string>
    <string name="ref_sel_insulation_intro_title">Une température plus élevée n'est pas gratuite</string>
    <string name="ref_sel_insulation_r1_c0">Bonne</string>
    <string name="ref_sel_insulation_r1_c1">Raide</string>
    <string name="ref_sel_insulation_r1_c2">Très bonne</string>
    <string name="ref_sel_insulation_r1_c3">Bonne</string>
    <string name="ref_sel_insulation_r2_c0">Fumée dense et acide</string>
    <string name="ref_sel_insulation_r2_c1">Fumée dense</string>
    <string name="ref_sel_insulation_r2_c2">Fumée dense</string>
    <string name="ref_sel_insulation_r2_c3">Peu de fumée, sans halogène</string>
    <string name="ref_sel_insulation_r4_c0">Installations fixes courantes</string>
    <string name="ref_sel_insulation_r4_c1">Charges plus élevées, parcours enterrés</string>
    <string name="ref_sel_insulation_r4_c2">Flexion, engins mobiles, marine</string>
    <string name="ref_sel_insulation_r4_c3">Tunnels, navires, établissements recevant du public</string>
    <string name="ref_sel_insulation_row_0">Température de l'âme</string>
    <string name="ref_sel_insulation_row_1">Souplesse</string>
    <string name="ref_sel_insulation_row_2">En cas d'incendie</string>
    <string name="ref_sel_insulation_row_3">Coût relatif</string>
    <string name="ref_sel_insulation_row_4">Convient à</string>
    <string name="ref_sel_insulation_source">IEC 60502 et données constructeurs</string>
    <string name="ref_sel_insulation_table_title">Côte à côte</string>
    <string name="ref_sel_insulation_title">Choisir une isolation</string>
    <string name="ref_sel_material_callout">De l'aluminium dans une borne prévue pour le cuivre, c'est précisément la défaillance que cette comparaison veut éviter. Le raccordement flue, s'échauffe, s'oxyde et finit par produire un arc — des années après le départ de celui qui l'a réalisé.</string>
    <string name="ref_sel_material_col_0">Cuivre</string>
    <string name="ref_sel_material_col_1">Aluminium</string>
    <string name="ref_sel_material_description">Là où l'aluminium fait gagner de l'argent, et là où il en coûte plus qu'il n'en fait gagner.</string>
    <string name="ref_sel_material_intro">L'aluminium demande environ une fois et demie la section pour le même courant, et pèse malgré tout à peu près moitié moins. Sur une longue liaison de forte section, c'est une économie d'argent et de main-d'œuvre. Sur un circuit terminal en 2,5 mm², il n'y a rien à économiser et un raccordement à rater.</string>
    <string name="ref_sel_material_intro_title">Deux calibres au-dessus, un tiers du poids</string>
    <string name="ref_sel_material_r4_c0">Sans difficulté</string>
    <string name="ref_sel_material_r4_c1">Cosse bimétallique, couple correct, reprise du serrage après tassement</string>
    <string name="ref_sel_material_r5_c0">Tout, et tout ce qui est de faible section</string>
    <string name="ref_sel_material_r5_c1">Longues liaisons, colonnes montantes, à partir de 35 mm² environ</string>
    <string name="ref_sel_material_row_0">Résistivité à 20 °C</string>
    <string name="ref_sel_material_row_1">Masse volumique</string>
    <string name="ref_sel_material_row_2">Section pour le même courant</string>
    <string name="ref_sel_material_row_3">Masse pour le même courant</string>
    <string name="ref_sel_material_row_4">Raccordements</string>
    <string name="ref_sel_material_row_5">Convient à</string>
    <string name="ref_sel_material_source">IEC 60228 et les données matériaux de l'application</string>
    <string name="ref_sel_material_table_title">Côte à côte</string>
    <string name="ref_sel_material_title">Cuivre ou aluminium</string>
    <string name="ref_sel_rcdtype_callout">Le calibre est une question distincte du type. 30 mA protège les personnes, 100 et 300 mA protègent contre l'incendie, et 10 mA s'emploie là où le risque est élevé et le circuit réduit.</string>
    <string name="ref_sel_rcdtype_col_0">Type AC</string>
    <string name="ref_sel_rcdtype_col_1">Type A</string>
    <string name="ref_sel_rcdtype_col_2">Type F</string>
    <string name="ref_sel_rcdtype_col_3">Type B</string>
    <string name="ref_sel_rcdtype_description">Le type est décidé par la forme du courant de fuite, pas par son amplitude.</string>
    <string name="ref_sel_rcdtype_intro">Un DDR ne peut déclencher que sur un courant qu'il sait mesurer. Placez un type AC devant un variateur de vitesse et il risque de ne jamais voir la fuite à composante continue que celui-ci produit — l'appareil est là, il a été testé, et il est aveugle.</string>
    <string name="ref_sel_rcdtype_intro_title">Accorder le type à la charge</string>
    <string name="ref_sel_rcdtype_r4_c0">Circuits purement résistifs</string>
    <string name="ref_sel_rcdtype_r4_c1">Prises, éclairage, électronique monophasée</string>
    <string name="ref_sel_rcdtype_r4_c2">Variateurs monophasés, lave-linge</string>
    <string name="ref_sel_rcdtype_r4_c3">Variateurs triphasés, bornes de recharge, onduleurs PV</string>
    <string name="ref_sel_rcdtype_row_0">Alternatif sinusoïdal</string>
    <string name="ref_sel_rcdtype_row_1">Continu pulsé</string>
    <string name="ref_sel_rcdtype_row_2">Fréquences mélangées</string>
    <string name="ref_sel_rcdtype_row_3">Continu lisse</string>
    <string name="ref_sel_rcdtype_row_4">Emploi typique</string>
    <string name="ref_sel_rcdtype_source">IEC 61008 / IEC 62423</string>
    <string name="ref_sel_rcdtype_table_title">Ce que chaque type détecte</string>
    <string name="ref_sel_rcdtype_title">Choisir un type de DDR</string>
    <string name="ref_sel_starting_callout" formatted="false">Un variateur n'est pas seulement un mode de démarrage. Si la charge tourne un jour à vitesse réduite, il se rembourse en énergie : un ventilateur à 80 % de sa vitesse absorbe environ la moitié de la puissance.</string>
    <string name="ref_sel_starting_col_0">Direct sur le réseau</string>
    <string name="ref_sel_starting_col_1">Étoile-triangle</string>
    <string name="ref_sel_starting_col_2">Démarreur progressif</string>
    <string name="ref_sel_starting_col_3">Variateur de vitesse</string>
    <string name="ref_sel_starting_description">Ce que chaque méthode coûte en courant, en couple et en argent.</string>
    <string name="ref_sel_starting_intro" formatted="false">Toutes les méthodes présentées agissent en réduisant la tension, et le couple chute avec son carré. Quand la réduction vient d'un changement de couplage ou d'un transformateur — étoile-triangle, autotransformateur —, le courant de ligne chute dans la même proportion que le couple : l'étoile applique 58 % de la tension, donc un tiers du courant achète un tiers du couple. Un démarreur progressif abaisse la tension en série : son courant chute comme la tension et son couple comme le carré — deux tiers du courant laissent moins de la moitié du couple. Dans les deux cas, un convoyeur chargé qui démarre sans peine en direct peut ne pas démarrer du tout en étoile.</string>
    <string name="ref_sel_starting_intro_title">C'est le couple que vous cédez</string>
    <string name="ref_sel_starting_r2_c3">Toute la plage</string>
    <string name="ref_sel_starting_r4_c0">Petits moteurs, réseau robuste</string>
    <string name="ref_sel_starting_r4_c1">Ventilateurs et pompes démarrant à vide</string>
    <string name="ref_sel_starting_r4_c2">Transmissions par courroie, là où les à-coups comptent</string>
    <string name="ref_sel_starting_r4_c3">Charge variable, économie d'énergie</string>
    <string name="ref_sel_starting_r5_c0">Creux de tension sur tout le tableau</string>
    <string name="ref_sel_starting_r5_c1">Pointe de courant au basculement</string>
    <string name="ref_sel_starting_r5_c2">Contacteur de by-pass nécessaire pour le service continu</string>
    <string name="ref_sel_starting_r5_c3">Harmoniques, CEM, DDR de type B</string>
    <string name="ref_sel_starting_row_0">Courant de démarrage</string>
    <string name="ref_sel_starting_row_1">Couple de démarrage</string>
    <string name="ref_sel_starting_row_2">Réglage de vitesse</string>
    <string name="ref_sel_starting_row_3">Coût relatif</string>
    <string name="ref_sel_starting_row_4">Convient à</string>
    <string name="ref_sel_starting_row_5">À surveiller</string>
    <string name="ref_sel_starting_source">Données constructeurs et IEC 60947-4</string>
    <string name="ref_sel_starting_table_title">Côte à côte</string>
    <string name="ref_sel_starting_title">Méthodes de démarrage des moteurs</string>
    <string name="ref_source_label">Source : %1$s</string>
    <string name="ref_standards_description">Une carte des documents que suit cette application.</string>
    <string name="ref_standards_intro">La plupart des questions d'installation basse tension trouvent leur réponse dans IEC 60364, et le numéro de partie dit dans quel chapitre. Savoir que -4-41 traite de la protection et -5-52 des canalisations transforme une recherche en simple consultation.</string>
    <string name="ref_standards_intro_title">La série 60364 est un livre en parties</string>
    <string name="ref_standards_s1">IEC 60364 — installations basse tension</string>
    <string name="ref_standards_s2">Ailleurs</string>
    <string name="ref_standards_source">Catalogue IEC</string>
    <string name="ref_standards_title">Quelle norme couvre quoi</string>
    <string name="ref_std_a_0">Protection contre les chocs électriques ; temps de coupure</string>
    <string name="ref_std_a_1">Protection contre les surintensités</string>
    <string name="ref_std_a_2">Canalisations ; courants admissibles et facteurs de correction</string>
    <string name="ref_std_a_3">Mises à la terre et conducteurs de protection</string>
    <string name="ref_std_a_4">Vérification : inspection et essais</string>
    <string name="ref_std_a_5">Installations particulières — salles d'eau, ports de plaisance, PV, médical</string>
    <string name="ref_std_b_0">Tensions normales</string>
    <string name="ref_std_b_1">Âmes des câbles isolés</string>
    <string name="ref_std_b_10">Protection IK contre les chocs mécaniques</string>
    <string name="ref_std_b_11">Désignations de référence</string>
    <string name="ref_std_b_12">Éclairage des lieux de travail</string>
    <string name="ref_std_b_13">Exploitation des installations électriques</string>
    <string name="ref_std_b_2">Fusibles basse tension</string>
    <string name="ref_std_b_3">Degrés de protection IP</string>
    <string name="ref_std_b_4">Symboles graphiques pour schémas</string>
    <string name="ref_std_b_5">Disjoncteurs pour usage domestique</string>
    <string name="ref_std_b_6">Courants de court-circuit</string>
    <string name="ref_std_b_7">Disjoncteurs pour usage industriel</string>
    <string name="ref_std_b_8">Dispositifs différentiels résiduels</string>
    <string name="ref_std_b_9">Ensembles d'appareillage basse tension</string>
    <string name="ref_sym_ammeter_name">Ampèremètre</string>
    <string name="ref_sym_ansi_description">Les symboles qui diffèrent entre les deux conventions, et ceux qui font trébucher.</string>
    <string name="ref_sym_ansi_intro">La plupart des symboles sont identiques dans les deux conventions — un moteur est un cercle avec un M dans l'une comme dans l'autre. Seuls figurent ici ceux qui diffèrent réellement, car un tableau rempli de lignes identiques est un tableau que personne ne finit de lire.</string>
    <string name="ref_sym_ansi_intro_title">Seulement ceux qui diffèrent</string>
    <string name="ref_sym_ansi_section">Même élément, deux conventions</string>
    <string name="ref_sym_ansi_source">Dessinés d'après IEC 60617 et ANSI/IEEE 315</string>
    <string name="ref_sym_ansi_title">IEC et ANSI côte à côte</string>
    <string name="ref_sym_autotransformer_name">Autotransformateur</string>
    <string name="ref_sym_autotransformer_note">Un seul enroulement, avec prise. Il n'y a aucune séparation galvanique entre les deux côtés.</string>
    <string name="ref_sym_battery_name">Batterie</string>
    <string name="ref_sym_bell_name">Sonnerie</string>
    <string name="ref_sym_busbar_name">Jeu de barres</string>
    <string name="ref_sym_button_break_name">Bouton-poussoir, à ouverture</string>
    <string name="ref_sym_button_make_name">Bouton-poussoir, à fermeture</string>
    <string name="ref_sym_capacitor_name">Condensateur</string>
    <string name="ref_sym_circuit_breaker_name">Disjoncteur</string>
    <string name="ref_sym_circuit_breaker_note">Les croix marquent un appareil qui coupe le courant de défaut. C'est ce qui le sépare des deux précédents.</string>
    <string name="ref_sym_coil_name">Bobine</string>
    <string name="ref_sym_coil_note">La bobine de commande d'un relais ou d'un contacteur ; ses contacts sont dessinés ailleurs sur le folio.</string>
    <string name="ref_sym_coil_timed_off_name">Bobine, temporisée au repos</string>
    <string name="ref_sym_coil_timed_on_name">Bobine, temporisée au travail</string>
    <string name="ref_sym_col_ansi">ANSI</string>
    <string name="ref_sym_col_iec">IEC</string>
    <string name="ref_sym_conductor_name">Conducteur</string>
    <string name="ref_sym_conduit_name">Parcours en conduit</string>
    <string name="ref_sym_contact_changeover_name">Contact inverseur</string>
    <string name="ref_sym_contact_delay_close_name">Contact, temporisé à la fermeture</string>
    <string name="ref_sym_contact_delay_close_note">L'arc indique le sens dans lequel agit la temporisation. Tourné contre le mouvement, il temporise la fermeture.</string>
    <string name="ref_sym_contact_delay_open_name">Contact, temporisé à l'ouverture</string>
    <string name="ref_sym_contact_nc_name">Contact à ouverture</string>
    <string name="ref_sym_contact_nc_note">La barre en travers du contact est la seule différence avec le précédent, et elle inverse le circuit.</string>
    <string name="ref_sym_contact_no_name">Contact à fermeture</string>
    <string name="ref_sym_contact_no_note">Ouvert au repos, il se ferme à la manœuvre.</string>
    <string name="ref_sym_contactor_name">Contacteur</string>
    <string name="ref_sym_contactor_note">Fait pour couper le courant de charge de façon répétée, et pour retomber dès que sa bobine perd l'alimentation.</string>
    <string name="ref_sym_control_description">Contacts, bobines et appareils de mesure tels qu'un schéma de commande les montre.</string>
    <string name="ref_sym_control_section">Symboles</string>
    <string name="ref_sym_control_source">Dessinés d'après IEC 60617 ; désignations selon IEC 81346</string>
    <string name="ref_sym_control_title">Symboles de commande et de mesure</string>
    <string name="ref_sym_copyright">Ces symboles sont dessinés d'après la description géométrique d'IEC 60617, et non reproduits à partir d'elle. Là où votre bureau d'études local emploie une variante, c'est la convention locale qui prime.</string>
    <string name="ref_sym_crossing_name">Croisement sans connexion</string>
    <string name="ref_sym_current_transformer_name">Transformateur de courant</string>
    <string name="ref_sym_current_transformer_note">Se place en série avec la ligne. Son secondaire ne doit jamais rester ouvert tant que le primaire est parcouru par un courant.</string>
    <string name="ref_sym_data_outlet_name">Prise de données</string>
    <string name="ref_sym_detector_name">Détecteur</string>
    <string name="ref_sym_dimmer_name">Gradateur</string>
    <string name="ref_sym_disconnector_name">Sectionneur</string>
    <string name="ref_sym_disconnector_note">Il sectionne seulement. Il ne doit jamais être ouvert en charge — il n'a rien pour éteindre l'arc.</string>
    <string name="ref_sym_distribution_board_name">Tableau de distribution</string>
    <string name="ref_sym_downlight_name">Encastré</string>
    <string name="ref_sym_drive_name">Variateur de vitesse</string>
    <string name="ref_sym_earth_name">Terre</string>
    <string name="ref_sym_emergency_luminaire_name">Bloc d'éclairage de sécurité</string>
    <string name="ref_sym_emergency_luminaire_note">La barre indique une alimentation permanente — il reste allumé quand le réseau disparaît.</string>
    <string name="ref_sym_emergency_stop_name">Arrêt d'urgence</string>
    <string name="ref_sym_emergency_stop_note">Tête coup-de-poing, à accrochage, à ouverture. Il doit couper le circuit par manœuvre positive d'ouverture.</string>
    <string name="ref_sym_energy_meter_name">Compteur d'énergie</string>
    <string name="ref_sym_exit_name">Bloc de balisage</string>
    <string name="ref_sym_floodlight_name">Projecteur</string>
    <string name="ref_sym_fuse_name">Fusible</string>
    <string name="ref_sym_fuse_switch_name">Interrupteur-sectionneur à fusibles</string>
    <string name="ref_sym_generator_name">Génératrice</string>
    <string name="ref_sym_horn_name">Avertisseur sonore</string>
    <string name="ref_sym_indicator_lamp_name">Voyant</string>
    <string name="ref_sym_inductor_name">Bobine, inductance</string>
    <string name="ref_sym_intercom_name">Interphone</string>
    <string name="ref_sym_inverter_name">Onduleur</string>
    <string name="ref_sym_junction_box_name">Boîte de dérivation</string>
    <string name="ref_sym_junction_name">Connexion</string>
    <string name="ref_sym_junction_note">Le point fait toute la différence. Sans lui, les traits se croisent sans se toucher.</string>
    <string name="ref_sym_lamp_name">Lampe</string>
    <string name="ref_sym_letter_a">Ensembles, sous-ensembles</string>
    <string name="ref_sym_letter_b">Capteurs, transducteurs</string>
    <string name="ref_sym_letter_c">Condensateurs, stockage</string>
    <string name="ref_sym_letter_e">Éclairage, chauffage</string>
    <string name="ref_sym_letter_f">Protection</string>
    <string name="ref_sym_letter_g">Sources : génératrices, batteries</string>
    <string name="ref_sym_letter_h">Signalisation, alarmes</string>
    <string name="ref_sym_letter_k">Relais, contacteurs</string>
    <string name="ref_sym_letter_l">Bobines, inductances</string>
    <string name="ref_sym_letter_m">Moteurs</string>
    <string name="ref_sym_letter_p">Mesure, essai</string>
    <string name="ref_sym_letter_q">Coupure des circuits de puissance</string>
    <string name="ref_sym_letter_r">Résistances</string>
    <string name="ref_sym_letter_t">Transformateurs, convertisseurs</string>
    <string name="ref_sym_letter_w">Conducteurs, jeux de barres</string>
    <string name="ref_sym_letter_x">Bornes, connecteurs</string>
    <string name="ref_sym_letters_intro">Un schéma repère ses appareils par une lettre et un nombre — -Q1, -F2, -K3. La lettre est une désignation de référence selon IEC 81346 et dit quel rôle joue l'appareil, c'est-à-dire la moitié du sens que la forme du symbole ne porte pas.</string>
    <string name="ref_sym_letters_title">Ce que signifie la lettre portée par un appareil</string>
    <string name="ref_sym_limit_switch_name">Interrupteur de position</string>
    <string name="ref_sym_luminaire_fluorescent_name">Luminaire fluorescent</string>
    <string name="ref_sym_luminaire_name">Luminaire</string>
    <string name="ref_sym_mcb_name">Disjoncteur modulaire</string>
    <string name="ref_sym_motor_name">Moteur</string>
    <string name="ref_sym_pair_battery_name">Batterie</string>
    <string name="ref_sym_pair_capacitor_name">Condensateur</string>
    <string name="ref_sym_pair_capacitor_note">L'armature incurvée est la marque ANSI d'un condensateur polarisé. IEC dessine les deux armatures droites et repère la polarité séparément.</string>
    <string name="ref_sym_pair_circuit_breaker_name">Disjoncteur</string>
    <string name="ref_sym_pair_circuit_breaker_note">Le disjoncteur ANSI est une lame avec un quart d'arc. À un œil habitué à IEC, il se lit comme un interrupteur, et c'est la méprise coûteuse de cette page.</string>
    <string name="ref_sym_pair_contact_no_name">Contact à fermeture</string>
    <string name="ref_sym_pair_contact_no_note">ANSI marque les contacts fixes par de petits cercles et dessine le circuit à l'horizontale ; IEC le dessine à la verticale.</string>
    <string name="ref_sym_pair_earth_name">Terre, masse</string>
    <string name="ref_sym_pair_earth_note">IEC empile trois traits de plus en plus courts ; ANSI dessine un râteau. Les deux désignent la même connexion.</string>
    <string name="ref_sym_pair_fuse_name">Fusible</string>
    <string name="ref_sym_pair_fuse_note">Rien de commun. Un fusible ANSI est une boucle fine ; un fusible IEC est un rectangle traversé d'un trait.</string>
    <string name="ref_sym_pair_inductor_name">Bobine</string>
    <string name="ref_sym_pair_lamp_name">Lampe</string>
    <string name="ref_sym_pair_resistor_name">Résistance</string>
    <string name="ref_sym_pair_resistor_note">Celui que tout le monde connaît. IEC dessine un simple rectangle, ANSI une ligne en zigzag.</string>
    <string name="ref_sym_pair_transformer_name">Transformateur</string>
    <string name="ref_sym_pair_transformer_note">IEC dessine deux cercles qui se chevauchent, ANSI deux bobines de part et d'autre d'un noyau.</string>
    <string name="ref_sym_plan_description">Prises, interrupteurs et luminaires tels qu'un plan les montre.</string>
    <string name="ref_sym_plan_intro">Un schéma unifilaire dit comment le circuit est raccordé ; un plan dit où se trouve l'appareillage. C'est pourquoi la plupart de ces symboles s'appuient sur un court segment de mur — il oriente le symbole et indique la surface sur laquelle l'appareil est posé.</string>
    <string name="ref_sym_plan_intro_title">Un plan n'est pas un schéma</string>
    <string name="ref_sym_plan_section">Symboles</string>
    <string name="ref_sym_plan_source">Dessinés d'après IEC 60617</string>
    <string name="ref_sym_plan_title">Symboles des plans d'installation</string>
    <string name="ref_sym_plc_name">Automate programmable</string>
    <string name="ref_sym_pull_switch_name">Interrupteur à tirette</string>
    <string name="ref_sym_rcbo_name">Disjoncteur différentiel</string>
    <string name="ref_sym_rcbo_note">Différentiel et surintensité dans un même appareil. L'élément de déclenchement supplémentaire est la différence avec un DDR seul.</string>
    <string name="ref_sym_rcd_name">Dispositif différentiel résiduel</string>
    <string name="ref_sym_rcd_note">Différentiel seulement. Il lui faut un appareil distinct pour la surcharge et le court-circuit.</string>
    <string name="ref_sym_rectifier_name">Redresseur</string>
    <string name="ref_sym_rectifier_note">Le trait qui traverse le rectangle sépare l'alternatif du continu ; le côté plat de la diagonale est le côté continu.</string>
    <string name="ref_sym_resistor_name">Résistance</string>
    <string name="ref_sym_riser_name">Colonne montante</string>
    <string name="ref_sym_selector_name">Commutateur</string>
    <string name="ref_sym_sensor_name">Capteur</string>
    <string name="ref_sym_single_description">L'appareillage de puissance tel qu'un schéma de distribution le montre, avec les lettres de repérage.</string>
    <string name="ref_sym_single_section">Symboles</string>
    <string name="ref_sym_single_source">Dessinés d'après IEC 60617 ; désignations selon IEC 81346</string>
    <string name="ref_sym_single_title">Symboles du schéma unifilaire</string>
    <string name="ref_sym_socket_double_name">Prise double</string>
    <string name="ref_sym_socket_earthed_name">Prise avec terre</string>
    <string name="ref_sym_socket_earthed_note">La barre en travers du col est le contact de terre.</string>
    <string name="ref_sym_socket_name">Prise de courant</string>
    <string name="ref_sym_socket_switched_name">Prise commandée</string>
    <string name="ref_sym_socket_weatherproof_name">Prise étanche</string>
    <string name="ref_sym_spd_name">Parafoudre</string>
    <string name="ref_sym_spd_note">Il limite les surtensions transitoires. Il ne joue aucun rôle dans la protection contre les surintensités ou les défauts.</string>
    <string name="ref_sym_switch_disconnector_name">Interrupteur-sectionneur</string>
    <string name="ref_sym_switch_disconnector_note">Le demi-cercle représente l'extinction de l'arc. Il coupe le courant de charge, mais pas le courant de défaut.</string>
    <string name="ref_sym_switch_intermediate_name">Permutateur</string>
    <string name="ref_sym_switch_intermediate_note">Se place entre deux va-et-vient pour ajouter un troisième point de commande.</string>
    <string name="ref_sym_switch_one_way_name">Interrupteur simple allumage</string>
    <string name="ref_sym_switch_two_gang_name">Interrupteur double</string>
    <string name="ref_sym_switch_two_way_name">Va-et-vient</string>
    <string name="ref_sym_switch_two_way_note">Deux de ceux-ci commandent un même point depuis deux endroits.</string>
    <string name="ref_sym_terminal_name">Borne</string>
    <string name="ref_sym_thermal_overload_name">Relais thermique</string>
    <string name="ref_sym_thermal_overload_note">Il protège le moteur contre la surcharge prolongée. Ce n'est pas une protection contre les courts-circuits.</string>
    <string name="ref_sym_transformer_name">Transformateur à deux enroulements</string>
    <string name="ref_sym_voltage_transformer_name">Transformateur de tension</string>
    <string name="ref_sym_voltage_transformer_note">Se place en travers de la ligne, non en série. C'est la différence de dessin avec un transformateur de courant.</string>
    <string name="ref_sym_voltmeter_name">Voltmètre</string>
    <string name="ref_symbol_active_power">Puissance active</string>
    <string name="ref_symbol_apparent_power">Puissance apparente</string>
    <string name="ref_symbol_capacitance">Capacité</string>
    <string name="ref_symbol_conductivity">Conductivité</string>
    <string name="ref_symbol_current">Intensité</string>
    <string name="ref_symbol_efficiency">Rendement</string>
    <string name="ref_symbol_energy">Énergie, travail</string>
    <string name="ref_symbol_frequency">Fréquence</string>
    <string name="ref_symbol_impedance">Impédance</string>
    <string name="ref_symbol_inductance">Inductance</string>
    <string name="ref_symbol_power_factor">Facteur de puissance</string>
    <string name="ref_symbol_reactance">Réactance</string>
    <string name="ref_symbol_reactive_power">Puissance réactive</string>
    <string name="ref_symbol_resistance">Résistance</string>
    <string name="ref_symbol_resistivity">Résistivité</string>
    <string name="ref_symbol_voltage">Tension, différence de potentiel</string>
    <string name="ref_symbols_description">Symboles de grandeurs et préfixes SI</string>
    <string name="ref_symbols_prefixes">Préfixes SI</string>
    <string name="ref_symbols_quantities">Grandeurs électriques</string>
    <string name="ref_symbols_source">IEC 60027 · IEC 80000-6</string>
    <string name="ref_symbols_title">Symboles et unités</string>
    <string name="ref_times_description">En combien de temps un défaut doit être éliminé</string>
    <string name="ref_times_distribution">Circuits de distribution, et circuits terminaux au-delà de ces calibres</string>
    <string name="ref_times_distribution_note">Des temps plus longs sont admis ici parce que personne n'est censé tenir un câble de distribution à la main. Cet assouplissement ne s'étend pas aux circuits terminaux qui en sont issus.</string>
    <string name="ref_times_final">Circuits terminaux — prises jusqu'à 63 A, matériels fixes jusqu'à 32 A</string>
    <string name="ref_times_final_note">Les temps se raccourcissent à mesure que la tension monte, parce que le courant traversant un corps monte avec elle. Un schéma TT dispose de moins de temps qu'un TN à tension égale, la tension de contact pendant le défaut y étant plus élevée.</string>
    <string name="ref_times_source">IEC 60364-4-41, tableau 41.1</string>
    <string name="ref_times_title">Temps de coupure</string>
    <string name="ref_voltages_description">Tensions, fréquences et tolérances normalisées</string>
    <string name="ref_voltages_drop_lighting">Chute de tension, circuits d'éclairage</string>
    <string name="ref_voltages_drop_other">Chute de tension, autres usages</string>
    <string name="ref_voltages_industrial">Distribution industrielle</string>
    <string name="ref_voltages_lv">Basse tension</string>
    <string name="ref_voltages_lv_note">Notées phase-neutre / phase-phase. 230/400 V et 120/240 V décrivent le même schéma triphasé à quatre fils, à des niveaux différents.</string>
    <string name="ref_voltages_mv">Moyenne tension</string>
    <string name="ref_voltages_mv_series">Distribution, série 50 Hz</string>
    <string name="ref_voltages_region_iec">Europe, la majeure partie de l'Asie et de l'Afrique</string>
    <string name="ref_voltages_region_na">Amérique du Nord</string>
    <string name="ref_voltages_source">IEC 60038 · IEC 60364-5-52</string>
    <string name="ref_voltages_title">Tensions normalisées</string>
    <string name="ref_voltages_tolerance">Tolérances et limites</string>
    <string name="ref_voltages_tolerance_note">Les limites de chute proviennent de l'annexe G d'IEC 60364-5-52 et se mesurent depuis l'origine de l'installation jusqu'à la charge. Ce sont des recommandations que la réglementation locale peut resserrer.</string>
    <string name="ref_voltages_tolerance_supply">Variation de la tension d'alimentation</string>
</resources>
