<?xml version="1.0" encoding="utf-8"?>
<resources>
    <string name="common_material_aluminium">Aluminium</string>
    <string name="common_material_copper">Tembaga</string>
    <string name="dashboard_references_title">Rujukan</string>
    <string name="ref_category_commissioning">Pengujian dan diagnosis</string>
    <string name="ref_category_foundations">Dasar keteknikan</string>
    <string name="ref_category_protection">Proteksi dan pembumian</string>
    <string name="ref_category_selection">Panduan pemilihan</string>
    <string name="ref_category_symbols">Simbol gambar</string>
    <string name="ref_category_tables">Tabel dan kode</string>
    <string name="ref_code_callout">Kabel berkode O tidak punya inti hijau-kuning, dan tak satu pun intinya boleh diangkat menjadi penghantar proteksi dengan cara mewarnainya. Kalau kabelnya tidak punya penghantar itu, kabelnya salah.</string>
    <string name="ref_code_description">H07V-U dan NYY-J dibaca posisi demi posisi, bukan dari tabel.</string>
    <string name="ref_code_ex_h07vu">Harmonisasi · 450/750 V · berisolasi PVC · penghantar pejal. Penghantar tunggal yang ditarik ke dalam konduit di hampir setiap instalasi.</string>
    <string name="ref_code_ex_nyaf">Tipe VDE · PVC · inti tunggal tanpa selubung · berkawat halus. Pengawatan panel, tempat ia harus menekuk.</string>
    <string name="ref_code_ex_nymj">Tipe VDE · berisolasi PVC · kabel berselubung untuk instalasi tetap · dengan inti hijau-kuning. Kabel pipih abu-abu yang diklem ke dinding.</string>
    <string name="ref_code_ex_nyyj">Tipe VDE · berisolasi PVC · berselubung PVC · dengan inti hijau-kuning. Kabel hitam untuk jalur tanam tanah dan luar ruang.</string>
    <string name="ref_code_g_0">Tipe baku menurut VDE</string>
    <string name="ref_code_g_1">PVC</string>
    <string name="ref_code_g_2">XLPE</string>
    <string name="ref_code_g_3">Berselubung, kabel instalasi tetap</string>
    <string name="ref_code_g_4">Inti tunggal, tanpa selubung</string>
    <string name="ref_code_g_5">Berkawat halus, lentur</string>
    <string name="ref_code_g_6">Termasuk penghantar hijau-kuning</string>
    <string name="ref_code_g_7">Tanpa penghantar hijau-kuning</string>
    <string name="ref_code_g_8">Penghantar pejal bulat</string>
    <string name="ref_code_g_9">Penghantar pejal bentuk sektor</string>
    <string name="ref_code_h_0">Diharmonisasikan dengan standar Eropa</string>
    <string name="ref_code_h_1">Tipe nasional yang diakui</string>
    <string name="ref_code_h_10">Lentur, kelas 5</string>
    <string name="ref_code_h_11">Lentur, kelas 5, untuk kabel sambung</string>
    <string name="ref_code_h_2">300/300 V</string>
    <string name="ref_code_h_3">300/500 V</string>
    <string name="ref_code_h_4">450/750 V</string>
    <string name="ref_code_h_5">Isolasi PVC</string>
    <string name="ref_code_h_6">Isolasi karet</string>
    <string name="ref_code_h_7">Selubung polikloroprena</string>
    <string name="ref_code_h_8">Penghantar pejal, kelas 1</string>
    <string name="ref_code_h_9">Penghantar berpilin, kelas 2</string>
    <string name="ref_code_intro">Penamaan kabel bukan nomor katalog yang sembarang — setiap huruf dan angka mewakili satu sifat, dalam urutan yang tetap. Begitu posisinya diketahui, kodenya membaca dirinya sendiri, dan karena itu halaman ini membedah skema penamaannya, bukan mendaftar produk.</string>
    <string name="ref_code_intro_title">Namanya adalah spesifikasinya</string>
    <string name="ref_code_s1">Kode harmonisasi, posisi demi posisi</string>
    <string name="ref_code_s2">Skema Jerman, posisi demi posisi</string>
    <string name="ref_code_s3">Dibedah</string>
    <string name="ref_code_source">Skema penamaan HD 361 / VDE 0292</string>
    <string name="ref_code_title">Kode tipe kabel</string>
    <string name="ref_colour_black">Hitam</string>
    <string name="ref_colour_blue">Biru</string>
    <string name="ref_colour_blue_green_yellow">Biru dan hijau-kuning</string>
    <string name="ref_colour_brown">Cokelat</string>
    <string name="ref_colour_green_or_green_yellow">Hijau, atau hijau-kuning setelah 1977</string>
    <string name="ref_colour_green_yellow">Hijau-kuning</string>
    <string name="ref_colour_grey">Abu-abu</string>
    <string name="ref_colour_red">Merah</string>
    <string name="ref_colours_dc_mid_note">Penghantar titik tengah</string>
    <string name="ref_colours_description">Pengenalan lewat warna, yang berlaku dan yang sudah diganti</string>
    <string name="ref_colours_iec_ac">Harmonisasi, arus bolak-balik</string>
    <string name="ref_colours_iec_dc">Harmonisasi, arus searah</string>
    <string name="ref_colours_pen_note">Biru dengan ujung hijau-kuning, atau sebaliknya</string>
    <string name="ref_colours_source">IEC 60445 · IEC 60446</string>
    <string name="ref_colours_title">Warna penghantar</string>
    <string name="ref_colours_uk_old">Britania Raya, sebelum 2004</string>
    <string name="ref_colours_uk_old_note">Masih ada pada instalasi terpasang. Bahayanya justru pada tumpang tindihnya: merah lama adalah fase, merah baru tidak berarti apa-apa, dan hitam lama adalah netral sedangkan hitam baru adalah penghantar fase. Jangan pernah menduga — selalu pastikan bebas tegangan.</string>
    <string name="ref_colours_us">Amerika Serikat</string>
    <string name="ref_colours_us_high">Cokelat · Jingga · Kuning</string>
    <string name="ref_colours_us_high_note">Netral abu-abu, pembumian hijau</string>
    <string name="ref_colours_us_low">Hitam · Merah · Biru</string>
    <string name="ref_colours_us_low_note">Netral putih, pembumian hijau</string>
    <string name="ref_colours_us_note">NEC hanya mewajibkan warna untuk penghantar yang dibumikan (putih atau abu-abu) dan penghantar pembumian (hijau); warna fase adalah kebiasaan, bukan aturan, dan berbeda antarinstalasi.</string>
    <string name="ref_commissioning_bonding">Ikatan penyama potensial utama</string>
    <string name="ref_commissioning_bonding_value">Cukup rendah sehingga tak mungkin muncul tegangan berarti padanya, biasanya jauh di bawah 0,05 Ω</string>
    <string name="ref_commissioning_continuity">Kontinuitas dan impedansi lingkar</string>
    <string name="ref_commissioning_description">Apa yang diukur sebelum diberi tegangan, dengan urutan apa, dan angka mana yang diterima.</string>
    <string name="ref_commissioning_ins_1000">Di atas 500 V</string>
    <string name="ref_commissioning_ins_500">Sampai dengan 500 V</string>
    <string name="ref_commissioning_ins_selv">SELV dan PELV</string>
    <string name="ref_commissioning_insulation">Resistansi isolasi</string>
    <string name="ref_commissioning_insulation_note">Diukur antarpenghantar aktif, dan antara penghantar aktif dengan bumi. Angka yang hanya sedikit di atas batas minimum tetapi jauh di bawah bagian instalasi lainnya patut ditelusuri; kemerosotan muncul sebagai kecenderungan jauh sebelum muncul sebagai kegagalan.</string>
    <string name="ref_commissioning_r1r2_value">Sesuai dengan nilai hitungan untuk panjang dan luas penampang yang terpasang</string>
    <string name="ref_commissioning_rcd">Waktu kerja GPAS</string>
    <string name="ref_commissioning_rcd_button">Membuktikan mekanismenya, bukan instalasinya. Ia mengalirkan arus di dalam gawai itu sendiri dan tidak mengatakan apa pun tentang apakah pembumiannya tersambung.</string>
    <string name="ref_commissioning_rcd_general">Tipe umum, pada IΔn</string>
    <string name="ref_commissioning_rcd_general5">Tipe umum, pada 5 × IΔn</string>
    <string name="ref_commissioning_rcd_note">Uji lima kali arus bukan formalitas. Sebuah gawai bisa lulus pada arus sisa pengenalnya dan tetap terlalu lambat di saat yang penting, yaitu gangguan besar di lantai basah.</string>
    <string name="ref_commissioning_rcd_s">Tipe S (selektif), pada IΔn</string>
    <string name="ref_commissioning_rcd_test">Tombol uji</string>
    <string name="ref_commissioning_sequence">Urutannya, dan mengapa itu sebuah urutan</string>
    <string name="ref_commissioning_sequence_intro">Pengujian tanpa tegangan didahulukan, dan bukan demi kerapian. Masing-masing mencari keadaan yang membuat langkah berikutnya berbahaya, jadi mengacak urutannya berarti memberi tegangan pada sesuatu yang belum Anda buktikan aman.</string>
    <string name="ref_commissioning_sequence_warning">Uji isolasi memberikan ratusan volt arus searah. Apa pun yang mengandung elektronik — peredup, penggerak, driver LED, pengaman surja — harus dilepas dahulu, atau pengujian itu akan merusaknya. Ini kesalahan termahal di halaman ini.</string>
    <string name="ref_commissioning_source">IEC 60364-6</string>
    <string name="ref_commissioning_step_1">Periksa secara visual sebelum mengukur apa pun: sambungan kencang, gawai yang benar terpasang, penghantar proteksi ada dan bertanda.</string>
    <string name="ref_commissioning_step_2">Kontinuitas penghantar proteksi dan semua ikatan penyama potensial. Pembumian yang putus membatalkan semua pengujian sesudahnya.</string>
    <string name="ref_commissioning_step_3">Kontinuitas rangkaian akhir bentuk cincin, jika instalasinya memilikinya.</string>
    <string name="ref_commissioning_step_4">Resistansi isolasi, dengan rangkaian bebas tegangan dan peralatan elektronik dilepas.</string>
    <string name="ref_commissioning_step_5">Polaritas: setiap sakelar dan setiap gawai proteksi berada di penghantar fase, tidak pernah di netral.</string>
    <string name="ref_commissioning_step_6">Beri tegangan. Mulai dari sini semuanya adalah pengujian bertegangan.</string>
    <string name="ref_commissioning_step_7">Impedansi gangguan bumi, dibandingkan dengan nilai maksimum yang diizinkan gawainya.</string>
    <string name="ref_commissioning_step_8">Waktu kerja GPAS, pada arus sisa pengenal dan pada lima kali nilainya.</string>
    <string name="ref_commissioning_step_9">Urutan fase, sebelum mesin tiga fase mana pun dijalankan untuk pertama kali.</string>
    <string name="ref_commissioning_title">Pengujian serah terima</string>
    <string name="ref_commissioning_zs_value">Di bawah nilai maksimum yang diizinkan gawai proteksi, setelah dikoreksi terhadap suhu</string>
    <string name="ref_curves_b_use">Kabel, beban resistif, dan pencahayaan</string>
    <string name="ref_curves_breaking">Kemampuan pemutusan</string>
    <string name="ref_curves_breaking_note">Gawai harus memutus arus gangguan prospektif terbesar di titik pemasangannya — gunakan kalkulator hubung pendek untuk angka itu. Pemutus yang diminta memutus melebihi kemampuannya bukan sekadar gagal; ia gagal dengan hancur.</string>
    <string name="ref_curves_c_use">Motor kecil, transformator, driver LED</string>
    <string name="ref_curves_common">Pilihan yang biasa</string>
    <string name="ref_curves_d_use">Transformator, mesin las, arus kejut besar</string>
    <string name="ref_curves_description">Karakteristik B, C, dan D serta kemampuan pemutusan</string>
    <string name="ref_curves_domestic">Rumah tinggal, jauh dari transformator</string>
    <string name="ref_curves_industrial">Industri, dekat dengan sumber</string>
    <string name="ref_curves_magnetic">Daerah seketika (magnetik)</string>
    <string name="ref_curves_magnetic_note">Daerah itu adalah rentang, bukan titik: karakteristik C dijamin tidak bekerja di bawah 5 × In dan dijamin bekerja di atas 10 × In. Di antara keduanya bisa bekerja, bisa juga tidak. Setiap perhitungan yang harus aman memakai angka atasnya, dan itulah yang dilakukan kalkulator impedansi gangguan bumi.</string>
    <string name="ref_curves_mccb">Kotak cetakan: kemampuan pemutusan puncak dan kerja</string>
    <string name="ref_curves_non_tripping">Tidak boleh bekerja dalam satu jam</string>
    <string name="ref_curves_source">IEC 60898-1 · IEC 60947-2</string>
    <string name="ref_curves_thermal">Tanggapan termal (beban lebih)</string>
    <string name="ref_curves_thermal_note">Elemen termal melindungi kabel dari beban lebih berkepanjangan; elemen magnetik melindunginya dari gangguan hubung pendek. Pemutus yang tidak pernah bekerja secara magnetik tidak sedang melindungi rangkaian dari hubung pendek — ia hanya menunggu bimetal.</string>
    <string name="ref_curves_title">Kurva pemutus</string>
    <string name="ref_curves_tripping">Harus bekerja dalam satu jam</string>
    <string name="ref_derate_callout">Resistivitas termal tanah, kedalaman penanaman, dan sinar matahari langsung masing-masing punya faktornya sendiri dan tak satu pun ada di sini. Jalur tanam tanah memerlukan koreksinya sendiri dari standar.</string>
    <string name="ref_derate_description">Faktor suhu ambien dan faktor pengelompokan yang diterapkan kalkulator kabel.</string>
    <string name="ref_derate_intro">Kedua faktor diterapkan bersama, bukan diambil yang terburuk. Kabel di udara 40 °C dengan enam rangkaian berkelompok di sekelilingnya menyisakan 0,87 × 0,57 — separuh nilai tabelnya — dan sendiri-sendiri tak satu pun faktor itu tampak mengkhawatirkan.</string>
    <string name="ref_derate_intro_title">Keduanya dikalikan</string>
    <string name="ref_derate_note1">Dibaca dari tabel yang sama dengan yang dipakai kalkulator, supaya keduanya tidak mungkin berbeda. Nilai di antara langkah diinterpolasi linear, dan itu praktik yang diterima.</string>
    <string name="ref_derate_note2">Susunan 1: kabel berkelompok di udara, di permukaan, tertanam, atau di dalam saluran tertutup. Merenggangkan kabel sejauh satu diameter memulihkan sebagian besar kerugian ini, dan itulah yang dibeli oleh rak kabel yang lebih lebar.</string>
    <string name="ref_derate_s1">Suhu ambien, di udara</string>
    <string name="ref_derate_s2">Rangkaian yang dikelompokkan</string>
    <string name="ref_derate_source">IEC 60364-5-52, tabel B.52.14 dan B.52.17</string>
    <string name="ref_derate_title">Faktor koreksi</string>
    <string name="ref_diagnosis_description">Empat gangguan yang benar-benar akan memanggil Anda ke lokasi, dan urutan menyingkirkan penyebabnya.</string>
    <string name="ref_diagnosis_mcb">Pemutus mini bekerja pada beban normal</string>
    <string name="ref_diagnosis_mcb_1">Bekerja seketika saat dinyalakan: arus kejut. Transformator, motor, atau sekumpulan driver LED menuntut karakteristik C atau D, bukan B.</string>
    <string name="ref_diagnosis_mcb_2">Bekerja setelah beberapa menit: termal. Bebannya memang mendekati nilai pengenal, atau pemutusnya sedang panas.</string>
    <string name="ref_diagnosis_mcb_3">Panel yang panas. Kemampuan pemutus turun seiring suhu, dan panel penuh pemutus di dalam lemari yang hangat bekerja jauh di atas suhu ruangan.</string>
    <string name="ref_diagnosis_mcb_4">Rangkaian tetangga terbebani pada saat bersamaan. Panas dari pemutus di kiri-kanannya sudah cukup menggeser karakteristik termalnya.</string>
    <string name="ref_diagnosis_mcb_5">Arus harmonisa. Tang ukur nilai efektif menunjukkan lebih banyak daripada tang ukur nilai rata-rata, dan pemutus menanggapi pemanasan yang sebenarnya.</string>
    <string name="ref_diagnosis_mcb_6">Hubung pendek terputus-putus yang sungguhan — sekrup menembus kabel, kawat yang terkelupas — yang muncul sebagai kerja seketika dan tidak bisa direset.</string>
    <string name="ref_diagnosis_mcb_intro">Tetapkan dulu apakah ia bekerja seketika atau setelah beberapa saat. Seketika berarti magnetik dan itu soal arus; tertunda berarti termal dan itu soal panas.</string>
    <string name="ref_diagnosis_motor">Motor berjalan panas</string>
    <string name="ref_diagnosis_motor_1">Sumber tidak seimbang. Beberapa persen ketidakseimbangan tegangan menghasilkan berkali lipat itu dalam ketidakseimbangan arus, dan seluruh arus tambahannya menjadi panas.</string>
    <string name="ref_diagnosis_motor_2">Kehilangan satu fase. Satu fase hilang, motor masih berputar, dan dua fase sisanya membawa jauh lebih besar dari nilai pengenalnya.</string>
    <string name="ref_diagnosis_motor_3">Beban lebih mekanis, atau mesin yang digerakkan menjadi berat. Arusnya besar dan seimbang.</string>
    <string name="ref_diagnosis_motor_4">Tegangan terminal rendah. Motor menarik arus lebih besar untuk torsi yang sama, jadi persoalan susut tegangan datang menyamar sebagai persoalan panas.</string>
    <string name="ref_diagnosis_motor_5">Ventilasi tersumbat, atau suhu sekeliling lebih tinggi daripada rancangan motornya. Periksa tutup kipas sebelum membongkar belitan.</string>
    <string name="ref_diagnosis_motor_6">Terlalu banyak start per jam. Arus start berkali lipat arus beban penuh, dan panasnya tak sempat pergi di antara dua start.</string>
    <string name="ref_diagnosis_motor_7">Bantalan aus atau poros tidak lurus. Biasanya terdengar, dan biasanya disertai getaran.</string>
    <string name="ref_diagnosis_motor_intro">Ukur ketiga arus salurannya sebelum menyentuh apa pun. Membandingkan ketiganya menyingkirkan separuh daftar ini dalam satu pembacaan.</string>
    <string name="ref_diagnosis_rcd">GPAS terus-menerus bekerja</string>
    <string name="ref_diagnosis_rcd_1">Arus bocor tetap yang menumpuk. Setiap catu daya elektronik bocor sedikit ke bumi; cukup banyak di antaranya di belakang satu gawai 30 mA sudah menjumlah sampai bekerja padahal tak ada yang rusak.</string>
    <string name="ref_diagnosis_rcd_2">Penggerak atau penapis EMC. Keduanya memang bocor secara rancangan, dan bocornya berfrekuensi tinggi — yang bahkan mungkin tak terukur benar oleh gawai tipe AC.</string>
    <string name="ref_diagnosis_rcd_3">Kelembapan pada rangkaian luar ruang atau pada sambungan yang tertanam. Khasnya bekerja setelah hujan dan reda menjelang sore.</string>
    <string name="ref_diagnosis_rcd_4">Tipe GPAS yang salah untuk bebannya. Penggerak menuntut tipe B; elektronik satu fase menuntut sekurangnya tipe A.</string>
    <string name="ref_diagnosis_rcd_5">Netral pinjaman antara dua rangkaian. Arus pulang lewat GPAS yang salah dan ketidakseimbangannya nyata.</string>
    <string name="ref_diagnosis_rcd_6">Kegagalan isolasi yang sungguhan. Ukurlah, jangan diduga, karena ini yang paling jarang di antara semuanya dan satu-satunya yang pantas ditebus dengan mengganti kabel.</string>
    <string name="ref_diagnosis_rcd_intro">Bagi bebannya sebelum mengganti apa pun. Separuh rangkaian dimatikan, diuji, lalu dibagi dua lagi — empat langkah untuk menemukan biang keladinya dan tanpa suku cadang.</string>
    <string name="ref_diagnosis_source">Praktik lapangan</string>
    <string name="ref_diagnosis_title">Diagnosis gangguan</string>
    <string name="ref_diagnosis_volts">Tegangan di beban terlalu rendah</string>
    <string name="ref_diagnosis_volts_1">Rendah hanya saat berbeban dan pulih ketika beban dilepas: persoalan susut tegangan. Ukur di pangkal dan di beban lalu telusuri jalurnya.</string>
    <string name="ref_diagnosis_volts_2">Rendah di mana-mana termasuk saat tanpa beban: sumbernya sendiri, atau tap transformator. Bukan persoalan di dalam instalasi.</string>
    <string name="ref_diagnosis_volts_3">Rendah hanya pada satu fase: sambungan longgar atau berkarat pada fase itu. Pencitraan termal menemukannya dalam hitungan detik.</string>
    <string name="ref_diagnosis_volts_4">Tegangan rendah pada satu fase dan tinggi pada fase lain: netral putus. Ini mendesak — beban satu fase sedang diberi tegangan antarsaluran.</string>
    <string name="ref_diagnosis_volts_5">Turun sesaat ketika motor besar start: itu arus start, bukan gangguan. Pertimbangkan penyalaan lunak atau sumber yang lebih kuat.</string>
    <string name="ref_diagnosis_volts_intro">Tetapkan lebih dulu apakah rendahnya saat berbeban atau saat tanpa beban. Satu pertanyaan itu memisahkan persoalan kabel dari persoalan sumber.</string>
    <string name="ref_earthing_consequences">Apa yang memutus gangguan</string>
    <string name="ref_earthing_consequences_note">Di sinilah perbedaan praktis antarsistem berada. Lingkar TN cukup rendah sehingga gawai arus lebih melihat gangguannya; lingkar TT melewati tanah dan tidak demikian, karena itu instalasi TT bergantung pada GPAS. Sistem IT sama sekali tidak memutus pada gangguan pertama — ia memberi alarm, dan yang berbahaya adalah gangguan kedua.</string>
    <string name="ref_earthing_description">TN-S, TN-C, TN-C-S, TT, dan IT</string>
    <string name="ref_earthing_first_i">Sumber terisolasi atau dibumikan lewat impedansi</string>
    <string name="ref_earthing_first_position">Huruf pertama</string>
    <string name="ref_earthing_first_t">Sumber dibumikan langsung</string>
    <string name="ref_earthing_it">Sumber tidak dibumikan; instalasi dibumikan</string>
    <string name="ref_earthing_it_note">Rumah sakit, kapal, proses yang tidak boleh berhenti</string>
    <string name="ref_earthing_it_protection">Pemantau isolasi memberi alarm; gangguan pertama ditoleransi</string>
    <string name="ref_earthing_letters">Apa arti hurufnya</string>
    <string name="ref_earthing_letters_note">Huruf pertama menjelaskan sumbernya, huruf kedua instalasinya. Segala hal lain tentang sistem itu mengikuti dari dua keputusan tersebut.</string>
    <string name="ref_earthing_second_n">Bagian konduktif terbuka dibumikan lewat sumber</string>
    <string name="ref_earthing_second_position">Huruf kedua</string>
    <string name="ref_earthing_second_t">Bagian konduktif terbuka dibumikan secara terpisah</string>
    <string name="ref_earthing_source">IEC 60364-1</string>
    <string name="ref_earthing_systems">Susunannya</string>
    <string name="ref_earthing_title">Sistem pembumian</string>
    <string name="ref_earthing_tn_protection">Gawai arus lebih, berkat impedansi lingkar yang rendah</string>
    <string name="ref_earthing_tnc">PEN gabungan sepanjang jalur</string>
    <string name="ref_earthing_tnc_note">GPAS tidak mungkin dipasang; tidak diizinkan untuk rangkaian akhir</string>
    <string name="ref_earthing_tncs">PEN sampai ke pangkal, dipisahkan sesudahnya</string>
    <string name="ref_earthing_tncs_note">Sangat umum; PEN yang putus menaikkan potensial semua bagian logam yang dibumikan</string>
    <string name="ref_earthing_tns">PE dan netral terpisah sepanjang jalur</string>
    <string name="ref_earthing_tns_note">Impedansi lingkar rendah; PE yang putus tidak tersamarkan</string>
    <string name="ref_earthing_tt">Elektrode bumi sendiri, lepas dari sumbernya</string>
    <string name="ref_earthing_tt_note">Jaringan pedesaan dan mana pun yang PEN-nya tidak bisa dipercaya</string>
    <string name="ref_earthing_tt_protection">GPAS — lingkar lewat tanah jauh terlalu tinggi</string>
    <string name="ref_formula_0">Susut tegangan</string>
    <string name="ref_formula_1">Ukuran kabel</string>
    <string name="ref_formula_10">Pemeriksaan adiabatik</string>
    <string name="ref_formula_11">Berat kabel</string>
    <string name="ref_formula_12">Pengisian konduit</string>
    <string name="ref_formula_13">Lebar rak kabel</string>
    <string name="ref_formula_14">Pencahayaan</string>
    <string name="ref_formula_15">Indeks ruangan</string>
    <string name="ref_formula_16">Rangkaian seri modul surya</string>
    <string name="ref_formula_17">Arus netral</string>
    <string name="ref_formula_18">Biaya energi</string>
    <string name="ref_formula_19">Distorsi harmonisa total suatu arus, terhadap fundamentalnya</string>
    <string name="ref_formula_20">Arus netral: orde kelipatan tiga datang sefase dan menjumlah</string>
    <string name="ref_formula_21">Daya hubung singkat trafo, dari daya pengenal dan impedansinya</string>
    <string name="ref_formula_22">Kedip tegangan saat motor start; menghapus S_start dari penyebut membuatnya berlebihan</string>
    <string name="ref_formula_23">Rasio arus pengenal dua gawai seri; sekitar 1,6 adalah ambang lazim untuk beban lebih</string>
    <string name="ref_formula_24">Arus desain sekelompok titik pengisian; kendaraan menarik arus penuh berjam-jam</string>
    <string name="ref_formula_2">Arus transformator</string>
    <string name="ref_formula_3">Arus motor</string>
    <string name="ref_formula_4">Segitiga daya</string>
    <string name="ref_formula_5">Perbaikan faktor daya</string>
    <string name="ref_formula_6">Ketahanan baterai</string>
    <string name="ref_formula_7">Arus hubung pendek</string>
    <string name="ref_formula_8">Gangguan bumi</string>
    <string name="ref_formula_9">Impedansi lingkar maksimum</string>
    <string name="ref_formula_description">Semua persamaan yang dipakai aplikasi, dalam satu halaman.</string>
    <string name="ref_formula_note">Lambangnya dijelaskan di kartu rumus masing-masing kalkulator. Halaman ini untuk mengenali sebuah persamaan, bukan untuk menurunkannya dari nol.</string>
    <string name="ref_formula_s1">Persamaan</string>
    <string name="ref_formula_source">Kalkulator di aplikasi ini</string>
    <string name="ref_formula_title">Ringkasan rumus</string>
    <string name="ref_ik_00">Tidak diproteksi</string>
    <string name="ref_ik_description">Proteksi terhadap benturan mekanis</string>
    <string name="ref_ik_energy">Energi benturan</string>
    <string name="ref_ik_note">Catatannya menyebutkan palu uji: massanya dan tinggi jatuh yang menghasilkan energi tersebut. IK08 ke atas adalah yang dituntut oleh tempat parkir atau koridor sekolah.</string>
    <string name="ref_ik_source">IEC 62262</string>
    <string name="ref_ik_title">Tingkat IK</string>
    <string name="ref_ip_common">Tingkat yang ditemui dalam praktik</string>
    <string name="ref_ip_common_ip20">Peralatan dalam ruang, aman terhadap jari</string>
    <string name="ref_ip_common_ip44">Kamar mandi, luar ruang terlindung</string>
    <string name="ref_ip_common_ip54">Industri dalam ruang, berdebu</string>
    <string name="ref_ip_common_ip55">Lemari luar ruang</string>
    <string name="ref_ip_common_ip65">Area yang disemprot air</string>
    <string name="ref_ip_common_ip66">Luar ruang terbuka, geladak kapal</string>
    <string name="ref_ip_common_ip67">Terendam sementara</string>
    <string name="ref_ip_common_ip68">Terendam permanen</string>
    <string name="ref_ip_description">Proteksi terhadap benda padat dan air</string>
    <string name="ref_ip_first_digit">Angka pertama — benda padat</string>
    <string name="ref_ip_first_digit_note">Angka yang diganti X berarti proteksi itu tidak dipersyaratkan, bukan berarti tidak ada — IPX4 tidak mengatakan apa pun tentang debu.</string>
    <string name="ref_ip_second_digit">Angka kedua — air</string>
    <string name="ref_ip_second_digit_note">Di atas 6 tingkatannya tidak lagi bertingkat naik: selungkup IP×7 belum tentu terlindung dari semburan. Bila keduanya penting, tingkatnya ditulis IP×6/IP×7.</string>
    <string name="ref_ip_solid_0">Tidak diproteksi</string>
    <string name="ref_ip_solid_1">Benda di atas 50 mm</string>
    <string name="ref_ip_solid_1_note">Punggung tangan</string>
    <string name="ref_ip_solid_2">Benda di atas 12,5 mm</string>
    <string name="ref_ip_solid_2_note">Jari</string>
    <string name="ref_ip_solid_3">Benda di atas 2,5 mm</string>
    <string name="ref_ip_solid_3_note">Perkakas, kawat tebal</string>
    <string name="ref_ip_solid_4">Benda di atas 1 mm</string>
    <string name="ref_ip_solid_4_note">Sebagian besar kawat</string>
    <string name="ref_ip_solid_5">Terlindung dari debu</string>
    <string name="ref_ip_solid_6">Kedap debu</string>
    <string name="ref_ip_source">IEC 60529</string>
    <string name="ref_ip_title">Tingkat IP</string>
    <string name="ref_ip_water_0">Tidak diproteksi</string>
    <string name="ref_ip_water_1">Tetesan jatuh tegak lurus</string>
    <string name="ref_ip_water_2">Tetesan, selungkup dimiringkan 15°</string>
    <string name="ref_ip_water_3">Semprotan halus, sampai 60°</string>
    <string name="ref_ip_water_4">Percikan dari segala arah</string>
    <string name="ref_ip_water_5">Semburan, nozel 6,3 mm</string>
    <string name="ref_ip_water_6">Semburan kuat, nozel 12,5 mm</string>
    <string name="ref_ip_water_7">Perendaman sampai 1 m, 30 menit</string>
    <string name="ref_ip_water_8">Perendaman terus-menerus</string>
    <string name="ref_ip_water_9">Semburan air panas bertekanan tinggi. IEC 60529 menyebutnya tingkat kesembilan; peralatannya ditandai IP69K, nama yang diberikan ISO 20653 untuk uji yang sama.</string>
    <string name="ref_materials_conductivity">Konduktivitas</string>
    <string name="ref_materials_density">Massa jenis</string>
    <string name="ref_materials_description">Resistivitas, massa jenis, dan konduktivitas</string>
    <string name="ref_materials_iacs_aluminium" formatted="false">Sekitar 61 % IACS</string>
    <string name="ref_materials_iacs_copper" formatted="false">100 % IACS, acuannya</string>
    <string name="ref_materials_resistivity">Resistivitas pada 20 °C</string>
    <string name="ref_materials_resistivity_note">Ini nilai yang dipakai aplikasi untuk menghitung, bukan tabel terpisah — angka yang dikutip di sini tidak mungkin melenceng dari yang dipakai kalkulator kabel. Koreksi terhadap suhu: ρ(θ) = ρ₂₀ · [1 + α₂₀ · (θ − 20)].</string>
    <string name="ref_materials_source">IEC 60228 · IEC 60287</string>
    <string name="ref_materials_title">Bahan penghantar</string>
    <string name="ref_mistakes_callout">Kalau Anda menemukan salah satu dari ini pada instalasi yang sudah ada, anggaplah itu bukan satu-satunya. Kesalahan seperti ini berkelompok: yang mengambil keputusan itu juga mengambil keputusan yang lain.</string>
    <string name="ref_mistakes_description">Kesalahan yang lolos pemeriksaan, bertahan bertahun-tahun, lalu tidak lagi.</string>
    <string name="ref_mistakes_intro">Setiap butir di sini menghasilkan instalasi yang bekerja. Justru itulah masalahnya: tak ada yang mengeluh, pekerjaan diterima, dan cacatnya menunggu satu keadaan yang mengubahnya menjadi kecelakaan.</string>
    <string name="ref_mistakes_intro_title">Mengapa yang ini yang berbahaya</string>
    <string name="ref_mistakes_item_1">Netral dan penghantar proteksi tertukar, atau disatukan di hilir pangkal instalasi. Semuanya bekerja sampai terjadi gangguan, dan saat itu logam terbuka bertegangan.</string>
    <string name="ref_mistakes_item_10">Hasil pengujian dicatat dari rangkaian yang salah. Dokumennya lalu menyatakan laik sebuah rangkaian yang tak seorang pun mengukurnya.</string>
    <string name="ref_mistakes_item_2">Netral pinjaman antara dua rangkaian. Memutus satu rangkaian meninggalkan netralnya bertegangan dari rangkaian yang lain, dan GPAS melihat ketidakseimbangan yang memang nyata.</string>
    <string name="ref_mistakes_item_3">Penghantar proteksi dipilih dengan perkiraan mata. Ia harus bertahan melewati gangguan, bukan sekadar ada — itulah pemeriksaan adiabatik, dan itulah yang tak seorang pun melakukannya.</string>
    <string name="ref_mistakes_item_4">Penghantar aluminium masuk ke terminal yang diperuntukkan bagi tembaga. Sambungannya merayap, memanas, teroksidasi, dan akhirnya membusur.</string>
    <string name="ref_mistakes_item_5">GPAS tipe AC di depan sebuah penggerak. Ia tidak dapat mengukur dengan benar arus bocor yang dihasilkan penggerak, sehingga bisa saja tidak bekerja sama sekali.</string>
    <string name="ref_mistakes_item_6">Penghantar PEN dipisah menjadi N dan PE di lebih dari satu titik pada sumber TN-C-S, atau dipisah sama sekali pada sistem TT.</string>
    <string name="ref_mistakes_item_7">Kabel daya dan kabel data dipasang bersentuhan sepanjang bentangan sejajar yang panjang. Bekerja di meja kerja dan menimbulkan galat data yang muncul-hilang di lapangan.</string>
    <string name="ref_mistakes_item_8">Kabel dipilih hanya berdasar arus untuk jalur panjang, atau hanya berdasar susut tegangan untuk jalur pendek. Kedua syarat berlaku untuk setiap rangkaian.</string>
    <string name="ref_mistakes_item_9">Penghantar dikoreksi di atas kertas tetapi tidak untuk selungkup tempatnya benar-benar berada. Pengelompokan dan suhu ambien adalah sifat instalasinya, bukan sifat gambarnya.</string>
    <string name="ref_mistakes_source">Praktik lapangan</string>
    <string name="ref_mistakes_title">Kesalahan yang sering terjadi</string>
    <string name="ref_pf_description">Nilai indikatif menurut jenis beban</string>
    <string name="ref_pf_fluorescent_corrected">Lampu neon, dikompensasi</string>
    <string name="ref_pf_fluorescent_uncorrected">Lampu neon, tanpa kompensasi</string>
    <string name="ref_pf_heating">Pemanas resistif</string>
    <string name="ref_pf_incandescent">Lampu pijar</string>
    <string name="ref_pf_induction_furnace">Tanur induksi</string>
    <string name="ref_pf_led_driver">Driver LED</string>
    <string name="ref_pf_loads">Menurut beban</string>
    <string name="ref_pf_motor_full">Motor induksi, beban penuh</string>
    <string name="ref_pf_motor_half">Motor induksi, setengah beban</string>
    <string name="ref_pf_motor_idle">Motor induksi, tanpa beban</string>
    <string name="ref_pf_note">Ini angka indikatif untuk perkiraan, bukan nilai dari standar. Untuk apa pun yang dirancang atau ditagihkan, pakailah pelat nama atau hasil pengukuran — faktor daya motor induksi runtuh pada beban sebagian, yaitu justru ketika paling mudah keliru.</string>
    <string name="ref_pf_source">Indikatif — bukan standar</string>
    <string name="ref_pf_title">Faktor daya lazim</string>
    <string name="ref_pf_transformer_idle">Transformator, tanpa beban</string>
    <string name="ref_pf_welding_arc">Mesin las busur</string>
    <string name="ref_pr_bonding_callout">Penghantar ikatan penyama potensial bukan penghantar proteksi dan tidak boleh dipinjam sebagai penggantinya. Kalau sampai ada arus gangguan yang harus mengalir melaluinya, berarti itu penghantar yang salah.</string>
    <string name="ref_pr_bonding_description">Dua tugas berbeda yang berbagi satu warna dan terus-menerus tertukar.</string>
    <string name="ref_pr_bonding_s0_p0">Penghantar proteksi ada untuk membawa arus gangguan kembali ke sumber supaya sebuah gawai bekerja. Penghantar ikatan penyama potensial ada supaya dua benda yang bisa disentuh orang sekaligus tidak berada pada tegangan yang berbeda. Yang pertama menyelesaikan gangguannya; yang kedua membuat gangguan itu masih bisa dilalui selama berlangsung.</string>
    <string name="ref_pr_bonding_s0_p1">Karena itulah penghantar ikatan tambahan boleh kecil dan tetap benar. Ia tidak dipilih untuk membawa arus gangguan; ia dipilih supaya resistansi antara kedua bagian itu menjaga tegangan sentuh di bawah 50 V selama gawai proteksi mengerjakan tugasnya.</string>
    <string name="ref_pr_bonding_s0_title">Pembumian membawa, ikatan menyamakan</string>
    <string name="ref_pr_bonding_s1_r0_n">Ditentukan lewat pemeriksaan adiabatik</string>
    <string name="ref_pr_bonding_s1_r0_v">Membawa arus gangguan ke sumber</string>
    <string name="ref_pr_bonding_s1_r1_l">Ikatan penyama potensial utama</string>
    <string name="ref_pr_bonding_s1_r1_n">Air, gas, rangka baja bangunan</string>
    <string name="ref_pr_bonding_s1_r1_v">Mengikat utilitas yang masuk ke rel pembumian</string>
    <string name="ref_pr_bonding_s1_r2_l">Ikatan penyama potensial tambahan</string>
    <string name="ref_pr_bonding_s1_r2_n">Kamar mandi, pertanian, medis</string>
    <string name="ref_pr_bonding_s1_r2_v">Mengikat logam yang dapat disentuh bersamaan</string>
    <string name="ref_pr_bonding_s1_r3_l">Pembumian fungsional</string>
    <string name="ref_pr_bonding_s1_r3_n">Tidak pernah menggantikan penghantar proteksi</string>
    <string name="ref_pr_bonding_s1_r3_v">Acuan bagi elektronik, penapisan</string>
    <string name="ref_pr_bonding_s1_title">Penghantar mana mengerjakan apa</string>
    <string name="ref_pr_bonding_source">IEC 60364-4-41 dan -5-54</string>
    <string name="ref_pr_bonding_title">Pembumian dan ikatan penyama potensial</string>
    <string name="ref_pr_cableanatomy_callout">Kabel inti tunggal berperisai tidak boleh perisai bajanya tertutup secara magnetik mengelilingi satu penghantar saja — arus yang bersirkulasi memanaskan perisainya. Perisai aluminium, atau semua inti dalam satu perisai, itulah sebabnya aturan ini ada.</string>
    <string name="ref_pr_cableanatomy_description">Setiap lapisan, dan tugas yang dikerjakannya.</string>
    <string name="ref_pr_cableanatomy_s0_p0">Segala sesuatu di luar penghantar ada untuk menjaga penghantar tetap di tempatnya, terisolasi dari yang tak boleh disentuhnya, dan utuh selama instalasi itu berdiri. Ketika sebuah kabel gagal, hampir tidak pernah tembaganya yang gagal.</string>
    <string name="ref_pr_cableanatomy_s0_title">Hanya satu lapisan yang membawa arus</string>
    <string name="ref_pr_cableanatomy_s1_r0_l">Penghantar</string>
    <string name="ref_pr_cableanatomy_s1_r0_n">Dari kelas 1 pejal sampai kelas 6 lentur</string>
    <string name="ref_pr_cableanatomy_s1_r0_v">Membawa arus</string>
    <string name="ref_pr_cableanatomy_s1_r1_l">Isolasi</string>
    <string name="ref_pr_cableanatomy_s1_r1_n">PVC, XLPE, EPR, bebas halogen</string>
    <string name="ref_pr_cableanatomy_s1_r1_v">Menahan tegangan, menetapkan batas suhunya</string>
    <string name="ref_pr_cableanatomy_s1_r2_l">Pengisi</string>
    <string name="ref_pr_cableanatomy_s1_r2_v">Membuat kabel bulat supaya selubungnya dapat diekstrusi</string>
    <string name="ref_pr_cableanatomy_s1_r3_l">Lapisan alas</string>
    <string name="ref_pr_cableanatomy_s1_r3_v">Melindungi isolasi dari perisai</string>
    <string name="ref_pr_cableanatomy_s1_r4_l">Perisai</string>
    <string name="ref_pr_cableanatomy_s1_r4_n">Kawat baja, atau aluminium pada inti tunggal</string>
    <string name="ref_pr_cableanatomy_s1_r4_v">Menerima kerusakan mekanis; sering menjadi jalur pembumian</string>
    <string name="ref_pr_cableanatomy_s1_r5_l">Pelindung elektrostatis</string>
    <string name="ref_pr_cableanatomy_s1_r5_n">Wajib pada kabel ke penggerak</string>
    <string name="ref_pr_cableanatomy_s1_r5_v">Mengurung medan listrik, mengalirkan gangguan ke bumi</string>
    <string name="ref_pr_cableanatomy_s1_r6_l">Selubung</string>
    <string name="ref_pr_cableanatomy_s1_r6_n">Bukan isolasi, dan tak pernah boleh dianggap begitu</string>
    <string name="ref_pr_cableanatomy_s1_r6_v">Cuaca, bahan kimia, gesekan</string>
    <string name="ref_pr_cableanatomy_s1_title">Dari tengah ke luar</string>
    <string name="ref_pr_cableanatomy_source">IEC 60502 dan IEC 60228</string>
    <string name="ref_pr_cableanatomy_title">Anatomi kabel</string>
    <string name="ref_pr_harmonics_callout">Transformator ber-faktor K dibuat untuk bertahan terhadap pemanasan oleh harmonisa, bukan untuk menghilangkannya. Harmonisanya tetap ada di kabel dan tetap ada di netral.</string>
    <string name="ref_pr_harmonics_description">Mengapa netral bisa membawa lebih banyak daripada saluran mana pun, dan apa sebenarnya yang dikatakan THD.</string>
    <string name="ref_pr_harmonics_s0_p0">Pada sistem tiga fase yang seimbang, arus frekuensi dasar saling meniadakan di netral, dan karena itu netral sering menjadi penghantar terkecil dalam kabel. Harmonisa ketiga dan kelipatannya tidak begitu: mereka datang sefase satu sama lain dan saling menjumlah. Sumber yang memasok sekumpulan catu daya mode sakelar bisa menaruh arus lebih besar di netral daripada di saluran mana pun.</string>
    <string name="ref_pr_harmonics_s0_p1" formatted="false">Itu persoalan penentuan ukuran sebelum menjadi persoalan kualitas daya. IEC 60364-5-52 mensyaratkan netral dihitung sebagai penghantar berbeban begitu kandungan harmonisa ketiga melewati 15 %, dan kabelnya dikoreksi turun sesuai itu — yang berarti kabel lebih kecil membawa arus lebih besar, jika tak seorang pun memeriksanya.</string>
    <string name="ref_pr_harmonics_s0_title">Harmonisa ketiga tidak saling meniadakan</string>
    <string name="ref_pr_harmonics_s1_r0_l">Catu daya mode sakelar, driver LED</string>
    <string name="ref_pr_harmonics_s1_r0_n">Kasus terburuk bagi netral</string>
    <string name="ref_pr_harmonics_s1_r1_l">Penggerak enam pulsa</string>
    <string name="ref_pr_harmonics_s1_r1_n">Harmonisa kelipatan tiga hampir tak ada</string>
    <string name="ref_pr_harmonics_s1_r2_l">Peredup sudut fase</string>
    <string name="ref_pr_harmonics_s1_r2_n">Kuat pada kecerahan sebagian</string>
    <string name="ref_pr_harmonics_s1_r3_l">Motor, pemanas</string>
    <string name="ref_pr_harmonics_s1_r3_n">Linear; tidak menyumbang harmonisa</string>
    <string name="ref_pr_harmonics_s1_title">Apa menghasilkan apa</string>
    <string name="ref_pr_harmonics_s2_p0" formatted="false">THD 40 % pada rangkaian yang menarik 2 A bukan apa-apa; angka yang sama pada saluran 200 A adalah persoalan transformator. THD arus adalah rasio, jadi ia menyatakan seberapa terdistorsi arusnya, bukan seberapa banyak arus terdistorsinya. Mintalah angka amperenya.</string>
    <string name="ref_pr_harmonics_s2_title">Yang tidak dikatakan THD</string>
    <string name="ref_pr_harmonics_source">Seri IEC 61000</string>
    <string name="ref_pr_harmonics_title">Harmonisa</string>
    <string name="ref_pr_hazardous_callout">Membuka selungkup Ex d di area berbahaya dalam keadaan bertegangan menghilangkan persis sifat yang menjadi pokok sertifikasinya. Hanya rangkaian Ex i yang boleh dikerjakan dalam keadaan bertegangan.</string>
    <string name="ref_pr_hazardous_description">Zona, jenis proteksi, dan arti penandaan pada selungkupnya.</string>
    <string name="ref_pr_hazardous_dust">Debu</string>
    <string name="ref_pr_hazardous_gas">Gas</string>
    <string name="ref_pr_hazardous_s0_p0">Tak satu pun soal peralatan dapat dipilih sebelum areanya diklasifikasikan. Zona menyatakan seberapa sering atmosfer ledak hadir, dan itulah yang menentukan kategori peralatannya — bukan sebaliknya. Klasifikasi adalah pekerjaan tenaga ahli, dan halaman ini hanyalah pengantar, bukan penggantinya.</string>
    <string name="ref_pr_hazardous_s0_title">Zona lebih dulu</string>
    <string name="ref_pr_hazardous_s1_r0_v">Hadir terus-menerus atau dalam waktu lama</string>
    <string name="ref_pr_hazardous_s1_r1_v">Mungkin terjadi dalam operasi normal</string>
    <string name="ref_pr_hazardous_s1_r2_v">Tidak mungkin, dan singkat bila terjadi</string>
    <string name="ref_pr_hazardous_s1_r3_v">Hadir terus-menerus atau dalam waktu lama</string>
    <string name="ref_pr_hazardous_s1_r4_v">Mungkin terjadi dalam operasi normal</string>
    <string name="ref_pr_hazardous_s1_r5_v">Tidak mungkin, dan singkat bila terjadi</string>
    <string name="ref_pr_hazardous_s1_title">Zona</string>
    <string name="ref_pr_hazardous_s2_r0_v">Selungkup tahan nyala — mengurung ledakannya</string>
    <string name="ref_pr_hazardous_s2_r1_v">Keamanan ditingkatkan — tanpa busur dan permukaan panas</string>
    <string name="ref_pr_hazardous_s2_r2_n">Satu-satunya jenis yang aman dikerjakan bertegangan</string>
    <string name="ref_pr_hazardous_s2_r2_v">Aman secara hakiki — energinya dibatasi di bawah ambang penyalaan</string>
    <string name="ref_pr_hazardous_s2_r3_v">Bertekanan — menahan atmosfernya di luar</string>
    <string name="ref_pr_hazardous_s2_r4_v">Tanpa bunga api, hanya untuk zona 2</string>
    <string name="ref_pr_hazardous_s2_title">Jenis proteksi</string>
    <string name="ref_pr_hazardous_source">Seri IEC 60079</string>
    <string name="ref_pr_hazardous_title">Area berbahaya</string>
    <string name="ref_pr_nameplate_description">Setiap baris pada pelat motor atau transformator bergantung pada syarat apa.</string>
    <string name="ref_pr_nameplate_s0_p0">Pelat nama bukan daftar sifat, melainkan daftar jaminan pada kondisi yang disebutkan. Arusnya berlaku pada tegangan itu, frekuensi itu, jenis kerja itu, dan suhu ambien itu. Ubah salah satunya dan angkanya berhenti berlaku — dan karena itulah motor 400 V pada sumber 380 V menarik arus lebih besar, bukan lebih kecil.</string>
    <string name="ref_pr_nameplate_s0_title">Setiap angka punya syarat yang melekat</string>
    <string name="ref_pr_nameplate_s1_r0_n">Daya masukan lebih besar sebesar efisiensinya</string>
    <string name="ref_pr_nameplate_s1_r0_v">Daya di poros, bukan daya masukan</string>
    <string name="ref_pr_nameplate_s1_r1_n">S1 kerja terus-menerus; selain itu tidak</string>
    <string name="ref_pr_nameplate_s1_r1_v">Jenis kerja</string>
    <string name="ref_pr_nameplate_s1_r2_v">Kelas efisiensi</string>
    <string name="ref_pr_nameplate_s1_r3_n">Cadangan, bukan nilai untuk dijalankan terus</string>
    <string name="ref_pr_nameplate_s1_r3_v">Faktor pelayanan</string>
    <string name="ref_pr_nameplate_s1_r4_v">Proteksi selungkup</string>
    <string name="ref_pr_nameplate_s1_r5_n">400/690 V berarti delta pada 400</string>
    <string name="ref_pr_nameplate_s1_r5_v">Sambungan belitan dan tegangannya</string>
    <string name="ref_pr_nameplate_s1_title">Pelat motor</string>
    <string name="ref_pr_nameplate_s2_r0_v">Daya semu, bukan daya aktif</string>
    <string name="ref_pr_nameplate_s2_r1_n">Menetapkan arus gangguan yang dapat dipasoknya</string>
    <string name="ref_pr_nameplate_s2_r1_v">Tegangan impedansi</string>
    <string name="ref_pr_nameplate_s2_r2_n">Harus cocok untuk memparalelkan dua unit</string>
    <string name="ref_pr_nameplate_s2_r2_v">Kelompok vektor</string>
    <string name="ref_pr_nameplate_s2_r3_n">Pendinginan paksa menaikkan kemampuannya</string>
    <string name="ref_pr_nameplate_s2_r3_v">Cara pendinginan</string>
    <string name="ref_pr_nameplate_s2_title">Pelat transformator</string>
    <string name="ref_pr_nameplate_source">IEC 60034-1 dan IEC 60076-1</string>
    <string name="ref_pr_nameplate_title">Membaca pelat nama</string>
    <string name="ref_pr_powerquality_description">Kedip turun, kedip naik, kelip, dan ketidakseimbangan: apa penyebabnya dan apa yang dirusaknya.</string>
    <string name="ref_pr_powerquality_s0_p0" formatted="false">Kedip turun tegangan hampir selalu berasal dari beban besar yang start atau gangguan yang sedang diputus di suatu titik jaringan — jaringan Anda atau tetangga. Lamanya beberapa siklus, bukan detik, dan yang menyadarinya adalah peralatan berkontaktor: kumparannya lepas di sekitar 70 % dan prosesnya berhenti meskipun tak ada yang rusak.</string>
    <string name="ref_pr_powerquality_s0_title">Sebagian besar adalah motor orang lain</string>
    <string name="ref_pr_powerquality_s1_r0_l">Kedip turun</string>
    <string name="ref_pr_powerquality_s1_r0_n">Start motor, pemutusan gangguan</string>
    <string name="ref_pr_powerquality_s1_r1_l">Kedip naik</string>
    <string name="ref_pr_powerquality_s1_r1_n">Beban besar dilepas, gangguan tak seimbang</string>
    <string name="ref_pr_powerquality_s1_r2_l">Pemadaman</string>
    <string name="ref_pr_powerquality_s1_r2_n">Proteksi di hulu bekerja</string>
    <string name="ref_pr_powerquality_s1_r3_l">Kelip</string>
    <string name="ref_pr_powerquality_s1_r3_n">Lonjakan beban berulang — mesin las, mesin pemecah batu</string>
    <string name="ref_pr_powerquality_s1_r4_l">Ketidakseimbangan</string>
    <string name="ref_pr_powerquality_s1_r4_n">Beban satu fase tersebar tidak merata</string>
    <string name="ref_pr_powerquality_s1_title">Apa masing-masingnya</string>
    <string name="ref_pr_powerquality_s2_p0">Beberapa persen ketidakseimbangan tegangan menghasilkan berkali lipat itu dalam ketidakseimbangan arus pada motor induksi, dan seluruh arus tambahannya menjadi panas di rotor. Inilah yang paling senyap di antara gangguan-gangguan ini, dan yang memperpendek umur mesin tanpa pernah membuat apa pun bekerja.</string>
    <string name="ref_pr_powerquality_s2_title">Ketidakseimbangan yang paling mahal</string>
    <string name="ref_pr_powerquality_source">IEC 61000-4-30, EN 50160</string>
    <string name="ref_pr_powerquality_title">Kualitas daya</string>
    <string name="ref_pr_selectivity_callout">Klaim selektivitas tanpa tabel pabrikan di belakangnya hanyalah harapan. Dua kurva yang tampak jelas terpisah pada grafik logaritmik adalah cara paling umum harapan itu terbentuk.</string>
    <string name="ref_pr_selectivity_description">Membuat hanya gawai terdekat yang membuka, dan tahu kapan itu tidak mungkin.</string>
    <string name="ref_pr_selectivity_s0_p0">Selektivitas dicapai lewat arus, lewat waktu, atau lewat energi. Cara arus bekerja selama arus gangguan di gawai hilir masih jauh di bawah ambang seketika gawai hulu. Cara waktu bekerja dengan menunda kerja gawai hulu. Cara energi — selektivitas penuh pada arus gangguan tinggi — sama sekali tidak bisa disimpulkan dari kurva dan hanya ada di tabel hasil uji pabrikan.</string>
    <string name="ref_pr_selectivity_s0_p1">Dua pemutus yang kurvanya sekadar tidak berpotongan belumlah selektif. Di dekat pangkalnya kedua gawai berada di daerah seketika, keduanya membuka dalam milidetik, dan kurvanya tidak mengatakan apa pun tentang siapa yang lebih dulu sampai.</string>
    <string name="ref_pr_selectivity_s0_title">Tiga cara mendapatkannya</string>
    <string name="ref_pr_selectivity_s1_r0_l">Arus</string>
    <string name="ref_pr_selectivity_s1_r0_n">Gagal begitu gangguannya mencapai daerah seketika gawai hulu</string>
    <string name="ref_pr_selectivity_s1_r0_v">Perbandingan nilai pengenal, lazimnya 1:1,6 atau lebih baik</string>
    <string name="ref_pr_selectivity_s1_r1_l">Waktu</string>
    <string name="ref_pr_selectivity_s1_r1_n">Harganya adalah energi lolos pada setiap gangguan</string>
    <string name="ref_pr_selectivity_s1_r1_v">Gawai hulu ditunda 100 ms atau lebih</string>
    <string name="ref_pr_selectivity_s1_r2_l">Energi</string>
    <string name="ref_pr_selectivity_s1_r2_n">Berlaku hanya untuk pasangan yang persis tercantum</string>
    <string name="ref_pr_selectivity_s1_r2_v">Kombinasi yang telah diuji pabrikan</string>
    <string name="ref_pr_selectivity_s1_title">Cara mana, dan batasnya</string>
    <string name="ref_pr_selectivity_source">IEC 60947-2 dan tabel pabrikan</string>
    <string name="ref_pr_selectivity_title">Selektivitas</string>
    <string name="ref_pr_switchboard_description">Kenaikan suhu, bentuk pemisahan, dan mengapa sebuah panel gagal uji jenis.</string>
    <string name="ref_pr_switchboard_s0_p0">Gawai diberi nilai pengenal di udara terbuka pada 30 atau 40 °C. Di dalam panel tertutup mereka saling memanaskan, dan yang benar-benar sanggup dipikul panel itu adalah faktor keragaman pengenal rakitannya — bukan jumlah nilai pengenal gawainya. Panel yang cocok di atas kertas tetap bisa gagal pada verifikasi kenaikan suhu.</string>
    <string name="ref_pr_switchboard_s0_title">Selungkuplah batasnya</string>
    <string name="ref_pr_switchboard_s1_r0_v">Tanpa pemisahan</string>
    <string name="ref_pr_switchboard_s1_r1_v">Rel daya dipisahkan dari unit fungsional</string>
    <string name="ref_pr_switchboard_s1_r2_v">Unit dipisahkan satu sama lain, terminalnya tidak</string>
    <string name="ref_pr_switchboard_s1_r3_n">Memungkinkan satu rangkaian dikerjakan saat yang lain bertegangan</string>
    <string name="ref_pr_switchboard_s1_r3_v">Unit dan terminalnya semua dipisahkan</string>
    <string name="ref_pr_switchboard_s1_title">Bentuk pemisahan</string>
    <string name="ref_pr_switchboard_s2_p0">IEC 61439 memverifikasi rancangannya, bukan panel satuannya: kenaikan suhu, ketahanan hubung pendek, isolasi, kontinuitas rangkaian proteksi, dan IP. Mengganti sebuah gawai dengan yang setara dari pabrikan lain membatalkan verifikasinya, semirip apa pun lembar datanya terlihat.</string>
    <string name="ref_pr_switchboard_s2_title">Apa yang dicakup uji jenis</string>
    <string name="ref_pr_switchboard_source">IEC 61439</string>
    <string name="ref_pr_switchboard_title">Perancangan panel hubung bagi</string>
    <string name="ref_pr_vectorgroup_description">Apa yang dikatakan Dyn11, dan apa yang harus cocok sebelum dua unit berjalan paralel.</string>
    <string name="ref_pr_vectorgroup_s0_p0">Huruf kapital adalah belitan tegangan tinggi, huruf kecil yang rendah. D berarti delta, Y bintang, z zigzag; huruf n berarti titik bintangnya dikeluarkan sebagai netral. Angkanya adalah pergeseran fase dalam satuan 30°, dibaca seperti muka jam — 11 berarti sisi tegangan rendah mendahului 30°.</string>
    <string name="ref_pr_vectorgroup_s0_title">Bacalah dari kiri ke kanan</string>
    <string name="ref_pr_vectorgroup_s1_r0_n">Transformator distribusi yang lazim</string>
    <string name="ref_pr_vectorgroup_s1_r0_v">Delta di sisi TT, bintang bernetral di sisi TR, mendahului 30°</string>
    <string name="ref_pr_vectorgroup_s1_r1_n">Kelaziman kawasan tertentu; tidak bisa diparalelkan dengan Dyn11</string>
    <string name="ref_pr_vectorgroup_s1_r1_v">Belitan yang sama, tertinggal 150°</string>
    <string name="ref_pr_vectorgroup_s1_r2_n">Buruk pada beban tak seimbang</string>
    <string name="ref_pr_vectorgroup_s1_r2_v">Bintang di kedua sisi, tanpa pergeseran</string>
    <string name="ref_pr_vectorgroup_s1_r3_n">Netral tidak tersedia</string>
    <string name="ref_pr_vectorgroup_s1_r3_v">Delta di kedua sisi</string>
    <string name="ref_pr_vectorgroup_s1_r4_n">Tahan terhadap ketidakseimbangan berat</string>
    <string name="ref_pr_vectorgroup_s1_r4_v">Bintang di sisi TT, zigzag di sisi TR</string>
    <string name="ref_pr_vectorgroup_s1_title">Kelompok yang umum</string>
    <string name="ref_pr_vectorgroup_s2_p0">Empat hal harus sepakat: kelompok vektor, perbandingan tegangan, tegangan impedansi, dan urutan fase. Tegangan impedansi yang berbeda berarti kedua transformator tidak berbagi beban sebanding dengan kemampuannya — yang lebih kaku mengambil lebih banyak dan lebih dulu kepanasan.</string>
    <string name="ref_pr_vectorgroup_s2_title">Sebelum diparalelkan</string>
    <string name="ref_pr_vectorgroup_source">IEC 60076-1</string>
    <string name="ref_pr_vectorgroup_title">Kelompok vektor transformator</string>
    <string name="ref_prefix_giga">giga</string>
    <string name="ref_prefix_kilo">kilo</string>
    <string name="ref_prefix_mega">mega</string>
    <string name="ref_prefix_micro">mikro</string>
    <string name="ref_prefix_milli">mili</string>
    <string name="ref_prefix_nano">nano</string>
    <string name="ref_prefix_pico">piko</string>
    <string name="ref_ratings_coordination">Koordinasi dengan kabel</string>
    <string name="ref_ratings_coordination_note">Kedua syarat harus terpenuhi. Yang pertama menentukan gawai di antara beban dan kabelnya. Yang kedua menyatakan bahwa gawainya harus benar-benar bekerja sebelum kabelnya rusak — pada pemutus modern hal itu terpenuhi dengan sendirinya, tetapi pada sebagian pelebur tidak, dan harus diperiksa.</string>
    <string name="ref_ratings_description">Ukuran gawai baku dan aturan koordinasinya</string>
    <string name="ref_ratings_first">Arus desain ≤ arus pengenal gawai ≤ kemampuan hantar arus kabel</string>
    <string name="ref_ratings_fuse">Pelebur gG</string>
    <string name="ref_ratings_fuse_large">Ukuran lebih besar</string>
    <string name="ref_ratings_fuse_note">Pelebur gG melindungi terhadap beban lebih sekaligus hubung pendek. Pelebur aM hanya melindungi terhadap hubung pendek dan harus dipasangkan dengan gawai beban lebih tersendiri — menukar yang satu dengan yang lain meninggalkan motor tanpa proteksi beban lebih sama sekali.</string>
    <string name="ref_ratings_fuse_series">Deret yang umum</string>
    <string name="ref_ratings_mcb">Pemutus sirkit mini</string>
    <string name="ref_ratings_mcb_large">Rangka lebih besar</string>
    <string name="ref_ratings_mcb_series">Deret yang umum</string>
    <string name="ref_ratings_second">Arus kerjanya tidak boleh melampaui 1,45 × kemampuan hantar arus kabel</string>
    <string name="ref_ratings_source">IEC 60898 · IEC 60269 · IEC 60364-4-43</string>
    <string name="ref_ratings_title">Nilai pengenal pilihan</string>
    <string name="ref_rcd_100ma">Selektivitas di atas gawai 30 mA</string>
    <string name="ref_rcd_10ma">Ruang medis dan area berisiko tinggi</string>
    <string name="ref_rcd_300ma">Proteksi kebakaran pada panel hubung bagi</string>
    <string name="ref_rcd_30ma">Proteksi tambahan: kotak kontak, kamar mandi, luar ruang</string>
    <string name="ref_rcd_a">Ditambah arus searah berdenyut</string>
    <string name="ref_rcd_a_note">Elektronik satu fase, batas minimum yang umum</string>
    <string name="ref_rcd_ac">Hanya arus bolak-balik sinusoidal</string>
    <string name="ref_rcd_ac_note">Sudah tidak diterima di banyak negara</string>
    <string name="ref_rcd_b">Ditambah arus searah rata</string>
    <string name="ref_rcd_b_note">Penggerak tiga fase, pengisi daya kendaraan listrik, inverter surya</string>
    <string name="ref_rcd_description">Bentuk arus sisa mana yang dapat dideteksi tiap tipe</string>
    <string name="ref_rcd_f">Ditambah frekuensi campuran</string>
    <string name="ref_rcd_f_note">Penggerak kecepatan variabel satu fase</string>
    <string name="ref_rcd_ratings">Arus sisa pengenal</string>
    <string name="ref_rcd_ratings_note">30 mA adalah proteksi terhadap kejut listrik; 300 mA adalah proteksi terhadap kebakaran. Keduanya tugas berbeda, dan yang satu tidak menggantikan yang lain.</string>
    <string name="ref_rcd_selective">Ditunda, untuk selektivitas di hulu</string>
    <string name="ref_rcd_source">IEC 61008 · IEC 61009 · IEC 62423</string>
    <string name="ref_rcd_times">Waktu kerja maksimum</string>
    <string name="ref_rcd_times_note">Selektivitas antara dua GPAS memerlukan lebih dari sekadar nilai pengenal yang berbeda: gawai di hulu juga harus bertipe S, yang penundaannya disengaja agar gawai di hilir sempat memutus lebih dulu. Dua gawai seketika yang dipasang berderet akan bekerja bersamaan.</string>
    <string name="ref_rcd_title">Tipe GPAS</string>
    <string name="ref_rcd_types">Bentuk gelombang yang terdeteksi</string>
    <string name="ref_rcd_types_note">Setiap tipe mendeteksi semua yang dideteksi tipe di atasnya, ditambah satu hal lagi. Kegagalannya senyap: GPAS yang menghadapi arus sisa yang tak dapat dilihatnya tidak bekerja dan tidak memberi tanda apa pun bahwa ia buta.</string>
    <string name="ref_safety_1">Putuskan sepenuhnya. Setiap sumber, termasuk yang dapat memasok balik — generator, UPS, surya, kapasitor.</string>
    <string name="ref_safety_2">Amankan dari penyambungan kembali. Kunci dan beri label; secarik catatan bukanlah kunci.</string>
    <string name="ref_safety_3">Pastikan instalasinya bebas tegangan. Buktikan alat ujinya pada sumber yang diketahui, uji rangkaiannya, lalu buktikan lagi alat ujinya.</string>
    <string name="ref_safety_4">Bumikan dan hubung pendekkan. Wajib pada tegangan tinggi; praktik yang baik di mana pun tegangan dapat kembali.</string>
    <string name="ref_safety_5">Lindungi terhadap bagian bertegangan di sekitarnya. Tutup atau beri sekat pada apa pun yang masih bertegangan dalam jangkauan.</string>
    <string name="ref_safety_callout">Membuktikan alat uji sebelum dan sesudah bukan upacara. Alat uji yang rusak di tengah pemeriksaan akan menunjukkan bebas tegangan pada rangkaian yang bertegangan, dan pembacaan yang Anda percayai itulah kerusakannya.</string>
    <string name="ref_safety_description">Sebelum mengerjakan apa pun yang hendak Anda anggap bebas tegangan.</string>
    <string name="ref_safety_intro">Aturannya adalah urutannya. Setiap langkah mengandaikan langkah sebelumnya selesai, dan langkah ketiga ada karena dua langkah pertama bisa dikerjakan sempurna pada rangkaian yang salah.</string>
    <string name="ref_safety_intro_title">Dengan urutan ini, setiap kali</string>
    <string name="ref_safety_s1">Lima aturan</string>
    <string name="ref_safety_source">EN 50110-1</string>
    <string name="ref_safety_title">Lima aturan keselamatan</string>
    <string name="ref_sel_battery_callout">Baterai basah melepaskan hidrogen selama pengisian. Itu adalah persyaratan ventilasi dan zona bebas sumber penyalaan, bukan soal selera.</string>
    <string name="ref_sel_battery_col_0">VRLA</string>
    <string name="ref_sel_battery_col_1">Timbal-asam basah</string>
    <string name="ref_sel_battery_col_2">Li-ion (LFP)</string>
    <string name="ref_sel_battery_description">Berapa biaya tiap teknologi sepanjang umurnya, bukan pada fakturnya.</string>
    <string name="ref_sel_battery_intro">Dua bank baterai dengan ampere-jam yang sama bukanlah pembelian yang sama. Kedalaman pemakaian dan umur siklus menentukan berapa banyak energi yang benar-benar Anda dapatkan selama sepuluh tahun, dan menurut ukuran itu bank yang paling murah jarang menjadi yang paling murah.</string>
    <string name="ref_sel_battery_intro_title">Siklus, bukan kapasitas</string>
    <string name="ref_sel_battery_r3_c0">Tidak ada</string>
    <string name="ref_sel_battery_r3_c1">Penambahan air, ventilasi</string>
    <string name="ref_sel_battery_r3_c2">Tidak ada, tetapi perlu BMS</string>
    <string name="ref_sel_battery_r4_c0">Umur berkurang separuh tiap 10 °C di atas 20</string>
    <string name="ref_sel_battery_r4_c1">Sama, dan melepaskan hidrogen</string>
    <string name="ref_sel_battery_r4_c2">Tahan panas, tidak boleh diisi di bawah 0 °C</string>
    <string name="ref_sel_battery_r5_c0">UPS siaga, jarang dikosongkan</string>
    <string name="ref_sel_battery_r5_c1">Bank stasioner besar, ketika biaya yang menentukan</string>
    <string name="ref_sel_battery_r5_c2">Siklus harian, surya, terbatas oleh bobot</string>
    <string name="ref_sel_battery_row_0">Kedalaman pemakaian</string>
    <string name="ref_sel_battery_row_1">Eksponen Peukert</string>
    <string name="ref_sel_battery_row_2">Umur siklus</string>
    <string name="ref_sel_battery_row_3">Perawatan</string>
    <string name="ref_sel_battery_row_4">Suhu</string>
    <string name="ref_sel_battery_row_5">Cocok untuk</string>
    <string name="ref_sel_battery_source">Data pabrikan</string>
    <string name="ref_sel_battery_table_title">Berdampingan</string>
    <string name="ref_sel_battery_title">Teknologi baterai</string>
    <string name="ref_sel_cabletype_callout">Kabel yang diperuntukkan bagi tempat lembap tidak sama dengan yang diperuntukkan bagi perendaman permanen, dan keduanya tidak sama dengan yang diperuntukkan bagi penanaman dalam tanah. Bacalah spesifikasi selubungnya, bukan isolasinya.</string>
    <string name="ref_sel_cabletype_col_1">Konstruksi</string>
    <string name="ref_sel_cabletype_col_2">Mengapa</string>
    <string name="ref_sel_cabletype_description">Apa yang dilakukan jalurnya terhadap kabel, dan konstruksi mana yang bertahan.</string>
    <string name="ref_sel_cabletype_intro">Luas penampang dan isolasi menjawab berapa besar arus dan seberapa panas. Keduanya tidak mengatakan apa pun tentang terkubur di tanah basah, terseret dalam rantai kabel sejuta kali, atau diminta menjaga kipas pengisap asap tetap berputar sementara gedungnya terbakar. Itu semua pertanyaan konstruksi, dan salah memilih konstruksi adalah cacat yang datang bertahun-tahun kemudian.</string>
    <string name="ref_sel_cabletype_intro_title">Jalurnya yang memilih kabelnya</string>
    <string name="ref_sel_cabletype_r0_c1">Berperisai, XLPE, dengan selubung untuk tempat basah</string>
    <string name="ref_sel_cabletype_r0_c2">Pergerakan tanah dan batu; perisainya adalah proteksi mekanis sekaligus jalur pembumian</string>
    <string name="ref_sel_cabletype_r1_c1">Berinti banyak tanpa perisai, tahan UV bila di luar ruang</string>
    <string name="ref_sel_cabletype_r1_c2">Tertopang sepanjang jalurnya, jadi yang berarti hanyalah penanganan dan sinar matahari</string>
    <string name="ref_sel_cabletype_r2_c1">Selubung untuk kelembapan permanen</string>
    <string name="ref_sel_cabletype_r2_c2">Air merambat sepanjang selubung yang hanya diperuntukkan bagi tempat lembap</string>
    <string name="ref_sel_cabletype_r3_c1">Tahan api, bebas halogen</string>
    <string name="ref_sel_cabletype_r3_c2">Harus menjaga rangkaiannya tetap hidup sementara orang keluar, dan tidak boleh menambah asap</string>
    <string name="ref_sel_cabletype_r4_c1">Berisolasi ganda, tahan UV dan ozon, 1,5 kV</string>
    <string name="ref_sel_cabletype_r4_c2">Di luar ruang selama 25 tahun, pada tegangan yang kabel biasa tidak diperuntukkan untuknya</string>
    <string name="ref_sel_cabletype_r5_c1">Lentur berkawat halus, dirancang untuk rantai kabel</string>
    <string name="ref_sel_cabletype_r5_c2">Yang mengakhirinya adalah kelelahan bahan, bukan arus; penghantar pejal mengeras dan patah</string>
    <string name="ref_sel_cabletype_r6_c1">Tahan lumpur pengeboran, bebas halogen, tidak merambatkan api menurut IEC 60332-3</string>
    <string name="ref_sel_cabletype_r6_c2">Garam, getaran, dan kebakaran yang tak seorang pun bisa menjauh darinya</string>
    <string name="ref_sel_cabletype_row_0">Ditanam langsung</string>
    <string name="ref_sel_cabletype_row_1">Di atas rak kabel</string>
    <string name="ref_sel_cabletype_row_2">Di tempat basah</string>
    <string name="ref_sel_cabletype_row_3">Jalur evakuasi kebakaran</string>
    <string name="ref_sel_cabletype_row_4">Sisi searah surya</string>
    <string name="ref_sel_cabletype_row_5">Mesin bergerak</string>
    <string name="ref_sel_cabletype_row_6">Kapal dan lepas pantai</string>
    <string name="ref_sel_cabletype_source">IEC 60502, IEC 60364-5-52, dan data pabrikan</string>
    <string name="ref_sel_cabletype_table_title">Menurut tempat pemasangannya</string>
    <string name="ref_sel_cabletype_title">Memilih jenis kabel</string>
    <string name="ref_sel_enclosure_callout">Angka kedua tidak bertingkat naik di atas 6. IPX7 (perendaman) tidak berarti IPX5 (semburan); selungkup yang memerlukan keduanya ditandai dengan keduanya.</string>
    <string name="ref_sel_enclosure_col_0">Lingkungan</string>
    <string name="ref_sel_enclosure_col_1">IP</string>
    <string name="ref_sel_enclosure_col_2">IK</string>
    <string name="ref_sel_enclosure_description">Apa yang dituntut lingkungannya, ruang demi ruang.</string>
    <string name="ref_sel_enclosure_intro">Selungkup dipilih untuk cara pembersihannya dan untuk cuacanya, bukan untuk hari pemasangannya. Panel yang tak pernah kehujanan tetap terkena semprotan bertekanan setahun sekali, dan itulah tingkat yang dibutuhkannya.</string>
    <string name="ref_sel_enclosure_intro_title">Tentukan untuk hari terburuknya</string>
    <string name="ref_sel_enclosure_r0_c0">Kantor, rumah tinggal, gudang kering</string>
    <string name="ref_sel_enclosure_r1_c0">Di luar zona semprotan langsung</string>
    <string name="ref_sel_enclosure_r2_c0">Terkena cuaca</string>
    <string name="ref_sel_enclosure_r3_c0">Benturan kendaraan dan troli</string>
    <string name="ref_sel_enclosure_r4_c0">Disemprot bertekanan setiap hari</string>
    <string name="ref_sel_enclosure_r5_c0">Bahayanya adalah debu penghantar</string>
    <string name="ref_sel_enclosure_row_0">Dalam ruang, kering</string>
    <string name="ref_sel_enclosure_row_1">Kamar mandi</string>
    <string name="ref_sel_enclosure_row_2">Luar ruang</string>
    <string name="ref_sel_enclosure_row_3">Tempat parkir</string>
    <string name="ref_sel_enclosure_row_4">Produksi pangan</string>
    <string name="ref_sel_enclosure_row_5">Bengkel berdebu</string>
    <string name="ref_sel_enclosure_source">IEC 60529 dan IEC 62262</string>
    <string name="ref_sel_enclosure_table_title">Menurut lingkungan</string>
    <string name="ref_sel_enclosure_title">Memilih IP dan IK</string>
    <string name="ref_sel_insulation_callout">Kabel bebas halogen dipilih demi orang yang mengungsi menembus asap, bukan demi kabelnya. Di gedung yang hanya punya satu jalur evakuasi, itu berhenti menjadi soal selera.</string>
    <string name="ref_sel_insulation_col_0">PVC</string>
    <string name="ref_sel_insulation_col_1">XLPE</string>
    <string name="ref_sel_insulation_col_2">EPR</string>
    <string name="ref_sel_insulation_col_3">Bebas halogen</string>
    <string name="ref_sel_insulation_description">Suhu, perilaku dalam kebakaran, kelenturan, dan harga — serta apa yang dibeli masing-masing.</string>
    <string name="ref_sel_insulation_intro">XLPE membawa arus lebih besar daripada PVC pada luas penampang yang sama karena ia tahan penghantar yang lebih panas. Arus tambahan itu nyata, tetapi nyata pula kabel yang lebih kaku, radius tekuk yang lebih besar, dan terminal yang sekarang harus bertahan pada 90 °C.</string>
    <string name="ref_sel_insulation_intro_title">Batas suhu yang lebih tinggi tidak gratis</string>
    <string name="ref_sel_insulation_r1_c0">Baik</string>
    <string name="ref_sel_insulation_r1_c1">Kaku</string>
    <string name="ref_sel_insulation_r1_c2">Sangat baik</string>
    <string name="ref_sel_insulation_r1_c3">Baik</string>
    <string name="ref_sel_insulation_r2_c0">Asap pekat dan asam</string>
    <string name="ref_sel_insulation_r2_c1">Asap pekat</string>
    <string name="ref_sel_insulation_r2_c2">Asap pekat</string>
    <string name="ref_sel_insulation_r2_c3">Sedikit asap, tanpa halogen</string>
    <string name="ref_sel_insulation_r4_c0">Instalasi tetap pada umumnya</string>
    <string name="ref_sel_insulation_r4_c1">Pembebanan lebih tinggi, jalur tanam tanah</string>
    <string name="ref_sel_insulation_r4_c2">Penekukan, mesin bergerak, kapal</string>
    <string name="ref_sel_insulation_r4_c3">Terowongan, kapal, gedung publik</string>
    <string name="ref_sel_insulation_row_0">Suhu penghantar</string>
    <string name="ref_sel_insulation_row_1">Kelenturan</string>
    <string name="ref_sel_insulation_row_2">Dalam kebakaran</string>
    <string name="ref_sel_insulation_row_3">Biaya relatif</string>
    <string name="ref_sel_insulation_row_4">Cocok untuk</string>
    <string name="ref_sel_insulation_source">IEC 60502 dan data pabrikan</string>
    <string name="ref_sel_insulation_table_title">Berdampingan</string>
    <string name="ref_sel_insulation_title">Memilih isolasi</string>
    <string name="ref_sel_material_callout">Aluminium yang masuk ke terminal untuk tembaga adalah kegagalan yang justru hendak dicegah oleh perbandingan ini. Sambungannya merayap, memanas, teroksidasi, dan akhirnya membusur — bertahun-tahun setelah orang yang memasangnya pergi.</string>
    <string name="ref_sel_material_col_0">Tembaga</string>
    <string name="ref_sel_material_col_1">Aluminium</string>
    <string name="ref_sel_material_description">Di mana aluminium menghemat uang, dan di mana ia lebih mahal daripada penghematannya.</string>
    <string name="ref_sel_material_intro">Aluminium memerlukan kira-kira satu setengah kali luas penampang untuk arus yang sama, dan tetap berbobot sekitar separuhnya. Pada saluran utama yang panjang dan berat, itu penghematan baik dalam uang maupun dalam tenaga pemasangan. Pada rangkaian akhir 2,5 mm² tak ada yang bisa dihemat, tetapi ada satu sambungan yang bisa dibuat keliru.</string>
    <string name="ref_sel_material_intro_title">Dua ukuran lebih besar, sepertiga bobotnya</string>
    <string name="ref_sel_material_r4_c0">Sederhana</string>
    <string name="ref_sel_material_r4_c1">Sepatu kabel bimetal, torsi yang benar, diperiksa ulang setelah mapan</string>
    <string name="ref_sel_material_r5_c0">Segalanya, terutama ukuran kecil</string>
    <string name="ref_sel_material_r5_c1">Saluran utama panjang, saluran naik, kira-kira dari 35 mm² ke atas</string>
    <string name="ref_sel_material_row_0">Resistivitas pada 20 °C</string>
    <string name="ref_sel_material_row_1">Massa jenis</string>
    <string name="ref_sel_material_row_2">Luas penampang untuk arus yang sama</string>
    <string name="ref_sel_material_row_3">Massa untuk arus yang sama</string>
    <string name="ref_sel_material_row_4">Penyambungan</string>
    <string name="ref_sel_material_row_5">Cocok untuk</string>
    <string name="ref_sel_material_source">IEC 60228 dan data bahan aplikasi ini sendiri</string>
    <string name="ref_sel_material_table_title">Berdampingan</string>
    <string name="ref_sel_material_title">Tembaga atau aluminium</string>
    <string name="ref_sel_rcdtype_callout">Nilai arusnya adalah pertanyaan yang terpisah dari tipenya. 30 mA melindungi orang, 100 dan 300 mA melindungi dari kebakaran, dan 10 mA dipakai di tempat yang risikonya tinggi dan rangkaiannya kecil.</string>
    <string name="ref_sel_rcdtype_col_0">Tipe AC</string>
    <string name="ref_sel_rcdtype_col_1">Tipe A</string>
    <string name="ref_sel_rcdtype_col_2">Tipe F</string>
    <string name="ref_sel_rcdtype_col_3">Tipe B</string>
    <string name="ref_sel_rcdtype_description">Tipenya ditentukan oleh bentuk arus bocornya, bukan oleh besarnya.</string>
    <string name="ref_sel_rcdtype_intro">GPAS hanya bisa bekerja pada arus yang dapat diukurnya. Pasang tipe AC di depan sebuah penggerak dan ia mungkin tak pernah melihat arus bocor berkomponen searah yang dihasilkan penggerak itu — gawainya terpasang, teruji, dan buta.</string>
    <string name="ref_sel_rcdtype_intro_title">Sesuaikan tipenya dengan bebannya</string>
    <string name="ref_sel_rcdtype_r4_c0">Rangkaian resistif murni</string>
    <string name="ref_sel_rcdtype_r4_c1">Kotak kontak, pencahayaan, elektronik satu fase</string>
    <string name="ref_sel_rcdtype_r4_c2">Penggerak satu fase, mesin cuci</string>
    <string name="ref_sel_rcdtype_r4_c3">Penggerak tiga fase, pengisi daya kendaraan listrik, inverter surya</string>
    <string name="ref_sel_rcdtype_row_0">Arus bolak-balik sinusoidal</string>
    <string name="ref_sel_rcdtype_row_1">Arus searah berdenyut</string>
    <string name="ref_sel_rcdtype_row_2">Frekuensi campuran</string>
    <string name="ref_sel_rcdtype_row_3">Arus searah rata</string>
    <string name="ref_sel_rcdtype_row_4">Pemakaian lazim</string>
    <string name="ref_sel_rcdtype_source">IEC 61008 / IEC 62423</string>
    <string name="ref_sel_rcdtype_table_title">Apa yang dideteksi tiap tipe</string>
    <string name="ref_sel_rcdtype_title">Memilih tipe GPAS</string>
    <string name="ref_sel_starting_callout" formatted="false">Penggerak bukan sekadar cara menjalankan motor. Kalau bebannya pernah berjalan pada kecepatan sebagian, ia membayar dirinya sendiri lewat energi: kipas pada 80 % kecepatan menyerap kira-kira separuh dayanya.</string>
    <string name="ref_sel_starting_col_0">Langsung ke jaringan</string>
    <string name="ref_sel_starting_col_1">Bintang-delta</string>
    <string name="ref_sel_starting_col_2">Penyala lunak</string>
    <string name="ref_sel_starting_col_3">Penggerak (VFD)</string>
    <string name="ref_sel_starting_description">Berapa harga tiap cara dalam arus, dalam torsi, dan dalam uang.</string>
    <string name="ref_sel_starting_intro" formatted="false">Setiap cara di sini bekerja dengan menurunkan tegangan, dan torsinya turun mengikuti kuadratnya. Bila penurunannya berupa perubahan sambungan atau sebuah transformator — bintang-delta, autotransformator — arus salurannya turun sebanding dengan torsinya: bintang memberikan 58 % tegangan, jadi sepertiga arus membeli sepertiga torsi. Penyala lunak justru menurunkan tegangan secara seri, sehingga arusnya turun mengikuti tegangan sedangkan torsinya mengikuti kuadratnya — dua pertiga arus menyisakan kurang dari separuh torsi. Bagaimanapun juga, konveyor bermuatan yang lancar start langsung ke jaringan bisa jadi tidak start sama sekali dalam hubungan bintang.</string>
    <string name="ref_sel_starting_intro_title">Yang Anda korbankan adalah torsi</string>
    <string name="ref_sel_starting_r2_c3">Rentang penuh</string>
    <string name="ref_sel_starting_r4_c0">Motor kecil, sumber yang kuat</string>
    <string name="ref_sel_starting_r4_c1">Kipas dan pompa yang start tanpa beban</string>
    <string name="ref_sel_starting_r4_c2">Penggerak sabuk, tempat sentakan berarti</string>
    <string name="ref_sel_starting_r4_c3">Beban berubah-ubah, penghematan energi</string>
    <string name="ref_sel_starting_r5_c0">Kedip turun tegangan pada seluruh panel</string>
    <string name="ref_sel_starting_r5_c1">Lonjakan arus saat perpindahan</string>
    <string name="ref_sel_starting_r5_c2">Perlu kontaktor pintas untuk kerja terus-menerus</string>
    <string name="ref_sel_starting_r5_c3">Harmonisa, EMC, GPAS tipe B</string>
    <string name="ref_sel_starting_row_0">Arus start</string>
    <string name="ref_sel_starting_row_1">Torsi start</string>
    <string name="ref_sel_starting_row_2">Pengaturan kecepatan</string>
    <string name="ref_sel_starting_row_3">Biaya relatif</string>
    <string name="ref_sel_starting_row_4">Cocok untuk</string>
    <string name="ref_sel_starting_row_5">Perhatikan</string>
    <string name="ref_sel_starting_source">Data pabrikan dan IEC 60947-4</string>
    <string name="ref_sel_starting_table_title">Berdampingan</string>
    <string name="ref_sel_starting_title">Cara menjalankan motor</string>
    <string name="ref_source_label">Sumber: %1$s</string>
    <string name="ref_standards_description">Peta dokumen yang diikuti aplikasi ini.</string>
    <string name="ref_standards_intro">Sebagian besar pertanyaan tentang instalasi tegangan rendah terjawab di dalam IEC 60364, dan nomor bagiannya menunjukkan babnya. Mengetahui bahwa -4-41 adalah proteksi dan -5-52 adalah sistem perkawatan mengubah sebuah pencarian menjadi sekadar membuka halaman.</string>
    <string name="ref_standards_intro_title">Seri 60364 adalah satu buku dalam beberapa bagian</string>
    <string name="ref_standards_s1">IEC 60364 — instalasi tegangan rendah</string>
    <string name="ref_standards_s2">Di dokumen lain</string>
    <string name="ref_standards_source">Katalog IEC</string>
    <string name="ref_standards_title">Standar mana mengurus apa</string>
    <string name="ref_std_a_0">Proteksi terhadap kejut listrik; waktu pemutusan</string>
    <string name="ref_std_a_1">Proteksi terhadap arus lebih</string>
    <string name="ref_std_a_2">Sistem perkawatan; kemampuan hantar arus dan faktor koreksi</string>
    <string name="ref_std_a_3">Susunan pembumian dan penghantar proteksi</string>
    <string name="ref_std_a_4">Verifikasi: pemeriksaan dan pengujian</string>
    <string name="ref_std_a_5">Instalasi khusus — kamar mandi, dermaga, surya, medis</string>
    <string name="ref_std_b_0">Tegangan baku</string>
    <string name="ref_std_b_1">Penghantar kabel berisolasi</string>
    <string name="ref_std_b_10">Proteksi benturan IK</string>
    <string name="ref_std_b_11">Penandaan acuan</string>
    <string name="ref_std_b_12">Pencahayaan tempat kerja</string>
    <string name="ref_std_b_13">Pengoperasian instalasi listrik</string>
    <string name="ref_std_b_2">Pelebur tegangan rendah</string>
    <string name="ref_std_b_3">Tingkat proteksi IP</string>
    <string name="ref_std_b_4">Simbol grafis untuk diagram</string>
    <string name="ref_std_b_5">Pemutus sirkit untuk pemakaian rumah tangga</string>
    <string name="ref_std_b_6">Arus hubung pendek</string>
    <string name="ref_std_b_7">Pemutus sirkit untuk pemakaian industri</string>
    <string name="ref_std_b_8">Gawai proteksi arus sisa</string>
    <string name="ref_std_b_9">Rakitan tegangan rendah</string>
    <string name="ref_sym_ammeter_name">Amperemeter</string>
    <string name="ref_sym_ansi_description">Simbol yang berbeda di antara dua konvensi, dan yang membuat orang tersandung.</string>
    <string name="ref_sym_ansi_intro">Sebagian besar simbol sama pada kedua konvensi — motor adalah lingkaran berhuruf M di keduanya. Di sini hanya yang benar-benar berbeda, karena tabel yang dijejali baris kembar adalah tabel yang tak seorang pun menuntaskannya.</string>
    <string name="ref_sym_ansi_intro_title">Hanya yang berbeda</string>
    <string name="ref_sym_ansi_section">Unsur yang sama, dua konvensi</string>
    <string name="ref_sym_ansi_source">Digambar menurut IEC 60617 dan ANSI/IEEE 315</string>
    <string name="ref_sym_ansi_title">IEC dan ANSI berdampingan</string>
    <string name="ref_sym_autotransformer_name">Autotransformator</string>
    <string name="ref_sym_autotransformer_note">Satu belitan, bertap. Tidak ada pemisahan antara kedua sisinya.</string>
    <string name="ref_sym_battery_name">Baterai</string>
    <string name="ref_sym_bell_name">Bel</string>
    <string name="ref_sym_busbar_name">Rel daya</string>
    <string name="ref_sym_button_break_name">Tombol tekan, membuka</string>
    <string name="ref_sym_button_make_name">Tombol tekan, menutup</string>
    <string name="ref_sym_capacitor_name">Kapasitor</string>
    <string name="ref_sym_circuit_breaker_name">Pemutus sirkit</string>
    <string name="ref_sym_circuit_breaker_note">Tanda silangnya menandai gawai yang memutus arus gangguan. Itulah yang membedakannya dari dua di atasnya.</string>
    <string name="ref_sym_coil_name">Kumparan</string>
    <string name="ref_sym_coil_note">Kumparan kerja sebuah relai atau kontaktor; kontaknya digambar di tempat lain pada lembar yang sama.</string>
    <string name="ref_sym_coil_timed_off_name">Kumparan, tunda lepas</string>
    <string name="ref_sym_coil_timed_on_name">Kumparan, tunda kerja</string>
    <string name="ref_sym_col_ansi">ANSI</string>
    <string name="ref_sym_col_iec">IEC</string>
    <string name="ref_sym_conductor_name">Penghantar</string>
    <string name="ref_sym_conduit_name">Jalur konduit</string>
    <string name="ref_sym_contact_changeover_name">Kontak tukar</string>
    <string name="ref_sym_contact_delay_close_name">Kontak, tertunda saat menutup</string>
    <string name="ref_sym_contact_delay_close_note">Busurnya menunjuk arah kerja penundaannya. Menghadap arah gerak berarti penundaan terjadi saat menutup.</string>
    <string name="ref_sym_contact_delay_open_name">Kontak, tertunda saat membuka</string>
    <string name="ref_sym_contact_nc_name">Kontak normal tertutup</string>
    <string name="ref_sym_contact_nc_note">Palang melintang pada kontaknya adalah satu-satunya perbedaan dari yang di atas, dan ia membalik kerja rangkaiannya.</string>
    <string name="ref_sym_contact_no_name">Kontak normal terbuka</string>
    <string name="ref_sym_contact_no_note">Terbuka saat diam, menutup ketika bekerja.</string>
    <string name="ref_sym_contactor_name">Kontaktor</string>
    <string name="ref_sym_contactor_note">Dibuat untuk memutus dan menyambung arus beban berulang kali, dan untuk lepas begitu kumparannya kehilangan pasokan.</string>
    <string name="ref_sym_control_description">Kontak, kumparan, dan alat ukur sebagaimana ditampilkan diagram kendali.</string>
    <string name="ref_sym_control_section">Simbol</string>
    <string name="ref_sym_control_source">Digambar menurut IEC 60617; penandaan dari IEC 81346</string>
    <string name="ref_sym_control_title">Simbol kendali dan pengukuran</string>
    <string name="ref_sym_copyright">Semua ini digambar dari uraian geometrisnya di IEC 60617, bukan disalin darinya. Bila kantor gambar Anda memakai varian lain, kelaziman setempatlah yang menang.</string>
    <string name="ref_sym_crossing_name">Persilangan tanpa sambungan</string>
    <string name="ref_sym_current_transformer_name">Transformator arus</string>
    <string name="ref_sym_current_transformer_note">Dipasang seri dengan salurannya. Sisi sekundernya tidak boleh dibiarkan terbuka selama masih ada arus primer.</string>
    <string name="ref_sym_data_outlet_name">Kotak kontak data</string>
    <string name="ref_sym_detector_name">Detektor</string>
    <string name="ref_sym_dimmer_name">Peredup</string>
    <string name="ref_sym_disconnector_name">Pemisah</string>
    <string name="ref_sym_disconnector_note">Hanya memisahkan. Ia tak boleh dibuka dalam keadaan berbeban — tak ada padanya yang dapat memadamkan busur.</string>
    <string name="ref_sym_distribution_board_name">Panel hubung bagi</string>
    <string name="ref_sym_downlight_name">Lampu baur ke bawah</string>
    <string name="ref_sym_drive_name">Penggerak frekuensi variabel</string>
    <string name="ref_sym_earth_name">Pembumian</string>
    <string name="ref_sym_emergency_luminaire_name">Luminer darurat</string>
    <string name="ref_sym_emergency_luminaire_note">Palangnya menandai pasokan yang dipertahankan — ia tetap menyala ketika jaringan padam.</string>
    <string name="ref_sym_emergency_stop_name">Henti darurat</string>
    <string name="ref_sym_emergency_stop_note">Berkepala jamur, mengunci, normal tertutup. Ia harus memutus rangkaian lewat pembukaan paksa.</string>
    <string name="ref_sym_energy_meter_name">Meter energi</string>
    <string name="ref_sym_exit_name">Tanda pintu keluar</string>
    <string name="ref_sym_floodlight_name">Lampu sorot</string>
    <string name="ref_sym_fuse_name">Pelebur</string>
    <string name="ref_sym_fuse_switch_name">Sakelar pemisah berpelebur</string>
    <string name="ref_sym_generator_name">Generator</string>
    <string name="ref_sym_horn_name">Klakson, sirene</string>
    <string name="ref_sym_indicator_lamp_name">Lampu tanda</string>
    <string name="ref_sym_inductor_name">Induktor, reaktor</string>
    <string name="ref_sym_intercom_name">Interkom</string>
    <string name="ref_sym_inverter_name">Inverter</string>
    <string name="ref_sym_junction_box_name">Kotak sambung</string>
    <string name="ref_sym_junction_name">Sambungan</string>
    <string name="ref_sym_junction_note">Titik itulah seluruh perbedaannya. Tanpanya kedua garis bersilangan tanpa bersentuhan.</string>
    <string name="ref_sym_lamp_name">Lampu</string>
    <string name="ref_sym_letter_a">Rakitan, subrakitan</string>
    <string name="ref_sym_letter_b">Sensor, transduser</string>
    <string name="ref_sym_letter_c">Kapasitor, penyimpanan</string>
    <string name="ref_sym_letter_e">Pencahayaan, pemanasan</string>
    <string name="ref_sym_letter_f">Proteksi</string>
    <string name="ref_sym_letter_g">Sumber: generator, baterai</string>
    <string name="ref_sym_letter_h">Penunjukan, alarm</string>
    <string name="ref_sym_letter_k">Relai, kontaktor</string>
    <string name="ref_sym_letter_l">Induktor, reaktor</string>
    <string name="ref_sym_letter_m">Motor</string>
    <string name="ref_sym_letter_p">Pengukuran, pengujian</string>
    <string name="ref_sym_letter_q">Pemutusan rangkaian daya</string>
    <string name="ref_sym_letter_r">Resistor</string>
    <string name="ref_sym_letter_t">Transformator, konverter</string>
    <string name="ref_sym_letter_w">Penghantar, rel daya</string>
    <string name="ref_sym_letter_x">Terminal, konektor</string>
    <string name="ref_sym_letters_intro">Sebuah diagram memberi label gawainya dengan huruf dan angka — -Q1, -F2, -K3. Hurufnya adalah penandaan acuan menurut IEC 81346 dan menyatakan peran apa yang dimainkan gawai itu, yaitu separuh makna yang tidak dibawa oleh bentuk simbolnya.</string>
    <string name="ref_sym_letters_title">Apa arti huruf pada sebuah gawai</string>
    <string name="ref_sym_limit_switch_name">Sakelar batas</string>
    <string name="ref_sym_luminaire_fluorescent_name">Luminer neon</string>
    <string name="ref_sym_luminaire_name">Luminer</string>
    <string name="ref_sym_mcb_name">Pemutus sirkit mini</string>
    <string name="ref_sym_motor_name">Motor</string>
    <string name="ref_sym_pair_battery_name">Baterai</string>
    <string name="ref_sym_pair_capacitor_name">Kapasitor</string>
    <string name="ref_sym_pair_capacitor_note">Pelat melengkung adalah tanda ANSI untuk kapasitor berpolaritas. IEC menggambar kedua pelatnya lurus dan menandai polaritasnya secara terpisah.</string>
    <string name="ref_sym_pair_circuit_breaker_name">Pemutus sirkit</string>
    <string name="ref_sym_pair_circuit_breaker_note">Pemutus ANSI berupa bilah dengan seperempat busur. Bagi mata yang terbiasa dengan IEC, ia terbaca sebagai sakelar biasa, dan itulah salah baca yang mahal di halaman ini.</string>
    <string name="ref_sym_pair_contact_no_name">Kontak normal terbuka</string>
    <string name="ref_sym_pair_contact_no_note">ANSI menandai kontak tetapnya dengan lingkaran kecil dan menggambar rangkaiannya mendatar; IEC menggambarnya tegak.</string>
    <string name="ref_sym_pair_earth_name">Pembumian, massa</string>
    <string name="ref_sym_pair_earth_note">IEC menumpuk tiga palang yang makin pendek; ANSI menggambar bentuk garu. Keduanya berarti sambungan yang sama.</string>
    <string name="ref_sym_pair_fuse_name">Pelebur</string>
    <string name="ref_sym_pair_fuse_note">Sama sekali berbeda. Pelebur ANSI berupa lengkung tipis; pelebur IEC berupa persegi panjang bergaris di tengahnya.</string>
    <string name="ref_sym_pair_inductor_name">Induktor</string>
    <string name="ref_sym_pair_lamp_name">Lampu</string>
    <string name="ref_sym_pair_resistor_name">Resistor</string>
    <string name="ref_sym_pair_resistor_note">Yang semua orang tahu. IEC menggambar persegi panjang polos, ANSI menggambar zigzag.</string>
    <string name="ref_sym_pair_transformer_name">Transformator</string>
    <string name="ref_sym_pair_transformer_note">IEC menggambar dua lingkaran bertindihan, ANSI dua belitan di sisi sebuah inti.</string>
    <string name="ref_sym_plan_description">Kotak kontak, sakelar, dan luminer sebagaimana ditampilkan denah lantai.</string>
    <string name="ref_sym_plan_intro">Diagram satu garis menyatakan bagaimana rangkaiannya tersambung; denah menyatakan di mana peralatannya berada. Karena itu sebagian besar simbol ini duduk di atas potongan dinding pendek — potongan itu mengarahkan simbolnya dan menyatakan di permukaan mana perlengkapannya dipasang.</string>
    <string name="ref_sym_plan_intro_title">Denah bukanlah diagram rangkaian</string>
    <string name="ref_sym_plan_section">Simbol</string>
    <string name="ref_sym_plan_source">Digambar menurut IEC 60617</string>
    <string name="ref_sym_plan_title">Simbol denah instalasi</string>
    <string name="ref_sym_plc_name">Pengendali terprogram</string>
    <string name="ref_sym_pull_switch_name">Sakelar tarik</string>
    <string name="ref_sym_rcbo_name">GPAS dengan proteksi arus lebih</string>
    <string name="ref_sym_rcbo_note">Arus sisa dan arus lebih dalam satu gawai. Unsur pemutus tambahan itulah bedanya dari GPAS biasa.</string>
    <string name="ref_sym_rcd_name">Gawai proteksi arus sisa</string>
    <string name="ref_sym_rcd_note">Hanya arus sisa. Ia memerlukan gawai tersendiri untuk beban lebih dan hubung pendek.</string>
    <string name="ref_sym_rectifier_name">Penyearah</string>
    <string name="ref_sym_rectifier_note">Garis yang melintasi kotaknya memisahkan arus bolak-balik dari arus searah; sisi rata segitiganya adalah sisi arus searah.</string>
    <string name="ref_sym_resistor_name">Resistor</string>
    <string name="ref_sym_riser_name">Saluran naik</string>
    <string name="ref_sym_selector_name">Sakelar pemilih</string>
    <string name="ref_sym_sensor_name">Sensor</string>
    <string name="ref_sym_single_description">Peralatan daya sebagaimana ditampilkan gambar distribusi, lengkap dengan huruf penandanya.</string>
    <string name="ref_sym_single_section">Simbol</string>
    <string name="ref_sym_single_source">Digambar menurut IEC 60617; penandaan dari IEC 81346</string>
    <string name="ref_sym_single_title">Simbol diagram satu garis</string>
    <string name="ref_sym_socket_double_name">Kotak kontak ganda</string>
    <string name="ref_sym_socket_earthed_name">Kotak kontak berpembumian</string>
    <string name="ref_sym_socket_earthed_note">Palang melintang pada lehernya adalah kontak pembumiannya.</string>
    <string name="ref_sym_socket_name">Kotak kontak</string>
    <string name="ref_sym_socket_switched_name">Kotak kontak bersakelar</string>
    <string name="ref_sym_socket_weatherproof_name">Kotak kontak tahan cuaca</string>
    <string name="ref_sym_spd_name">Gawai proteksi surja</string>
    <string name="ref_sym_spd_note">Membatasi tegangan lebih sesaat. Ia tak berperan dalam proteksi arus lebih maupun proteksi gangguan.</string>
    <string name="ref_sym_switch_disconnector_name">Sakelar pemisah</string>
    <string name="ref_sym_switch_disconnector_note">Setengah lingkarannya adalah pemadaman busur. Ia dapat memutus arus beban, tetapi bukan arus gangguan.</string>
    <string name="ref_sym_switch_intermediate_name">Sakelar silang</string>
    <string name="ref_sym_switch_intermediate_note">Dipasang di antara sepasang sakelar tukar untuk menambah titik kendali ketiga.</string>
    <string name="ref_sym_switch_one_way_name">Sakelar tunggal</string>
    <string name="ref_sym_switch_two_gang_name">Sakelar seri</string>
    <string name="ref_sym_switch_two_way_name">Sakelar tukar</string>
    <string name="ref_sym_switch_two_way_note">Dua buah sakelar ini mengendalikan satu titik dari dua tempat.</string>
    <string name="ref_sym_terminal_name">Terminal</string>
    <string name="ref_sym_thermal_overload_name">Relai beban lebih termal</string>
    <string name="ref_sym_thermal_overload_note">Melindungi motor dari beban lebih berkepanjangan. Ini bukan proteksi hubung pendek.</string>
    <string name="ref_sym_transformer_name">Transformator dua belitan</string>
    <string name="ref_sym_voltage_transformer_name">Transformator tegangan</string>
    <string name="ref_sym_voltage_transformer_note">Dipasang melintang pada salurannya, bukan seri dengannya. Itulah bedanya di gambar dari transformator arus.</string>
    <string name="ref_sym_voltmeter_name">Voltmeter</string>
    <string name="ref_symbol_active_power">Daya aktif</string>
    <string name="ref_symbol_apparent_power">Daya semu</string>
    <string name="ref_symbol_capacitance">Kapasitansi</string>
    <string name="ref_symbol_conductivity">Konduktivitas</string>
    <string name="ref_symbol_current">Arus</string>
    <string name="ref_symbol_efficiency">Efisiensi</string>
    <string name="ref_symbol_energy">Energi, kerja</string>
    <string name="ref_symbol_frequency">Frekuensi</string>
    <string name="ref_symbol_impedance">Impedansi</string>
    <string name="ref_symbol_inductance">Induktansi</string>
    <string name="ref_symbol_power_factor">Faktor daya</string>
    <string name="ref_symbol_reactance">Reaktansi</string>
    <string name="ref_symbol_reactive_power">Daya reaktif</string>
    <string name="ref_symbol_resistance">Resistansi</string>
    <string name="ref_symbol_resistivity">Resistivitas</string>
    <string name="ref_symbol_voltage">Tegangan, beda potensial</string>
    <string name="ref_symbols_description">Lambang besaran dan awalan SI</string>
    <string name="ref_symbols_prefixes">Awalan SI</string>
    <string name="ref_symbols_quantities">Besaran listrik</string>
    <string name="ref_symbols_source">IEC 60027 · IEC 80000-6</string>
    <string name="ref_symbols_title">Lambang dan satuan</string>
    <string name="ref_times_description">Seberapa cepat gangguan harus diputus</string>
    <string name="ref_times_distribution">Rangkaian distribusi, dan rangkaian akhir di atas nilai pengenal tersebut</string>
    <string name="ref_times_distribution_note">Waktu yang lebih panjang diterima di sini karena tak ada yang diperkirakan sedang memegang kabel distribusi. Kelonggaran itu tidak berlaku bagi rangkaian akhir yang dipasok darinya.</string>
    <string name="ref_times_final">Rangkaian akhir — kotak kontak sampai 63 A, perlengkapan tetap sampai 32 A</string>
    <string name="ref_times_final_note">Waktunya memendek seiring naiknya tegangan, karena arus yang melewati tubuh ikut naik. Sistem TT diberi waktu lebih pendek daripada TN pada tegangan yang sama, sebab tegangan sentuh selama gangguan lebih tinggi.</string>
    <string name="ref_times_source">IEC 60364-4-41, tabel 41.1</string>
    <string name="ref_times_title">Waktu pemutusan</string>
    <string name="ref_voltages_description">Tegangan dan frekuensi pilihan serta toleransinya</string>
    <string name="ref_voltages_drop_lighting">Susut tegangan, rangkaian pencahayaan</string>
    <string name="ref_voltages_drop_other">Susut tegangan, pemakaian lainnya</string>
    <string name="ref_voltages_industrial">Distribusi industri</string>
    <string name="ref_voltages_lv">Tegangan rendah</string>
    <string name="ref_voltages_lv_note">Ditulis fase-netral / fase-fase. 230/400 V dan 120/240 V menggambarkan susunan tiga fase empat kawat yang sama pada tingkat yang berbeda.</string>
    <string name="ref_voltages_mv">Tegangan menengah</string>
    <string name="ref_voltages_mv_series">Distribusi, deret untuk 50 Hz</string>
    <string name="ref_voltages_region_iec">Eropa, sebagian besar Asia dan Afrika</string>
    <string name="ref_voltages_region_na">Amerika Utara</string>
    <string name="ref_voltages_source">IEC 60038 · IEC 60364-5-52</string>
    <string name="ref_voltages_title">Tegangan baku</string>
    <string name="ref_voltages_tolerance">Toleransi dan batas</string>
    <string name="ref_voltages_tolerance_note">Batas susut tegangannya berasal dari lampiran G IEC 60364-5-52 dan diukur dari pangkal instalasi sampai ke bebannya. Itu adalah anjuran yang boleh diperketat oleh aturan setempat.</string>
    <string name="ref_voltages_tolerance_supply">Variasi tegangan sumber</string>
</resources>
