<?xml version="1.0" encoding="utf-8"?>
<resources>
    <string name="common_material_aluminium">Alluminio</string>
    <string name="common_material_copper">Rame</string>
    <string name="dashboard_references_title">Riferimenti</string>
    <string name="ref_category_commissioning">Messa in servizio e diagnosi</string>
    <string name="ref_category_foundations">Fondamenti tecnici</string>
    <string name="ref_category_protection">Protezione e messa a terra</string>
    <string name="ref_category_selection">Guide alla scelta</string>
    <string name="ref_category_symbols">Segni grafici</string>
    <string name="ref_category_tables">Tabelle e sigle</string>
    <string name="ref_code_callout">Un cavo -O non ha l'anima verde-gialla, e nessuna delle sue anime va promossa a conduttore di protezione ricolorandola. Se il cavo non ha quel conduttore, è il cavo sbagliato.</string>
    <string name="ref_code_description">H07V-U e NYY-J si leggono posizione per posizione, non su una tabella.</string>
    <string name="ref_code_ex_h07vu">Armonizzato · 450/750 V · isolamento in PVC · conduttore rigido. Il cavo unipolare infilato nel tubo in quasi ogni impianto.</string>
    <string name="ref_code_ex_nyaf">Tipo VDE · PVC · unipolare senza guaina · flessibile a fili sottili. Cablaggio di quadro, dove deve piegarsi.</string>
    <string name="ref_code_ex_nymj">Tipo VDE · isolamento in PVC · cavo con guaina per posa fissa · con verde-giallo. Il cavo piatto grigio fissato a parete.</string>
    <string name="ref_code_ex_nyyj">Tipo VDE · isolamento in PVC · guaina in PVC · con verde-giallo. Il cavo nero delle posate interrate e all'aperto.</string>
    <string name="ref_code_g_0">Tipo unificato secondo VDE</string>
    <string name="ref_code_g_1">PVC</string>
    <string name="ref_code_g_2">XLPE</string>
    <string name="ref_code_g_3">Con guaina, cavo per posa fissa</string>
    <string name="ref_code_g_4">Unipolare senza guaina</string>
    <string name="ref_code_g_5">Flessibile a fili sottili</string>
    <string name="ref_code_g_6">Con conduttore verde-giallo</string>
    <string name="ref_code_g_7">Senza conduttore verde-giallo</string>
    <string name="ref_code_g_8">Conduttore rigido rotondo</string>
    <string name="ref_code_g_9">Conduttore rigido settoriale</string>
    <string name="ref_code_h_0">Armonizzato secondo una norma europea</string>
    <string name="ref_code_h_1">Tipo nazionale riconosciuto</string>
    <string name="ref_code_h_10">Flessibile, classe 5</string>
    <string name="ref_code_h_11">Flessibile, classe 5, per cordoni</string>
    <string name="ref_code_h_2">300/300 V</string>
    <string name="ref_code_h_3">300/500 V</string>
    <string name="ref_code_h_4">450/750 V</string>
    <string name="ref_code_h_5">Isolamento in PVC</string>
    <string name="ref_code_h_6">Isolamento in gomma</string>
    <string name="ref_code_h_7">Guaina in policloroprene</string>
    <string name="ref_code_h_8">Conduttore rigido, classe 1</string>
    <string name="ref_code_h_9">Conduttore a corda, classe 2</string>
    <string name="ref_code_intro">La sigla di un cavo non è un codice d'ordine arbitrario: ogni lettera e ogni cifra rappresenta una proprietà, in un ordine fisso. Conosciute le posizioni, la sigla si legge da sola, ed è per questo che questa pagina decodifica lo schema invece di elencare prodotti.</string>
    <string name="ref_code_intro_title">Il nome è la specifica</string>
    <string name="ref_code_s1">Sigla armonizzata, posizione per posizione</string>
    <string name="ref_code_s2">Schema tedesco, posizione per posizione</string>
    <string name="ref_code_s3">Decifrata</string>
    <string name="ref_code_source">Schemi di designazione HD 361 / VDE 0292</string>
    <string name="ref_code_title">Sigle dei cavi</string>
    <string name="ref_colour_black">Nero</string>
    <string name="ref_colour_blue">Blu</string>
    <string name="ref_colour_blue_green_yellow">Blu e verde-giallo</string>
    <string name="ref_colour_brown">Marrone</string>
    <string name="ref_colour_green_or_green_yellow">Verde, o verde-giallo dopo il 1977</string>
    <string name="ref_colour_green_yellow">Verde-giallo</string>
    <string name="ref_colour_grey">Grigio</string>
    <string name="ref_colour_red">Rosso</string>
    <string name="ref_colours_dc_mid_note">Conduttore mediano</string>
    <string name="ref_colours_description">Identificazione per colore, vigente e superata</string>
    <string name="ref_colours_iec_ac">Armonizzata, corrente alternata</string>
    <string name="ref_colours_iec_dc">Armonizzata, corrente continua</string>
    <string name="ref_colours_pen_note">Blu con estremità verde-gialle, o il contrario</string>
    <string name="ref_colours_source">IEC 60445 · IEC 60446</string>
    <string name="ref_colours_title">Colori dei conduttori</string>
    <string name="ref_colours_uk_old">Regno Unito, prima del 2004</string>
    <string name="ref_colours_uk_old_note">Ancora presenti negli impianti esistenti. Il pericolo sta nella sovrapposizione: il vecchio rosso è una fase, il nuovo rosso non è nulla, e il vecchio nero è il neutro mentre il nuovo nero è una fase. Mai dare per scontato: verificare sempre l'assenza di tensione.</string>
    <string name="ref_colours_us">Stati Uniti</string>
    <string name="ref_colours_us_high">Marrone · Arancione · Giallo</string>
    <string name="ref_colours_us_high_note">Neutro grigio, terra verde</string>
    <string name="ref_colours_us_low">Nero · Rosso · Blu</string>
    <string name="ref_colours_us_low_note">Neutro bianco, terra verde</string>
    <string name="ref_colours_us_note">Il NEC impone solo il conduttore messo a terra (bianco o grigio) e quello di terra (verde); i colori delle fasi sono consuetudine, non prescrizione, e cambiano da impianto a impianto.</string>
    <string name="ref_commissioning_bonding">Collegamento equipotenziale principale</string>
    <string name="ref_commissioning_bonding_value">Abbastanza bassa perché su di esso non possa comparire una tensione apprezzabile, di norma ben al di sotto di 0,05 Ω</string>
    <string name="ref_commissioning_continuity">Continuità e anello</string>
    <string name="ref_commissioning_description">Che cosa misurare prima di dare tensione, in quale ordine e quale valore accettare.</string>
    <string name="ref_commissioning_ins_1000">Oltre 500 V</string>
    <string name="ref_commissioning_ins_500">Fino a 500 V compresi</string>
    <string name="ref_commissioning_ins_selv">SELV e PELV</string>
    <string name="ref_commissioning_insulation">Resistenza di isolamento</string>
    <string name="ref_commissioning_insulation_note">Misurata tra i conduttori attivi e tra i conduttori attivi e terra. Un valore appena sopra il minimo ma molto al di sotto del resto dell'impianto merita un approfondimento: il degrado si manifesta come tendenza molto prima di manifestarsi come guasto.</string>
    <string name="ref_commissioning_r1r2_value">Concorda con il valore calcolato per la lunghezza e la sezione posate</string>
    <string name="ref_commissioning_rcd">Tempo di intervento del differenziale</string>
    <string name="ref_commissioning_rcd_button">Prova il meccanismo, non l'impianto. Il tasto fa circolare una corrente all'interno dell'apparecchio e non dice nulla sul collegamento a terra.</string>
    <string name="ref_commissioning_rcd_general">Tipo generale, a IΔn</string>
    <string name="ref_commissioning_rcd_general5">Tipo generale, a 5 × IΔn</string>
    <string name="ref_commissioning_rcd_note">La prova a cinque volte non è una formalità. Un apparecchio può superare la prova alla corrente differenziale nominale e restare troppo lento dove conta davvero: un guasto importante su un pavimento bagnato.</string>
    <string name="ref_commissioning_rcd_s">Tipo S (selettivo), a IΔn</string>
    <string name="ref_commissioning_rcd_test">Tasto di prova</string>
    <string name="ref_commissioning_sequence">L'ordine, e perché è un ordine</string>
    <string name="ref_commissioning_sequence_intro">Le prove fuori tensione vengono per prime, e non per ordine formale. Ognuna cerca una condizione che renderebbe pericoloso il passo successivo, quindi invertirle significa dare tensione a qualcosa di cui non si è ancora dimostrata la sicurezza.</string>
    <string name="ref_commissioning_sequence_warning">La prova di isolamento applica centinaia di volt in continua. Tutto ciò che contiene elettronica — dimmer, azionamenti, alimentatori LED, scaricatori — va scollegato prima, altrimenti la prova lo distrugge. È l'errore più costoso di questa pagina.</string>
    <string name="ref_commissioning_source">IEC 60364-6</string>
    <string name="ref_commissioning_step_1">Esaminare a vista prima di misurare qualsiasi cosa: serraggi corretti, apparecchi giusti installati, conduttori di protezione presenti e identificati.</string>
    <string name="ref_commissioning_step_2">Continuità dei conduttori di protezione e di ogni collegamento equipotenziale. Una terra interrotta invalida tutte le prove successive.</string>
    <string name="ref_commissioning_step_3">Continuità dei circuiti terminali ad anello, dove l'impianto ne abbia.</string>
    <string name="ref_commissioning_step_4">Resistenza di isolamento, con il circuito fuori tensione e le apparecchiature elettroniche scollegate.</string>
    <string name="ref_commissioning_step_5">Polarità: ogni interruttore e ogni protezione sul conduttore di fase, mai sul neutro.</string>
    <string name="ref_commissioning_step_6">Dare tensione. Da qui in poi si tratta di prove sotto tensione.</string>
    <string name="ref_commissioning_step_7">Impedenza dell'anello di guasto a terra, da confrontare con il massimo ammesso dall'apparecchio.</string>
    <string name="ref_commissioning_step_8">Tempi di intervento del differenziale, alla corrente differenziale nominale e a cinque volte essa.</string>
    <string name="ref_commissioning_step_9">Senso ciclico delle fasi, prima del primo avviamento di qualunque macchina trifase.</string>
    <string name="ref_commissioning_title">Prove di messa in servizio</string>
    <string name="ref_commissioning_zs_value">Al di sotto del massimo ammesso dall'apparecchio di protezione, corretta in temperatura</string>
    <string name="ref_curves_b_use">Cavi, carichi resistivi e illuminazione</string>
    <string name="ref_curves_breaking">Potere di interruzione</string>
    <string name="ref_curves_breaking_note">L'apparecchio deve interrompere la massima corrente di cortocircuito presunta nel punto in cui è installato: quel valore lo fornisce il calcolatore di cortocircuito. Un interruttore a cui si chiede di interrompere più del proprio potere non si limita a mancare l'intervento: cede distruggendosi.</string>
    <string name="ref_curves_c_use">Piccoli motori, trasformatori, alimentatori LED</string>
    <string name="ref_curves_common">La caratteristica solita</string>
    <string name="ref_curves_d_use">Trasformatori, saldatrici, forte corrente di inserzione</string>
    <string name="ref_curves_description">Curve B, C e D e potere di interruzione</string>
    <string name="ref_curves_domestic">Domestico, lontano dal trasformatore</string>
    <string name="ref_curves_industrial">Industriale, vicino alla cabina</string>
    <string name="ref_curves_magnetic">Banda istantanea (magnetica)</string>
    <string name="ref_curves_magnetic_note">La banda è un intervallo, non un punto: una curva C è garantita non intervenire sotto 5 × In e garantita intervenire sopra 10 × In. In mezzo può fare l'una o l'altra cosa. Ogni calcolo che debba essere sicuro usa il valore alto, ed è quello che fa il calcolatore dell'anello di guasto.</string>
    <string name="ref_curves_mccb">Scatolati: potere estremo e di servizio</string>
    <string name="ref_curves_non_tripping">Non deve intervenire entro un'ora</string>
    <string name="ref_curves_source">IEC 60898-1 · IEC 60947-2</string>
    <string name="ref_curves_thermal">Intervento termico (sovraccarico)</string>
    <string name="ref_curves_thermal_note">L'elemento termico protegge il cavo dal sovraccarico prolungato; quello magnetico lo protegge dal cortocircuito. Un interruttore che non interviene mai per via magnetica non sta proteggendo il circuito da un corto: sta solo aspettando il bimetallo.</string>
    <string name="ref_curves_title">Curve di intervento</string>
    <string name="ref_curves_tripping">Deve intervenire entro un'ora</string>
    <string name="ref_derate_callout">La resistività termica del terreno, la profondità di posa e l'irraggiamento solare diretto portano ciascuno il proprio coefficiente, e nessuno di essi è qui. Una posa interrata richiede le proprie correzioni prese dalla norma.</string>
    <string name="ref_derate_description">I coefficienti di temperatura ambiente e di raggruppamento applicati dal calcolatore dei cavi.</string>
    <string name="ref_derate_intro">I due coefficienti si applicano insieme, non il peggiore dei due. Un cavo in aria a 40 °C con sei circuiti raggruppati attorno conserva 0,87 × 0,57 — metà del valore di tabella — e preso singolarmente nessuno dei due sembra allarmante.</string>
    <string name="ref_derate_intro_title">Si moltiplicano</string>
    <string name="ref_derate_note1">Letti dalla stessa tabella che usa il calcolatore, così che i due non possano discordare. I valori intermedi sono interpolati linearmente, come è prassi accettata.</string>
    <string name="ref_derate_note2">Disposizione 1: cavi raggruppati in aria, su una superficie, incassati o in canalizzazione chiusa. Distanziare i cavi di un diametro recupera quasi tutto, ed è ciò che si compra con una passerella più larga.</string>
    <string name="ref_derate_s1">Temperatura ambiente, in aria</string>
    <string name="ref_derate_s2">Circuiti raggruppati</string>
    <string name="ref_derate_source">IEC 60364-5-52, tabelle B.52.14 e B.52.17</string>
    <string name="ref_derate_title">Coefficienti correttivi</string>
    <string name="ref_diagnosis_description">Quattro guasti per cui vi chiameranno davvero, e l'ordine in cui escludere le cause.</string>
    <string name="ref_diagnosis_mcb">Un magnetotermico interviene con carico normale</string>
    <string name="ref_diagnosis_mcb_1">Interviene subito all'inserzione: corrente di spunto. Un trasformatore, un motore o una serie di alimentatori LED vuole una curva C o D, non una B.</string>
    <string name="ref_diagnosis_mcb_2">Interviene dopo qualche minuto: termico. Il carico è davvero vicino alla portata nominale, oppure l'interruttore è caldo.</string>
    <string name="ref_diagnosis_mcb_3">Un quadro caldo. Gli interruttori si declassano con la temperatura, e un quadro pieno dentro un armadio tiepido lavora ben sopra la temperatura ambiente del locale.</string>
    <string name="ref_diagnosis_mcb_4">Circuiti vicini caricati nello stesso momento. Il calore degli interruttori ai lati basta a spostare la caratteristica termica.</string>
    <string name="ref_diagnosis_mcb_5">Correnti armoniche. Una pinza a vero valore efficace legge più di una a valore medio, e l'interruttore risponde al riscaldamento reale.</string>
    <string name="ref_diagnosis_mcb_6">Un vero cortocircuito intermittente — una vite passata in un cavo, un filo abraso — che si presenta come intervento istantaneo che non si lascia riarmare.</string>
    <string name="ref_diagnosis_mcb_intro">Stabilite se interviene subito o dopo un po'. Subito è magnetico e significa corrente; ritardato è termico e significa calore.</string>
    <string name="ref_diagnosis_motor">Un motore si scalda</string>
    <string name="ref_diagnosis_motor_1">Alimentazione dissimmetrica. Pochi punti percentuali di dissimmetria di tensione producono molte volte tanto in dissimmetria di corrente, e tutta la corrente in più è calore.</string>
    <string name="ref_diagnosis_motor_2">Marcia in monofase. Persa una fase, il motore continua a girare e le due rimanenti portano molto più della loro corrente nominale.</string>
    <string name="ref_diagnosis_motor_3">Sovraccarico meccanico, o una macchina condotta che si è indurita. La corrente è alta e simmetrica.</string>
    <string name="ref_diagnosis_motor_4">Tensione ai morsetti troppo bassa. Il motore assorbe più corrente per la stessa coppia, e così un problema di caduta di tensione arriva travestito da problema di riscaldamento.</string>
    <string name="ref_diagnosis_motor_5">Ventilazione ostruita, o ambiente più caldo di quello per cui il motore è previsto. Guardate il copriventola prima degli avvolgimenti.</string>
    <string name="ref_diagnosis_motor_6">Troppi avviamenti all'ora. La corrente di avviamento è varie volte quella nominale e tra un avviamento e l'altro il calore non ha dove andare.</string>
    <string name="ref_diagnosis_motor_7">Usura dei cuscinetti o disallineamento dell'albero. Di solito si sente, e di solito si accompagna a vibrazioni.</string>
    <string name="ref_diagnosis_motor_intro">Misurate le tre correnti di linea prima di toccare qualsiasi cosa. Il confronto tra loro elimina metà di questo elenco con una sola lettura.</string>
    <string name="ref_diagnosis_rcd">Un differenziale continua a intervenire</string>
    <string name="ref_diagnosis_rcd_1">Correnti di dispersione permanenti che si sommano. Ogni alimentatore elettronico disperde un po' verso terra; un numero sufficiente di essi su un unico apparecchio da 30 mA porta all'intervento senza che nulla sia guasto.</string>
    <string name="ref_diagnosis_rcd_2">Un azionamento o un filtro EMC. Questi disperdono per costruzione, e la dispersione è ad alta frequenza — cosa che un apparecchio di tipo AC potrebbe addirittura non misurare correttamente.</string>
    <string name="ref_diagnosis_rcd_3">Umidità in un circuito esterno o in una giunzione interrata. Interviene tipicamente dopo la pioggia e si calma nel pomeriggio.</string>
    <string name="ref_diagnosis_rcd_4">Il tipo di differenziale sbagliato per il carico. Un azionamento richiede il tipo B; l'elettronica monofase almeno il tipo A.</string>
    <string name="ref_diagnosis_rcd_5">Un neutro preso in prestito tra due circuiti. La corrente ritorna attraverso il differenziale sbagliato e lo squilibrio è reale.</string>
    <string name="ref_diagnosis_rcd_6">Un vero cedimento dell'isolamento. Misuratelo invece di darlo per scontato, perché è il meno frequente di questi casi e l'unico per cui valga la pena sostituire il cavo.</string>
    <string name="ref_diagnosis_rcd_intro">Dividete il carico prima di sostituire qualcosa. Metà dei circuiti fuori, si prova, poi si dimezza di nuovo: quattro manovre per trovare il colpevole, e nessun ricambio.</string>
    <string name="ref_diagnosis_source">Pratica di cantiere</string>
    <string name="ref_diagnosis_title">Diagnosi dei guasti</string>
    <string name="ref_diagnosis_volts">La tensione è bassa al carico</string>
    <string name="ref_diagnosis_volts_1">Bassa solo sotto carico e si riprende quando il carico viene tolto: è un problema di caduta di tensione. Misurate all'origine e al carico e percorrete la linea.</string>
    <string name="ref_diagnosis_volts_2">Bassa dappertutto, anche a vuoto: è la fornitura stessa, o una presa del trasformatore. Il problema non è dentro l'impianto.</string>
    <string name="ref_diagnosis_volts_3">Bassa su una sola fase: un collegamento lento o ossidato su quella fase. La termografia li trova in pochi secondi.</string>
    <string name="ref_diagnosis_volts_4">Tensione bassa su una fase e alta su un'altra: neutro interrotto. È urgente — i carichi monofase si ritrovano alimentati tra fase e fase.</string>
    <string name="ref_diagnosis_volts_5">Buchi momentanei all'avviamento di un motore grande: è la corrente di avviamento, non un guasto. Valutate un avviatore statico o una fornitura più robusta.</string>
    <string name="ref_diagnosis_volts_intro">Stabilite prima se è bassa sotto carico o bassa a vuoto. Quest'unica domanda separa un problema di cavo da un problema di fornitura.</string>
    <string name="ref_earthing_consequences">Che cosa elimina il guasto</string>
    <string name="ref_earthing_consequences_note">Qui sta la differenza pratica tra i sistemi. Un anello TN è abbastanza basso perché l'apparecchio di sovracorrente veda il guasto; un anello TT passa per il terreno e non lo è, ed è per questo che un impianto TT dipende da un differenziale. Un sistema IT al primo guasto non interrompe affatto: segnala, e il pericoloso è il secondo guasto.</string>
    <string name="ref_earthing_description">TN-S, TN-C, TN-C-S, TT e IT</string>
    <string name="ref_earthing_first_i">Alimentazione isolata o messa a terra tramite impedenza</string>
    <string name="ref_earthing_first_position">Prima lettera</string>
    <string name="ref_earthing_first_t">Alimentazione messa a terra direttamente</string>
    <string name="ref_earthing_it">Alimentazione isolata da terra; masse messe a terra</string>
    <string name="ref_earthing_it_note">Ospedali, navi, processi che non devono fermarsi</string>
    <string name="ref_earthing_it_protection">Il controllore d'isolamento segnala; il primo guasto è tollerato</string>
    <string name="ref_earthing_letters">Che cosa significano le lettere</string>
    <string name="ref_earthing_letters_note">La prima lettera descrive l'alimentazione, la seconda l'impianto. Tutto il resto del sistema discende da queste due scelte.</string>
    <string name="ref_earthing_second_n">Masse messe a terra tramite l'alimentazione</string>
    <string name="ref_earthing_second_position">Seconda lettera</string>
    <string name="ref_earthing_second_t">Masse messe a terra in modo indipendente</string>
    <string name="ref_earthing_source">IEC 60364-1</string>
    <string name="ref_earthing_systems">I sistemi</string>
    <string name="ref_earthing_title">Sistemi di distribuzione</string>
    <string name="ref_earthing_tn_protection">Apparecchio di sovracorrente, grazie alla bassa impedenza d'anello</string>
    <string name="ref_earthing_tnc">PEN unico per tutto il percorso</string>
    <string name="ref_earthing_tnc_note">Nessun differenziale possibile; non ammesso per i circuiti terminali</string>
    <string name="ref_earthing_tncs">PEN fino all'origine, separato da lì in poi</string>
    <string name="ref_earthing_tncs_note">Molto diffuso; un PEN interrotto porta in tensione ogni massa metallica</string>
    <string name="ref_earthing_tns">PE e neutro separati per tutto il percorso</string>
    <string name="ref_earthing_tns_note">Bassa impedenza d'anello; un PE interrotto non passa inosservato</string>
    <string name="ref_earthing_tt">Dispersore proprio, indipendente dall'alimentazione</string>
    <string name="ref_earthing_tt_note">Reti rurali e ovunque non ci si possa fidare del PEN</string>
    <string name="ref_earthing_tt_protection">Differenziale — l'anello attraverso il terreno è troppo elevato</string>
    <string name="ref_formula_0">Caduta di tensione</string>
    <string name="ref_formula_1">Sezione del cavo</string>
    <string name="ref_formula_10">Verifica adiabatica</string>
    <string name="ref_formula_11">Peso del cavo</string>
    <string name="ref_formula_12">Riempimento del tubo</string>
    <string name="ref_formula_13">Larghezza della passerella</string>
    <string name="ref_formula_14">Illuminazione</string>
    <string name="ref_formula_15">Indice del locale</string>
    <string name="ref_formula_16">Stringa fotovoltaica</string>
    <string name="ref_formula_17">Corrente nel neutro</string>
    <string name="ref_formula_18">Costo dell'energia</string>
    <string name="ref_formula_2">Corrente del trasformatore</string>
    <string name="ref_formula_3">Corrente del motore</string>
    <string name="ref_formula_4">Triangolo delle potenze</string>
    <string name="ref_formula_5">Rifasamento</string>
    <string name="ref_formula_6">Autonomia della batteria</string>
    <string name="ref_formula_7">Corrente di cortocircuito</string>
    <string name="ref_formula_8">Anello di guasto a terra</string>
    <string name="ref_formula_9">Impedenza d'anello massima</string>
    <string name="ref_formula_description">Tutte le equazioni applicate dall'app, in una sola pagina.</string>
    <string name="ref_formula_note">I simboli sono definiti nella scheda formula di ciascun calcolatore. Questa pagina serve a riconoscere un'equazione, non a svilupparla da zero.</string>
    <string name="ref_formula_s1">Equazioni</string>
    <string name="ref_formula_source">I calcolatori di questa app</string>
    <string name="ref_formula_title">Riepilogo delle formule</string>
    <string name="ref_ik_00">Non protetto</string>
    <string name="ref_ik_description">Protezione contro gli impatti meccanici</string>
    <string name="ref_ik_energy">Energia d'urto</string>
    <string name="ref_ik_note">La nota indica il martello di prova: la sua massa e l'altezza di caduta che fornisce l'energia dichiarata. IK08 e oltre è ciò che chiedono un parcheggio o il corridoio di una scuola.</string>
    <string name="ref_ik_source">IEC 62262</string>
    <string name="ref_ik_title">Gradi IK</string>
    <string name="ref_ip_common">Gradi che si incontrano nella pratica</string>
    <string name="ref_ip_common_ip20">Apparecchi interni, protetti dal dito</string>
    <string name="ref_ip_common_ip44">Bagni, esterno riparato</string>
    <string name="ref_ip_common_ip54">Industria al chiuso, polverosa</string>
    <string name="ref_ip_common_ip55">Involucri all'aperto</string>
    <string name="ref_ip_common_ip65">Zone lavate a getto</string>
    <string name="ref_ip_common_ip66">Esterno esposto, ponte di nave</string>
    <string name="ref_ip_common_ip67">Immersione temporanea</string>
    <string name="ref_ip_common_ip68">Immersione permanente</string>
    <string name="ref_ip_description">Protezione contro i corpi solidi e l'acqua</string>
    <string name="ref_ip_first_digit">Prima cifra — corpi solidi</string>
    <string name="ref_ip_first_digit_note">Una cifra sostituita da X significa che quella protezione non è specificata, non che manchi: IPX4 non dice nulla sulla polvere.</string>
    <string name="ref_ip_second_digit">Seconda cifra — acqua</string>
    <string name="ref_ip_second_digit_note">Sopra il 6 i livelli non sono più cumulativi: un involucro IP×7 non è necessariamente protetto contro i getti. Dove contano entrambi, il grado si scrive IP×6/IP×7.</string>
    <string name="ref_ip_solid_0">Non protetto</string>
    <string name="ref_ip_solid_1">Corpi oltre 50 mm</string>
    <string name="ref_ip_solid_1_note">Dorso della mano</string>
    <string name="ref_ip_solid_2">Corpi oltre 12,5 mm</string>
    <string name="ref_ip_solid_2_note">Dito</string>
    <string name="ref_ip_solid_3">Corpi oltre 2,5 mm</string>
    <string name="ref_ip_solid_3_note">Attrezzo, filo grosso</string>
    <string name="ref_ip_solid_4">Corpi oltre 1 mm</string>
    <string name="ref_ip_solid_4_note">La maggior parte dei fili</string>
    <string name="ref_ip_solid_5">Protetto contro la polvere</string>
    <string name="ref_ip_solid_6">Totalmente protetto contro la polvere</string>
    <string name="ref_ip_source">IEC 60529</string>
    <string name="ref_ip_title">Gradi IP</string>
    <string name="ref_ip_water_0">Non protetto</string>
    <string name="ref_ip_water_1">Gocce cadenti verticalmente</string>
    <string name="ref_ip_water_2">Gocce, involucro inclinato di 15°</string>
    <string name="ref_ip_water_3">Acqua nebulizzata, fino a 60°</string>
    <string name="ref_ip_water_4">Spruzzi da ogni direzione</string>
    <string name="ref_ip_water_5">Getti, ugello da 6,3 mm</string>
    <string name="ref_ip_water_6">Getti potenti, ugello da 12,5 mm</string>
    <string name="ref_ip_water_7">Immersione fino a 1 m, 30 min</string>
    <string name="ref_ip_water_8">Immersione continua</string>
    <string name="ref_ip_water_9">Getti d'acqua calda ad alta pressione. IEC 60529 lo chiama nono livello; gli apparecchi sono marcati IP69K, che è il nome dato allo stesso prova da ISO 20653.</string>
    <string name="ref_materials_conductivity">Conducibilità</string>
    <string name="ref_materials_density">Densità</string>
    <string name="ref_materials_description">Resistività, densità e conducibilità</string>
    <string name="ref_materials_iacs_aluminium" formatted="false">Circa il 61 % IACS</string>
    <string name="ref_materials_iacs_copper" formatted="false">100 % IACS, il riferimento</string>
    <string name="ref_materials_resistivity">Resistività a 20 °C</string>
    <string name="ref_materials_resistivity_note">Questi sono i valori con cui l'app calcola, non una tabella a parte: una cifra citata qui non può discostarsi da quella usata dai calcolatori dei cavi. Correzione in temperatura: ρ(θ) = ρ₂₀ · [1 + α₂₀ · (θ − 20)].</string>
    <string name="ref_materials_source">IEC 60228 · IEC 60287</string>
    <string name="ref_materials_title">Materiali conduttori</string>
    <string name="ref_mistakes_callout">Se trovate uno di questi difetti in un impianto esistente, date per scontato che non sia l'unico. Vanno a grappoli: chi ha preso questa decisione ha preso anche le altre.</string>
    <string name="ref_mistakes_description">Errori che superano il collaudo, funzionano per anni, e poi smettono.</string>
    <string name="ref_mistakes_intro">Ogni voce qui produce un impianto che funziona. È esattamente questo il problema: nulla protesta, il lavoro viene accettato, e il difetto aspetta l'unica condizione che lo trasforma in un incidente.</string>
    <string name="ref_mistakes_intro_title">Perché sono questi i pericolosi</string>
    <string name="ref_mistakes_item_1">Neutro e conduttore di protezione invertiti, o collegati a valle dell'origine. Tutto funziona fino al guasto, e allora le masse metalliche sono in tensione.</string>
    <string name="ref_mistakes_item_10">Un risultato di prova annotato dal circuito sbagliato. La documentazione certifica allora un circuito che nessuno ha misurato.</string>
    <string name="ref_mistakes_item_2">Un neutro preso in prestito tra due circuiti. Sezionandone uno, il suo neutro resta in tensione dall'altro, e il differenziale vede uno squilibrio che è reale.</string>
    <string name="ref_mistakes_item_3">Un conduttore di protezione dimensionato a occhio. Deve sopravvivere al guasto, non solo essere presente: è la verifica adiabatica, ed è quella che nessuno esegue.</string>
    <string name="ref_mistakes_item_4">Conduttore di alluminio in un morsetto previsto per il rame. La giunzione scorre, si scalda, si ossida e alla fine innesca un arco.</string>
    <string name="ref_mistakes_item_5">Un differenziale di tipo AC davanti a un azionamento. Non riesce a misurare correttamente la dispersione prodotta dall'azionamento, quindi può non intervenire affatto.</string>
    <string name="ref_mistakes_item_6">Il conduttore PEN separato in N e PE in più di un punto su un'alimentazione TN-C-S, o separato del tutto su una TT.</string>
    <string name="ref_mistakes_item_7">Cavi di potenza e cavi dati posati a contatto per un lungo tratto parallelo. Funziona sul banco e produce errori di trasmissione intermittenti in campo.</string>
    <string name="ref_mistakes_item_8">Cavo dimensionato sulla sola corrente per un percorso lungo, o sulla sola caduta di tensione per uno corto. Entrambi i vincoli valgono per ogni circuito.</string>
    <string name="ref_mistakes_item_9">Un conduttore declassato sulla carta ma non per l'involucro in cui si trova davvero. Il raggruppamento e la temperatura ambiente sono proprietà dell'impianto, non del disegno.</string>
    <string name="ref_mistakes_source">Pratica di cantiere</string>
    <string name="ref_mistakes_title">Errori frequenti</string>
    <string name="ref_pf_description">Valori indicativi per tipo di carico</string>
    <string name="ref_pf_fluorescent_corrected">Fluorescente, rifasata</string>
    <string name="ref_pf_fluorescent_uncorrected">Fluorescente, non rifasata</string>
    <string name="ref_pf_heating">Riscaldamento resistivo</string>
    <string name="ref_pf_incandescent">Lampada a incandescenza</string>
    <string name="ref_pf_induction_furnace">Forno a induzione</string>
    <string name="ref_pf_led_driver">Alimentatore LED</string>
    <string name="ref_pf_loads">Per carico</string>
    <string name="ref_pf_motor_full">Motore asincrono, a pieno carico</string>
    <string name="ref_pf_motor_half">Motore asincrono, a metà carico</string>
    <string name="ref_pf_motor_idle">Motore asincrono, a vuoto</string>
    <string name="ref_pf_note">Sono cifre indicative per stimare, non valori di norma. Per qualsiasi cosa da progettare o da fatturare, usate la targa o una misura: il fattore di potenza di un motore asincrono crolla ai carichi parziali, cioè proprio quando è più facile sbagliare.</string>
    <string name="ref_pf_source">Indicativo — non è una norma</string>
    <string name="ref_pf_title">Fattori di potenza tipici</string>
    <string name="ref_pf_transformer_idle">Trasformatore, a vuoto</string>
    <string name="ref_pf_welding_arc">Saldatrice ad arco</string>
    <string name="ref_pr_bonding_callout">Un conduttore equipotenziale non è un conduttore di protezione e non può fargli le veci. Se una corrente di guasto dovesse mai attraversarlo, era il conduttore sbagliato.</string>
    <string name="ref_pr_bonding_description">Due compiti diversi che condividono un colore e vengono confusi di continuo.</string>
    <string name="ref_pr_bonding_s0_p0">Un conduttore di protezione esiste per riportare la corrente di guasto alla sorgente e far intervenire un apparecchio. Un conduttore equipotenziale esiste perché due parti che una persona può toccare contemporaneamente non possano trovarsi a tensioni diverse. Il primo risolve il guasto; il secondo lo rende sopravvivibile finché dura.</string>
    <string name="ref_pr_bonding_s0_p1">Ecco perché un conduttore equipotenziale supplementare può essere di sezione piccola ed essere comunque corretto. Non è dimensionato per portare un guasto, ma perché la resistenza tra le due parti tenga la tensione di contatto sotto i 50 V mentre la protezione fa il suo lavoro.</string>
    <string name="ref_pr_bonding_s0_title">La terra convoglia, l'equipotenzialità pareggia</string>
    <string name="ref_pr_bonding_s1_r0_n">Dimensionato con la verifica adiabatica</string>
    <string name="ref_pr_bonding_s1_r0_v">Porta la corrente di guasto alla sorgente</string>
    <string name="ref_pr_bonding_s1_r1_l">Equipotenziale principale</string>
    <string name="ref_pr_bonding_s1_r1_n">Acqua, gas, strutture metalliche</string>
    <string name="ref_pr_bonding_s1_r1_v">Collega le tubazioni entranti al collettore di terra</string>
    <string name="ref_pr_bonding_s1_r2_l">Equipotenziale supplementare</string>
    <string name="ref_pr_bonding_s1_r2_n">Bagni, agricolo, medicale</string>
    <string name="ref_pr_bonding_s1_r2_v">Collega tra loro i metalli toccabili contemporaneamente</string>
    <string name="ref_pr_bonding_s1_r3_l">Terra funzionale</string>
    <string name="ref_pr_bonding_s1_r3_n">Mai un sostituto del PE</string>
    <string name="ref_pr_bonding_s1_r3_v">Riferimento per l'elettronica, schermatura</string>
    <string name="ref_pr_bonding_s1_title">Quale conduttore fa cosa</string>
    <string name="ref_pr_bonding_source">IEC 60364-4-41 e -5-54</string>
    <string name="ref_pr_bonding_title">Messa a terra ed equipotenzialità</string>
    <string name="ref_pr_cableanatomy_callout">In un cavo unipolare armato l'armatura d'acciaio non deve chiudersi magneticamente attorno a un solo conduttore: la corrente indotta che vi circola la scalda. Armatura in alluminio, oppure tutte le anime sotto un'unica armatura: la regola esiste per questo.</string>
    <string name="ref_pr_cableanatomy_description">Ogni strato e il compito che svolge.</string>
    <string name="ref_pr_cableanatomy_s0_p0">Tutto ciò che sta fuori dal conduttore serve a tenerlo dov'è, a isolarlo da ciò che non deve toccare e a conservarlo integro per tutta la vita dell'impianto. Quando un cavo cede, non è quasi mai il rame.</string>
    <string name="ref_pr_cableanatomy_s0_title">Un solo strato porta corrente</string>
    <string name="ref_pr_cableanatomy_s1_r0_l">Conduttore</string>
    <string name="ref_pr_cableanatomy_s1_r0_n">Dalla classe 1 rigida alla classe 6 flessibile</string>
    <string name="ref_pr_cableanatomy_s1_r0_v">Porta la corrente</string>
    <string name="ref_pr_cableanatomy_s1_r1_l">Isolante</string>
    <string name="ref_pr_cableanatomy_s1_r1_n">PVC, XLPE, EPR, senza alogeni</string>
    <string name="ref_pr_cableanatomy_s1_r1_v">Sostiene la tensione, fissa la temperatura ammessa</string>
    <string name="ref_pr_cableanatomy_s1_r2_l">Riempitivo</string>
    <string name="ref_pr_cableanatomy_s1_r2_v">Rende il cavo cilindrico perché la guaina possa essere estrusa</string>
    <string name="ref_pr_cableanatomy_s1_r3_l">Guaina interna</string>
    <string name="ref_pr_cableanatomy_s1_r3_v">Protegge l'isolante dall'armatura</string>
    <string name="ref_pr_cableanatomy_s1_r4_l">Armatura</string>
    <string name="ref_pr_cableanatomy_s1_r4_n">Filo d'acciaio, o alluminio sugli unipolari</string>
    <string name="ref_pr_cableanatomy_s1_r4_v">Incassa i danni meccanici; spesso è anche il percorso di terra</string>
    <string name="ref_pr_cableanatomy_s1_r5_l">Schermo</string>
    <string name="ref_pr_cableanatomy_s1_r5_n">Indispensabile sui cavi degli azionamenti</string>
    <string name="ref_pr_cableanatomy_s1_r5_v">Contiene il campo elettrico, scarica i disturbi</string>
    <string name="ref_pr_cableanatomy_s1_r6_l">Guaina</string>
    <string name="ref_pr_cableanatomy_s1_r6_n">Non è un isolante e non va mai trattata come tale</string>
    <string name="ref_pr_cableanatomy_s1_r6_v">Intemperie, agenti chimici, abrasione</string>
    <string name="ref_pr_cableanatomy_s1_title">Dal centro verso l'esterno</string>
    <string name="ref_pr_cableanatomy_source">IEC 60502 e IEC 60228</string>
    <string name="ref_pr_cableanatomy_title">Anatomia di un cavo</string>
    <string name="ref_pr_harmonics_callout">Un trasformatore con fattore K è costruito per sopravvivere al riscaldamento da armoniche, non per eliminarle. Le armoniche restano nel cavo e restano nel neutro.</string>
    <string name="ref_pr_harmonics_description">Perché un neutro può portare più di qualunque fase, e che cosa vi sta dicendo davvero il THD.</string>
    <string name="ref_pr_harmonics_s0_p0">In un sistema trifase equilibrato le correnti fondamentali si annullano nel neutro, ed è per questo che il neutro è spesso il conduttore più piccolo del cavo. La terza armonica e i suoi multipli non lo fanno: arrivano in fase tra loro e si sommano. Una linea che alimenta gruppi di alimentatori a commutazione può portare nel neutro più corrente che in qualunque fase.</string>
    <string name="ref_pr_harmonics_s0_p1" formatted="false">È un problema di dimensionamento prima ancora che di qualità dell'energia. IEC 60364-5-52 impone di contare il neutro come conduttore caricato non appena il contenuto di terza armonica supera il 15 %, e di declassare il cavo di conseguenza — altrimenti una sezione più piccola porta una corrente più grande perché nessuno ha controllato.</string>
    <string name="ref_pr_harmonics_s0_title">La terza armonica non si annulla</string>
    <string name="ref_pr_harmonics_s1_r0_l">Alimentatori a commutazione, alimentatori LED</string>
    <string name="ref_pr_harmonics_s1_r0_n">Il caso peggiore per il neutro</string>
    <string name="ref_pr_harmonics_s1_r1_l">Azionamenti a sei impulsi</string>
    <string name="ref_pr_harmonics_s1_r1_n">Armoniche di ordine tre quasi assenti</string>
    <string name="ref_pr_harmonics_s1_r2_l">Dimmer a parzializzazione di fase</string>
    <string name="ref_pr_harmonics_s1_r2_n">Forti a luminosità ridotta</string>
    <string name="ref_pr_harmonics_s1_r3_l">Motori, resistenze</string>
    <string name="ref_pr_harmonics_s1_r3_n">Lineari; nessun contributo armonico</string>
    <string name="ref_pr_harmonics_s1_title">Che cosa produce che cosa</string>
    <string name="ref_pr_harmonics_s2_p0" formatted="false">Un THD del 40 % su un circuito che assorbe 2 A non è nulla; la stessa cifra su una dorsale da 200 A è un problema di trasformatore. Il THD di corrente è un rapporto: dice quanto la corrente è distorta, non quanta corrente distorta ci sia. Chiedete gli ampere.</string>
    <string name="ref_pr_harmonics_s2_title">Ciò che il THD non vi dice</string>
    <string name="ref_pr_harmonics_source">Serie IEC 61000</string>
    <string name="ref_pr_harmonics_title">Armoniche</string>
    <string name="ref_pr_hazardous_callout">Aprire un involucro Ex d sotto tensione in un luogo con pericolo di esplosione elimina esattamente la proprietà di cui parla la certificazione. Solo sui circuiti Ex i si può lavorare sotto tensione.</string>
    <string name="ref_pr_hazardous_description">Zone, modi di protezione e che cosa significa la marcatura sull'involucro.</string>
    <string name="ref_pr_hazardous_dust">Polveri</string>
    <string name="ref_pr_hazardous_gas">Gas</string>
    <string name="ref_pr_hazardous_s0_p0">Nulla può essere scelto sul fronte delle apparecchiature prima che il luogo sia stato classificato. La zona dice con quale frequenza è presente un'atmosfera esplosiva, e da lì discende la categoria dell'apparecchio, non il contrario. La classificazione è compito di uno specialista e questa pagina è un orientamento, non un sostituto.</string>
    <string name="ref_pr_hazardous_s0_title">Prima viene la zona</string>
    <string name="ref_pr_hazardous_s1_r0_v">Presente in permanenza o per lunghi periodi</string>
    <string name="ref_pr_hazardous_s1_r1_v">Probabile in funzionamento ordinario</string>
    <string name="ref_pr_hazardous_s1_r2_v">Improbabile e, se accade, breve</string>
    <string name="ref_pr_hazardous_s1_r3_v">Presente in permanenza o per lunghi periodi</string>
    <string name="ref_pr_hazardous_s1_r4_v">Probabile in funzionamento ordinario</string>
    <string name="ref_pr_hazardous_s1_r5_v">Improbabile e, se accade, breve</string>
    <string name="ref_pr_hazardous_s1_title">Zone</string>
    <string name="ref_pr_hazardous_s2_r0_v">A prova di esplosione — contiene l'esplosione</string>
    <string name="ref_pr_hazardous_s2_r1_v">Sicurezza aumentata — nessun arco né superficie calda</string>
    <string name="ref_pr_hazardous_s2_r2_n">L'unico modo su cui si possa lavorare sotto tensione</string>
    <string name="ref_pr_hazardous_s2_r2_v">Sicurezza intrinseca — energia limitata sotto l'innesco</string>
    <string name="ref_pr_hazardous_s2_r3_v">A sovrapressione interna — tiene fuori l'atmosfera</string>
    <string name="ref_pr_hazardous_s2_r4_v">Non scintillante, solo per la zona 2</string>
    <string name="ref_pr_hazardous_s2_title">Modi di protezione</string>
    <string name="ref_pr_hazardous_source">Serie IEC 60079</string>
    <string name="ref_pr_hazardous_title">Luoghi con pericolo di esplosione</string>
    <string name="ref_pr_nameplate_description">Da che cosa dipende ogni campo della targa di un motore o di un trasformatore.</string>
    <string name="ref_pr_nameplate_s0_p0">Una targa non è un elenco di proprietà, è un elenco di garanzie a condizioni dichiarate. La corrente vale a quella tensione, quella frequenza, quel servizio e quella temperatura ambiente. Cambiatene una e il numero smette di valere — per questo un motore da 400 V su una rete a 380 V assorbe più corrente, non meno.</string>
    <string name="ref_pr_nameplate_s0_title">A ogni cifra sono legate delle condizioni</string>
    <string name="ref_pr_nameplate_s1_r0_n">La potenza assorbita è maggiore, del rendimento</string>
    <string name="ref_pr_nameplate_s1_r0_v">Potenza all'albero, non quella assorbita</string>
    <string name="ref_pr_nameplate_s1_r1_n">S1 è servizio continuo; qualsiasi altro non lo è</string>
    <string name="ref_pr_nameplate_s1_r1_v">Tipo di servizio</string>
    <string name="ref_pr_nameplate_s1_r2_v">Classe di rendimento</string>
    <string name="ref_pr_nameplate_s1_r3_n">Un margine, non un valore su cui far lavorare la macchina</string>
    <string name="ref_pr_nameplate_s1_r3_v">Fattore di servizio</string>
    <string name="ref_pr_nameplate_s1_r4_v">Grado di protezione dell'involucro</string>
    <string name="ref_pr_nameplate_s1_r5_n">400/690 V significa triangolo a 400</string>
    <string name="ref_pr_nameplate_s1_r5_v">Collegamento degli avvolgimenti e relativa tensione</string>
    <string name="ref_pr_nameplate_s1_title">Targa del motore</string>
    <string name="ref_pr_nameplate_s2_r0_v">Potenza apparente, non attiva</string>
    <string name="ref_pr_nameplate_s2_r1_n">Fissa la corrente di guasto che può erogare</string>
    <string name="ref_pr_nameplate_s2_r1_v">Tensione di cortocircuito</string>
    <string name="ref_pr_nameplate_s2_r2_n">Deve coincidere per mettere due unità in parallelo</string>
    <string name="ref_pr_nameplate_s2_r2_v">Gruppo vettoriale</string>
    <string name="ref_pr_nameplate_s2_r3_n">La ventilazione forzata alza la potenza nominale</string>
    <string name="ref_pr_nameplate_s2_r3_v">Modo di raffreddamento</string>
    <string name="ref_pr_nameplate_s2_title">Targa del trasformatore</string>
    <string name="ref_pr_nameplate_source">IEC 60034-1 e IEC 60076-1</string>
    <string name="ref_pr_nameplate_title">Leggere una targa</string>
    <string name="ref_pr_powerquality_description">Buchi, sovratensioni temporanee, flicker e dissimmetria: da dove vengono e che cosa rompono.</string>
    <string name="ref_pr_powerquality_s0_p0" formatted="false">Un buco di tensione viene quasi sempre da un carico grande che parte o da un guasto eliminato da qualche parte in rete — la vostra o quella del vicino. Dura periodi, non secondi, e se ne accorge l'apparecchiatura che ha un contattore: la bobina cade attorno al 70 % e il processo si ferma benché nulla si sia danneggiato.</string>
    <string name="ref_pr_powerquality_s0_title">Quasi sempre è il motore di qualcun altro</string>
    <string name="ref_pr_powerquality_s1_r0_l">Buco di tensione</string>
    <string name="ref_pr_powerquality_s1_r0_n">Avviamento di motore, eliminazione di un guasto</string>
    <string name="ref_pr_powerquality_s1_r1_l">Sovratensione temporanea</string>
    <string name="ref_pr_powerquality_s1_r1_n">Carico grande disinserito, guasto dissimmetrico</string>
    <string name="ref_pr_powerquality_s1_r2_l">Interruzione</string>
    <string name="ref_pr_powerquality_s1_r2_n">Intervento di una protezione a monte</string>
    <string name="ref_pr_powerquality_s1_r3_l">Flicker</string>
    <string name="ref_pr_powerquality_s1_r3_n">Gradini di carico ripetuti — saldatrici, frantoi</string>
    <string name="ref_pr_powerquality_s1_r4_l">Dissimmetria</string>
    <string name="ref_pr_powerquality_s1_r4_n">Carichi monofase distribuiti male</string>
    <string name="ref_pr_powerquality_s1_title">Che cos'è ciascuno</string>
    <string name="ref_pr_powerquality_s2_p0">Pochi punti percentuali di dissimmetria di tensione producono molte volte tanto in dissimmetria di corrente in un motore asincrono, e tutta la corrente in più diventa calore nel rotore. È il più silenzioso di questi difetti e quello che accorcia la vita delle macchine senza far mai intervenire nulla.</string>
    <string name="ref_pr_powerquality_s2_title">La dissimmetria è quella cara</string>
    <string name="ref_pr_powerquality_source">IEC 61000-4-30, EN 50160</string>
    <string name="ref_pr_powerquality_title">Qualità dell'energia</string>
    <string name="ref_pr_selectivity_callout">Una selettività affermata senza una tabella del costruttore dietro è una speranza. Due curve che sull'asse logaritmico sembrano ben distanti sono il modo più comune di alimentare quella speranza.</string>
    <string name="ref_pr_selectivity_description">Far aprire solo l'apparecchio più vicino, e sapere quando non si può.</string>
    <string name="ref_pr_selectivity_s0_p0">La selettività si ottiene per corrente, per tempo o per energia. Per corrente funziona finché la corrente di guasto all'apparecchio a valle resta ben sotto la soglia istantanea di quello a monte. Per tempo funziona ritardando l'intervento a monte. Per energia — la selettività totale alle correnti di guasto elevate — non si deduce dalle curve e vive solo nelle tabelle provate dal costruttore.</string>
    <string name="ref_pr_selectivity_s0_p1">Due interruttori le cui curve semplicemente non si incrociano non sono selettivi. Vicino all'origine entrambi sono nella loro zona istantanea, entrambi aprono in millisecondi, e le curve non dicono nulla su chi ci sia arrivato prima.</string>
    <string name="ref_pr_selectivity_s0_title">Tre modi per ottenerla</string>
    <string name="ref_pr_selectivity_s1_r0_l">Corrente</string>
    <string name="ref_pr_selectivity_s1_r0_n">Fallisce non appena il guasto raggiunge la banda istantanea dell'apparecchio a monte</string>
    <string name="ref_pr_selectivity_s1_r0_v">Rapporto tra le taglie, di norma 1:1,6 o migliore</string>
    <string name="ref_pr_selectivity_s1_r1_l">Tempo</string>
    <string name="ref_pr_selectivity_s1_r1_n">Costa energia lasciata passare a ogni guasto</string>
    <string name="ref_pr_selectivity_s1_r1_v">Monte ritardato di 100 ms o più</string>
    <string name="ref_pr_selectivity_s1_r2_l">Energia</string>
    <string name="ref_pr_selectivity_s1_r2_n">Valida solo per l'esatta coppia elencata</string>
    <string name="ref_pr_selectivity_s1_r2_v">Combinazione provata dal costruttore</string>
    <string name="ref_pr_selectivity_s1_title">Quale metodo, e dove finisce</string>
    <string name="ref_pr_selectivity_source">IEC 60947-2 e tabelle dei costruttori</string>
    <string name="ref_pr_selectivity_title">Selettività</string>
    <string name="ref_pr_switchboard_description">Sovratemperatura, forme di segregazione, e perché un quadro non supera la prova di tipo.</string>
    <string name="ref_pr_switchboard_s0_p0">Gli apparecchi sono caratterizzati in aria libera a 30 o 40 °C. Dentro un quadro chiuso si scaldano a vicenda, e ciò che il quadro può davvero portare lo fissa il fattore di contemporaneità nominale dell'assieme, non la somma delle taglie degli apparecchi. Un quadro che torna sulla carta può comunque non superare la verifica della sovratemperatura.</string>
    <string name="ref_pr_switchboard_s0_title">È l'involucro a porre il limite</string>
    <string name="ref_pr_switchboard_s1_r0_v">Nessuna segregazione</string>
    <string name="ref_pr_switchboard_s1_r1_v">Sbarre separate dalle unità funzionali</string>
    <string name="ref_pr_switchboard_s1_r2_v">Unità separate tra loro, i morsetti no</string>
    <string name="ref_pr_switchboard_s1_r3_n">Consente di intervenire sotto tensione su una partenza</string>
    <string name="ref_pr_switchboard_s1_r3_v">Unità e morsetti tutti separati</string>
    <string name="ref_pr_switchboard_s1_title">Forme di segregazione</string>
    <string name="ref_pr_switchboard_s2_p0">IEC 61439 verifica il progetto, non il singolo quadro: sovratemperatura, tenuta al cortocircuito, isolamento, continuità del circuito di protezione e grado IP. Sostituire un apparecchio con uno equivalente di un altro costruttore annulla la verifica, per quanto simile appaia la scheda tecnica.</string>
    <string name="ref_pr_switchboard_s2_title">Che cosa copre la prova di tipo</string>
    <string name="ref_pr_switchboard_source">IEC 61439</string>
    <string name="ref_pr_switchboard_title">Progetto di un quadro</string>
    <string name="ref_pr_vectorgroup_description" tools:ignore="Typos">Che cosa dice Dyn11, e che cosa deve coincidere prima di mettere due unità in parallelo.</string>
    <string name="ref_pr_vectorgroup_s0_p0">La lettera maiuscola indica l'avvolgimento di alta tensione, la minuscola quello di bassa. D è triangolo, Y è stella, z è zigzag; una n dice che il centro stella è portato fuori come neutro. Il numero è lo sfasamento in passi di 30°, letto come un quadrante d'orologio: 11 significa che il lato di bassa è in anticipo di 30°.</string>
    <string name="ref_pr_vectorgroup_s0_title">Si legge da sinistra a destra</string>
    <string name="ref_pr_vectorgroup_s1_r0_n">Il solito trasformatore di distribuzione</string>
    <string name="ref_pr_vectorgroup_s1_r0_v">AT a triangolo, BT a stella con neutro, anticipo di 30°</string>
    <string name="ref_pr_vectorgroup_s1_r1_n" tools:ignore="Typos">Preferenza regionale; non si mette in parallelo con Dyn11</string>
    <string name="ref_pr_vectorgroup_s1_r1_v">Gli stessi avvolgimenti, ritardo di 150°</string>
    <string name="ref_pr_vectorgroup_s1_r2_n">Scarso con carichi squilibrati</string>
    <string name="ref_pr_vectorgroup_s1_r2_v">Stella su entrambi i lati, nessuno sfasamento</string>
    <string name="ref_pr_vectorgroup_s1_r3_n">Nessun neutro disponibile</string>
    <string name="ref_pr_vectorgroup_s1_r3_v">Triangolo su entrambi i lati</string>
    <string name="ref_pr_vectorgroup_s1_r4_n">Tollera forti squilibri</string>
    <string name="ref_pr_vectorgroup_s1_r4_v">AT a stella, BT a zigzag</string>
    <string name="ref_pr_vectorgroup_s1_title">Gruppi più comuni</string>
    <string name="ref_pr_vectorgroup_s2_p0">Quattro cose devono coincidere: il gruppo vettoriale, il rapporto di trasformazione, la tensione di cortocircuito e la sequenza delle fasi. Con uk diversi i trasformatori non si dividono il carico in proporzione alle loro potenze: il più rigido ne prende di più e si scalda per primo.</string>
    <string name="ref_pr_vectorgroup_s2_title">Prima del parallelo</string>
    <string name="ref_pr_vectorgroup_source">IEC 60076-1</string>
    <string name="ref_pr_vectorgroup_title">Gruppi vettoriali dei trasformatori</string>
    <string name="ref_prefix_giga">giga</string>
    <string name="ref_prefix_kilo">chilo</string>
    <string name="ref_prefix_mega">mega</string>
    <string name="ref_prefix_micro">micro</string>
    <string name="ref_prefix_milli">milli</string>
    <string name="ref_prefix_nano">nano</string>
    <string name="ref_prefix_pico">pico</string>
    <string name="ref_ratings_coordination">Coordinamento con il cavo</string>
    <string name="ref_ratings_coordination_note">Entrambe le condizioni devono valere. La prima colloca la taglia dell'apparecchio tra il carico e il cavo. La seconda impone che l'apparecchio intervenga davvero prima che il cavo si danneggi: su un interruttore moderno è soddisfatta per costruzione, su alcuni fusibili no, e va verificata.</string>
    <string name="ref_ratings_description">Taglie unificate e regola di coordinamento</string>
    <string name="ref_ratings_first">Corrente d'impiego ≤ taglia dell'apparecchio ≤ portata del cavo</string>
    <string name="ref_ratings_fuse">Cartucce fusibili gG</string>
    <string name="ref_ratings_fuse_large">Taglie maggiori</string>
    <string name="ref_ratings_fuse_note">Un fusibile gG protegge sia dal sovraccarico sia dal cortocircuito. Un fusibile aM protegge solo dal cortocircuito e va abbinato a un relè termico separato: scambiare l'uno con l'altro lascia un motore senza alcuna protezione dal sovraccarico.</string>
    <string name="ref_ratings_fuse_series">Serie usuale</string>
    <string name="ref_ratings_mcb">Interruttori magnetotermici modulari</string>
    <string name="ref_ratings_mcb_large">Taglie maggiori</string>
    <string name="ref_ratings_mcb_series">Serie usuale</string>
    <string name="ref_ratings_second">La corrente convenzionale di funzionamento non deve superare 1,45 × portata del cavo</string>
    <string name="ref_ratings_source">IEC 60898 · IEC 60269 · IEC 60364-4-43</string>
    <string name="ref_ratings_title">Taglie preferenziali</string>
    <string name="ref_rcd_100ma">Selettività a monte di un apparecchio da 30 mA</string>
    <string name="ref_rcd_10ma">Locali medici e ad alto rischio</string>
    <string name="ref_rcd_300ma">Protezione contro l'incendio su un quadro</string>
    <string name="ref_rcd_30ma">Protezione addizionale: prese, bagni, esterni</string>
    <string name="ref_rcd_a">In più, continua pulsante</string>
    <string name="ref_rcd_a_note">Elettronica monofase, il minimo usuale</string>
    <string name="ref_rcd_ac">Solo alternata sinusoidale</string>
    <string name="ref_rcd_ac_note">Non più accettato in molti paesi</string>
    <string name="ref_rcd_b">In più, continua livellata</string>
    <string name="ref_rcd_b_note">Azionamenti trifase, colonnine di ricarica, inverter fotovoltaici</string>
    <string name="ref_rcd_description">Quale forma di corrente differenziale riesce a rilevare ciascun tipo</string>
    <string name="ref_rcd_f">In più, frequenze miste</string>
    <string name="ref_rcd_f_note">Azionamenti a velocità variabile monofase</string>
    <string name="ref_rcd_ratings">Corrente differenziale nominale</string>
    <string name="ref_rcd_ratings_note">30 mA è protezione contro lo shock elettrico; 300 mA è protezione contro l'incendio. Sono compiti diversi, e uno non sostituisce l'altro.</string>
    <string name="ref_rcd_selective">Ritardato, per la selettività verso monte</string>
    <string name="ref_rcd_source">IEC 61008 · IEC 61009 · IEC 62423</string>
    <string name="ref_rcd_times">Tempo di intervento massimo</string>
    <string name="ref_rcd_times_note">La selettività tra due differenziali richiede più di taglie diverse: l'apparecchio a monte deve essere anche di tipo S, il cui ritardo voluto lascia che intervenga prima quello a valle. Due apparecchi istantanei in serie intervengono insieme.</string>
    <string name="ref_rcd_title">Tipi di differenziale</string>
    <string name="ref_rcd_types">Forma d'onda rilevata</string>
    <string name="ref_rcd_types_note">Ogni tipo rileva tutto ciò che rilevano quelli sopra, più una cosa. Il cedimento è silenzioso: un differenziale davanti a una corrente differenziale che non vede non interviene e non dà alcun segno di essere cieco.</string>
    <string name="ref_safety_1">Sezionare completamente. Ogni sorgente, comprese quelle che possono rialimentare: gruppi elettrogeni, UPS, fotovoltaico, condensatori.</string>
    <string name="ref_safety_2">Assicurare contro la richiusura. Lucchettare e segnalare; un cartello da solo non è un lucchetto.</string>
    <string name="ref_safety_3">Verificare l'assenza di tensione. Provare il rivelatore su una sorgente nota, misurare il circuito, poi riprovare il rivelatore.</string>
    <string name="ref_safety_4">Mettere a terra e in cortocircuito. Obbligatorio in alta tensione; buona pratica ovunque una tensione possa tornare.</string>
    <string name="ref_safety_5">Proteggersi dalle parti attive vicine. Coprire o delimitare tutto ciò che resta in tensione a portata di mano.</string>
    <string name="ref_safety_callout">Provare il rivelatore prima e dopo non è un rito. Un rivelatore guastatosi durante la verifica segna assenza di tensione su un circuito in tensione, e la lettura di cui vi siete fidati era il guasto stesso.</string>
    <string name="ref_safety_description">Prima di lavorare su qualcosa che intendete trattare come fuori tensione.</string>
    <string name="ref_safety_intro">L'ordine è la regola. Ogni passo presuppone che il precedente sia stato completato, e il terzo esiste perché i primi due possono essere eseguiti alla perfezione sul circuito sbagliato.</string>
    <string name="ref_safety_intro_title">In quest'ordine, ogni volta</string>
    <string name="ref_safety_s1">Le cinque regole</string>
    <string name="ref_safety_source">EN 50110-1</string>
    <string name="ref_safety_title">Le cinque regole d'oro</string>
    <string name="ref_sel_battery_callout">Una batteria aperta sviluppa idrogeno durante la carica. Questo è un requisito di ventilazione e una zona senza sorgenti di innesco, non una preferenza.</string>
    <string name="ref_sel_battery_col_0">VRLA</string>
    <string name="ref_sel_battery_col_1">Piombo aperto</string>
    <string name="ref_sel_battery_col_2">Ioni di litio (LFP)</string>
    <string name="ref_sel_battery_description">Quanto costa ciascuna chimica lungo la sua vita, non sulla fattura.</string>
    <string name="ref_sel_battery_intro">Due batterie con gli stessi amperora non sono lo stesso acquisto. La profondità utile e il numero di cicli decidono quanta energia si ottiene davvero in dieci anni, e con quel metro la batteria più economica è raramente la più conveniente.</string>
    <string name="ref_sel_battery_intro_title">Cicli, non capacità</string>
    <string name="ref_sel_battery_r3_c0">Nessuna</string>
    <string name="ref_sel_battery_r3_c1">Rabbocco dell'acqua, ventilazione</string>
    <string name="ref_sel_battery_r3_c2">Nessuna, ma richiede un BMS</string>
    <string name="ref_sel_battery_r4_c0">La vita si dimezza ogni 10 °C sopra i 20</string>
    <string name="ref_sel_battery_r4_c1">Uguale, e sviluppa idrogeno</string>
    <string name="ref_sel_battery_r4_c2">Tollera il caldo, non va caricata sotto 0 °C</string>
    <string name="ref_sel_battery_r5_c0">UPS in attesa, scariche rare</string>
    <string name="ref_sel_battery_r5_c1">Grandi batterie stazionarie, scelta a costo</string>
    <string name="ref_sel_battery_r5_c2">Ciclo quotidiano, solare, peso limitato</string>
    <string name="ref_sel_battery_row_0">Profondità utile</string>
    <string name="ref_sel_battery_row_1">Esponente di Peukert</string>
    <string name="ref_sel_battery_row_2">Numero di cicli</string>
    <string name="ref_sel_battery_row_3">Manutenzione</string>
    <string name="ref_sel_battery_row_4">Temperatura</string>
    <string name="ref_sel_battery_row_5">Adatta a</string>
    <string name="ref_sel_battery_source">Dati del costruttore</string>
    <string name="ref_sel_battery_table_title">A confronto</string>
    <string name="ref_sel_battery_title">Tecnologie di batteria</string>
    <string name="ref_sel_cabletype_callout">Un cavo previsto per luogo umido non è la stessa cosa di uno previsto per l'immersione permanente, e nessuno dei due è la stessa cosa di uno previsto per l'interramento. Leggete la specifica della guaina, non quella dell'isolante.</string>
    <string name="ref_sel_cabletype_col_1">Costruzione</string>
    <string name="ref_sel_cabletype_col_2">Perché</string>
    <string name="ref_sel_cabletype_description">Che cosa fa il percorso al cavo, e quale costruzione lo regge.</string>
    <string name="ref_sel_cabletype_intro">Sezione e isolante rispondono a quanta corrente e a quale temperatura. Non dicono nulla sullo stare interrati in terreno bagnato, sull'essere trascinati un milione di volte in una catena portacavi, o sul dover tenere in funzione un ventilatore di estrazione fumi mentre l'edificio brucia. Sono domande di costruzione, e sbagliare costruzione è un difetto che arriva anni dopo.</string>
    <string name="ref_sel_cabletype_intro_title">È il percorso a scegliere il cavo</string>
    <string name="ref_sel_cabletype_r0_c1">Armato, XLPE, con guaina prevista per l'umido</string>
    <string name="ref_sel_cabletype_r0_c2">Assestamenti del terreno e pietre; l'armatura è insieme protezione meccanica e percorso di terra</string>
    <string name="ref_sel_cabletype_r1_c1">Multipolare non armato, resistente ai raggi UV se all'aperto</string>
    <string name="ref_sel_cabletype_r1_c2">Sostenuto per tutta la lunghezza, quindi contano solo la manipolazione e il sole</string>
    <string name="ref_sel_cabletype_r2_c1">Guaina prevista per umidità permanente</string>
    <string name="ref_sel_cabletype_r2_c2">L'acqua risale lungo una guaina prevista solo per l'ambiente umido</string>
    <string name="ref_sel_cabletype_r3_c1">Resistente al fuoco, senza alogeni</string>
    <string name="ref_sel_cabletype_r3_c2">Deve tenere in vita il circuito mentre le persone escono, e non aggiungere fumo</string>
    <string name="ref_sel_cabletype_r4_c1">Doppio isolamento, resistente a UV e ozono, 1,5 kV</string>
    <string name="ref_sel_cabletype_r4_c2">Venticinque anni all'aperto a una tensione per cui il cavo ordinario non è previsto</string>
    <string name="ref_sel_cabletype_r5_c1">Flessibile a fili sottili, idoneo per catena portacavi</string>
    <string name="ref_sel_cabletype_r5_c2">A ucciderlo è la fatica, non la corrente; un conduttore rigido incrudisce e si rompe</string>
    <string name="ref_sel_cabletype_r6_c1">Resistente ai fanghi, senza alogeni, non propagante la fiamma secondo IEC 60332-3</string>
    <string name="ref_sel_cabletype_r6_c2">Sale, vibrazioni e un incendio da cui nessuno può allontanarsi a piedi</string>
    <string name="ref_sel_cabletype_row_0">Interrato direttamente</string>
    <string name="ref_sel_cabletype_row_1">Su passerella</string>
    <string name="ref_sel_cabletype_row_2">In luogo umido</string>
    <string name="ref_sel_cabletype_row_3">Via di esodo</string>
    <string name="ref_sel_cabletype_row_4">Continua fotovoltaica</string>
    <string name="ref_sel_cabletype_row_5">Macchine in movimento</string>
    <string name="ref_sel_cabletype_row_6">Navi e piattaforme</string>
    <string name="ref_sel_cabletype_source">IEC 60502, IEC 60364-5-52 e dati dei costruttori</string>
    <string name="ref_sel_cabletype_table_title">Secondo il percorso</string>
    <string name="ref_sel_cabletype_title">Scegliere il tipo di cavo</string>
    <string name="ref_sel_enclosure_callout">La seconda cifra non è più cumulativa sopra il 6. IP×7 (immersione) non implica IP×5 (getti); un involucro che ha bisogno di entrambi porta entrambe le marcature.</string>
    <string name="ref_sel_enclosure_col_0">Ambiente</string>
    <string name="ref_sel_enclosure_col_1">IP</string>
    <string name="ref_sel_enclosure_col_2">IK</string>
    <string name="ref_sel_enclosure_description">Che cosa richiede l'ambiente, locale per locale.</string>
    <string name="ref_sel_enclosure_intro">Un involucro si sceglie per il regime di pulizia e per il tempo atmosferico, non per il giorno in cui è stato installato. Un quadro che non vede mai la pioggia vede comunque un'idropulitrice una volta l'anno, ed è quello il grado che gli serve.</string>
    <string name="ref_sel_enclosure_intro_title">Prescrivete per il giorno peggiore</string>
    <string name="ref_sel_enclosure_r0_c0">Ufficio, abitazione, magazzino asciutto</string>
    <string name="ref_sel_enclosure_r1_c0">Fuori dalle zone di spruzzo diretto</string>
    <string name="ref_sel_enclosure_r2_c0">Esposto alle intemperie</string>
    <string name="ref_sel_enclosure_r3_c0">Urti di veicoli e carrelli</string>
    <string name="ref_sel_enclosure_r4_c0">Lavato a pressione ogni giorno</string>
    <string name="ref_sel_enclosure_r5_c0">Il pericolo è la polvere conduttrice</string>
    <string name="ref_sel_enclosure_row_0">Interno asciutto</string>
    <string name="ref_sel_enclosure_row_1">Bagno</string>
    <string name="ref_sel_enclosure_row_2">Esterno</string>
    <string name="ref_sel_enclosure_row_3">Parcheggio</string>
    <string name="ref_sel_enclosure_row_4">Industria alimentare</string>
    <string name="ref_sel_enclosure_row_5">Officina polverosa</string>
    <string name="ref_sel_enclosure_source">IEC 60529 e IEC 62262</string>
    <string name="ref_sel_enclosure_table_title">Per ambiente</string>
    <string name="ref_sel_enclosure_title">Scegliere IP e IK</string>
    <string name="ref_sel_insulation_callout">Un cavo senza alogeni si sceglie per le persone che escono attraverso il fumo, non per il cavo. Dove un edificio ha una sola via di esodo, smette di essere una preferenza.</string>
    <string name="ref_sel_insulation_col_0">PVC</string>
    <string name="ref_sel_insulation_col_1">XLPE</string>
    <string name="ref_sel_insulation_col_2">EPR</string>
    <string name="ref_sel_insulation_col_3">Senza alogeni</string>
    <string name="ref_sel_insulation_description">Temperatura, comportamento al fuoco, flessibilità e prezzo, e che cosa ciascuno porta in dote.</string>
    <string name="ref_sel_insulation_intro">L'XLPE porta più corrente del PVC a parità di sezione perché tollera un conduttore più caldo. Quella corrente in più è reale, ma lo sono altrettanto il cavo più rigido, il raggio di curvatura maggiore e il morsetto che ora deve reggere 90 °C.</string>
    <string name="ref_sel_insulation_intro_title">Una temperatura più alta non è gratis</string>
    <string name="ref_sel_insulation_r1_c0">Buona</string>
    <string name="ref_sel_insulation_r1_c1">Rigido</string>
    <string name="ref_sel_insulation_r1_c2">Ottima</string>
    <string name="ref_sel_insulation_r1_c3">Buona</string>
    <string name="ref_sel_insulation_r2_c0">Fumo denso e acido</string>
    <string name="ref_sel_insulation_r2_c1">Fumo denso</string>
    <string name="ref_sel_insulation_r2_c2">Fumo denso</string>
    <string name="ref_sel_insulation_r2_c3">Poco fumo, senza alogeni</string>
    <string name="ref_sel_insulation_r4_c0">Impianti fissi in genere</string>
    <string name="ref_sel_insulation_r4_c1">Carichi più elevati, posa interrata</string>
    <string name="ref_sel_insulation_r4_c2">Flessione, macchine mobili, navale</string>
    <string name="ref_sel_insulation_r4_c3">Gallerie, navi, edifici aperti al pubblico</string>
    <string name="ref_sel_insulation_row_0">Temperatura del conduttore</string>
    <string name="ref_sel_insulation_row_1">Flessibilità</string>
    <string name="ref_sel_insulation_row_2">In caso d'incendio</string>
    <string name="ref_sel_insulation_row_3">Costo relativo</string>
    <string name="ref_sel_insulation_row_4">Adatto a</string>
    <string name="ref_sel_insulation_source">IEC 60502 e dati dei costruttori</string>
    <string name="ref_sel_insulation_table_title">A confronto</string>
    <string name="ref_sel_insulation_title">Scegliere un isolante</string>
    <string name="ref_sel_material_callout">L'alluminio in un morsetto previsto per il rame è esattamente il cedimento che questo confronto vuole evitare. La giunzione scorre, si scalda, si ossida e alla fine innesca un arco — anni dopo che chi l'ha eseguita se n'è andato.</string>
    <string name="ref_sel_material_col_0">Rame</string>
    <string name="ref_sel_material_col_1">Alluminio</string>
    <string name="ref_sel_material_description">Dove l'alluminio fa risparmiare, e dove costa più di quanto faccia risparmiare.</string>
    <string name="ref_sel_material_intro">L'alluminio richiede circa una volta e mezza la sezione per la stessa corrente, e pesa comunque all'incirca la metà. Su una dorsale lunga e di grossa sezione è un risparmio di denaro e di posa. Su un circuito terminale da 2,5 mm² non c'è nulla da risparmiare e c'è una terminazione da sbagliare.</string>
    <string name="ref_sel_material_intro_title">Due taglie sopra, un terzo del peso</string>
    <string name="ref_sel_material_r4_c0">Senza complicazioni</string>
    <string name="ref_sel_material_r4_c1">Capocorda bimetallico, coppia corretta, riserraggio dopo l'assestamento</string>
    <string name="ref_sel_material_r5_c0">Tutto, e qualsiasi sezione piccola</string>
    <string name="ref_sel_material_r5_c1">Dorsali lunghe, montanti, da circa 35 mm² in su</string>
    <string name="ref_sel_material_row_0">Resistività a 20 °C</string>
    <string name="ref_sel_material_row_1">Densità</string>
    <string name="ref_sel_material_row_2">Sezione per la stessa corrente</string>
    <string name="ref_sel_material_row_3">Massa per la stessa corrente</string>
    <string name="ref_sel_material_row_4">Terminazioni</string>
    <string name="ref_sel_material_row_5">Adatto a</string>
    <string name="ref_sel_material_source">IEC 60228 e i dati sui materiali di questa app</string>
    <string name="ref_sel_material_table_title">A confronto</string>
    <string name="ref_sel_material_title">Rame o alluminio</string>
    <string name="ref_sel_rcdtype_callout">La taglia è una questione distinta dal tipo. 30 mA protegge le persone, 100 e 300 mA proteggono dall'incendio, e 10 mA si usa dove il rischio è alto e il circuito piccolo.</string>
    <string name="ref_sel_rcdtype_col_0">Tipo AC</string>
    <string name="ref_sel_rcdtype_col_1">Tipo A</string>
    <string name="ref_sel_rcdtype_col_2">Tipo F</string>
    <string name="ref_sel_rcdtype_col_3">Tipo B</string>
    <string name="ref_sel_rcdtype_description">Il tipo lo decide la forma della dispersione, non la sua entità.</string>
    <string name="ref_sel_rcdtype_intro">Un differenziale può intervenire solo su una corrente che sa misurare. Mettete un tipo AC davanti a un azionamento e potrebbe non vedere mai la dispersione con componente continua che quello produce: l'apparecchio c'è, è stato provato, ed è cieco.</string>
    <string name="ref_sel_rcdtype_intro_title">Adattare il tipo al carico</string>
    <string name="ref_sel_rcdtype_r4_c0">Circuiti puramente resistivi</string>
    <string name="ref_sel_rcdtype_r4_c1">Prese, illuminazione, elettronica monofase</string>
    <string name="ref_sel_rcdtype_r4_c2">Azionamenti monofase, lavatrici</string>
    <string name="ref_sel_rcdtype_r4_c3">Azionamenti trifase, colonnine di ricarica, inverter fotovoltaici</string>
    <string name="ref_sel_rcdtype_row_0">Alternata sinusoidale</string>
    <string name="ref_sel_rcdtype_row_1">Continua pulsante</string>
    <string name="ref_sel_rcdtype_row_2">Frequenze miste</string>
    <string name="ref_sel_rcdtype_row_3">Continua livellata</string>
    <string name="ref_sel_rcdtype_row_4">Impiego tipico</string>
    <string name="ref_sel_rcdtype_source">IEC 61008 / IEC 62423</string>
    <string name="ref_sel_rcdtype_table_title">Che cosa rileva ciascun tipo</string>
    <string name="ref_sel_rcdtype_title">Scegliere il tipo di differenziale</string>
    <string name="ref_sel_starting_callout" formatted="false">Un azionamento non è soltanto un metodo di avviamento. Se il carico lavora anche solo a volte a velocità ridotta, si ripaga in energia: un ventilatore all'80 % della velocità assorbe circa metà della potenza.</string>
    <string name="ref_sel_starting_col_0">Diretto in linea</string>
    <string name="ref_sel_starting_col_1">Stella-triangolo</string>
    <string name="ref_sel_starting_col_2">Avviatore statico</string>
    <string name="ref_sel_starting_col_3">Inverter</string>
    <string name="ref_sel_starting_description">Quanto vi costa ciascun metodo in corrente, in coppia e in denaro.</string>
    <string name="ref_sel_starting_intro" formatted="false">Tutti i metodi qui riportati agiscono riducendo la tensione, e la coppia cala con il suo quadrato. Dove la riduzione è un cambio di collegamento o un trasformatore — stella-triangolo, autotrasformatore — la corrente di linea cala nella stessa proporzione della coppia: la stella applica il 58 % della tensione, quindi un terzo della corrente compra un terzo della coppia. Un avviatore statico abbassa invece la tensione in serie, così la sua corrente cala con la tensione e la coppia con il quadrato: due terzi della corrente lasciano meno della metà della coppia. In ogni caso, un nastro carico che parte senza problemi in diretta può non partire affatto in stella.</string>
    <string name="ref_sel_starting_intro_title">Ciò che si cede è la coppia</string>
    <string name="ref_sel_starting_r2_c3">Tutta la gamma</string>
    <string name="ref_sel_starting_r4_c0">Motori piccoli, rete robusta</string>
    <string name="ref_sel_starting_r4_c1">Ventilatori e pompe che partono a vuoto</string>
    <string name="ref_sel_starting_r4_c2">Trasmissioni a cinghia, dove gli strappi contano</string>
    <string name="ref_sel_starting_r4_c3">Carico variabile, risparmio energetico</string>
    <string name="ref_sel_starting_r5_c0">Buco di tensione su tutto il quadro</string>
    <string name="ref_sel_starting_r5_c1">Picco di corrente alla commutazione</string>
    <string name="ref_sel_starting_r5_c2">Serve un contattore di by-pass per il servizio continuo</string>
    <string name="ref_sel_starting_r5_c3">Armoniche, EMC, differenziale di tipo B</string>
    <string name="ref_sel_starting_row_0">Corrente di avviamento</string>
    <string name="ref_sel_starting_row_1">Coppia di avviamento</string>
    <string name="ref_sel_starting_row_2">Regolazione di velocità</string>
    <string name="ref_sel_starting_row_3">Costo relativo</string>
    <string name="ref_sel_starting_row_4">Adatto a</string>
    <string name="ref_sel_starting_row_5">Da tenere d'occhio</string>
    <string name="ref_sel_starting_source">Dati dei costruttori e IEC 60947-4</string>
    <string name="ref_sel_starting_table_title">A confronto</string>
    <string name="ref_sel_starting_title">Metodi di avviamento dei motori</string>
    <string name="ref_source_label">Fonte: %1$s</string>
    <string name="ref_standards_description">Una mappa dei documenti che questa app segue.</string>
    <string name="ref_standards_intro">La maggior parte delle domande sugli impianti in bassa tensione trova risposta dentro IEC 60364, e il numero di parte dice in quale capitolo. Sapere che -4-41 è la protezione e -5-52 sono le condutture trasforma una ricerca in una consultazione.</string>
    <string name="ref_standards_intro_title">La serie 60364 è un libro diviso in parti</string>
    <string name="ref_standards_s1">IEC 60364 — impianti in bassa tensione</string>
    <string name="ref_standards_s2">Altrove</string>
    <string name="ref_standards_source">Catalogo IEC</string>
    <string name="ref_standards_title">Quale norma copre che cosa</string>
    <string name="ref_std_a_0">Protezione contro lo shock elettrico; tempi di interruzione</string>
    <string name="ref_std_a_1">Protezione contro le sovracorrenti</string>
    <string name="ref_std_a_2">Condutture; portate e coefficienti correttivi</string>
    <string name="ref_std_a_3">Impianti di terra e conduttori di protezione</string>
    <string name="ref_std_a_4">Verifiche: esame a vista e prove</string>
    <string name="ref_std_a_5">Ambienti particolari — bagni, porti turistici, fotovoltaico, locali medici</string>
    <string name="ref_std_b_0">Tensioni unificate</string>
    <string name="ref_std_b_1">Conduttori dei cavi isolati</string>
    <string name="ref_std_b_10">Protezione IK contro gli urti</string>
    <string name="ref_std_b_11">Designazioni di riferimento</string>
    <string name="ref_std_b_12">Illuminazione dei posti di lavoro</string>
    <string name="ref_std_b_13">Esercizio degli impianti elettrici</string>
    <string name="ref_std_b_2">Fusibili per bassa tensione</string>
    <string name="ref_std_b_3">Gradi di protezione IP</string>
    <string name="ref_std_b_4">Segni grafici per schemi</string>
    <string name="ref_std_b_5">Interruttori per uso domestico</string>
    <string name="ref_std_b_6">Correnti di cortocircuito</string>
    <string name="ref_std_b_7">Interruttori per uso industriale</string>
    <string name="ref_std_b_8">Interruttori differenziali</string>
    <string name="ref_std_b_9">Quadri per bassa tensione</string>
    <string name="ref_sym_ammeter_name">Amperometro</string>
    <string name="ref_sym_ansi_description">I segni che cambiano tra le due convenzioni, e quelli su cui si inciampa.</string>
    <string name="ref_sym_ansi_intro">La maggior parte dei segni è uguale nelle due convenzioni: un motore è un cerchio con una M in entrambe. Qui ci sono solo quelli che cambiano davvero, perché una tabella riempita di righe identiche è una tabella che nessuno finisce di leggere.</string>
    <string name="ref_sym_ansi_intro_title">Solo quelli che cambiano</string>
    <string name="ref_sym_ansi_section">Stesso elemento, due convenzioni</string>
    <string name="ref_sym_ansi_source">Disegnati secondo IEC 60617 e ANSI/IEEE 315</string>
    <string name="ref_sym_ansi_title">IEC e ANSI a confronto</string>
    <string name="ref_sym_autotransformer_name">Autotrasformatore</string>
    <string name="ref_sym_autotransformer_note">Un solo avvolgimento, con presa. Tra i due lati non c'è separazione galvanica.</string>
    <string name="ref_sym_battery_name">Batteria</string>
    <string name="ref_sym_bell_name">Suoneria</string>
    <string name="ref_sym_busbar_name">Sbarra</string>
    <string name="ref_sym_button_break_name">Pulsante, di apertura</string>
    <string name="ref_sym_button_make_name">Pulsante, di chiusura</string>
    <string name="ref_sym_capacitor_name">Condensatore</string>
    <string name="ref_sym_circuit_breaker_name">Interruttore automatico</string>
    <string name="ref_sym_circuit_breaker_note">Le croci indicano un apparecchio che interrompe la corrente di guasto. È questo a distinguerlo dai due precedenti.</string>
    <string name="ref_sym_coil_name">Bobina</string>
    <string name="ref_sym_coil_note">La bobina di comando di un relè o di un contattore; i suoi contatti sono disegnati altrove nello schema.</string>
    <string name="ref_sym_coil_timed_off_name">Bobina, ritardata alla diseccitazione</string>
    <string name="ref_sym_coil_timed_on_name">Bobina, ritardata all'eccitazione</string>
    <string name="ref_sym_col_ansi">ANSI</string>
    <string name="ref_sym_col_iec">IEC</string>
    <string name="ref_sym_conductor_name">Conduttore</string>
    <string name="ref_sym_conduit_name">Percorso in tubo</string>
    <string name="ref_sym_contact_changeover_name">Contatto in scambio</string>
    <string name="ref_sym_contact_delay_close_name">Contatto, ritardato alla chiusura</string>
    <string name="ref_sym_contact_delay_close_note">L'arco indica il verso in cui agisce il ritardo. Rivolto contro il movimento, ritarda la chiusura.</string>
    <string name="ref_sym_contact_delay_open_name">Contatto, ritardato all'apertura</string>
    <string name="ref_sym_contact_nc_name">Contatto normalmente chiuso</string>
    <string name="ref_sym_contact_nc_note">La barra sul contatto è l'unica differenza rispetto al precedente, e ribalta il circuito.</string>
    <string name="ref_sym_contact_no_name">Contatto normalmente aperto</string>
    <string name="ref_sym_contact_no_note">Aperto a riposo, chiude quando viene azionato.</string>
    <string name="ref_sym_contactor_name">Contattore</string>
    <string name="ref_sym_contactor_note">Fatto per interrompere ripetutamente la corrente di carico e per cadere non appena la sua bobina resta senza alimentazione.</string>
    <string name="ref_sym_control_description">Contatti, bobine e strumenti come li mostra uno schema funzionale.</string>
    <string name="ref_sym_control_section">Segni grafici</string>
    <string name="ref_sym_control_source">Disegnati secondo IEC 60617; designazioni da IEC 81346</string>
    <string name="ref_sym_control_title">Segni per comando e misura</string>
    <string name="ref_sym_copyright">Sono disegnati a partire dalla descrizione geometrica di IEC 60617, non riprodotti da essa. Dove il vostro ufficio tecnico locale usa una variante, vale la convenzione locale.</string>
    <string name="ref_sym_crossing_name">Incrocio senza connessione</string>
    <string name="ref_sym_current_transformer_name">Trasformatore di corrente</string>
    <string name="ref_sym_current_transformer_note">Va in serie alla linea. Il suo secondario non deve mai restare aperto mentre nel primario circola corrente.</string>
    <string name="ref_sym_data_outlet_name">Presa dati</string>
    <string name="ref_sym_detector_name">Rivelatore</string>
    <string name="ref_sym_dimmer_name">Variatore di luminosità</string>
    <string name="ref_sym_disconnector_name">Sezionatore</string>
    <string name="ref_sym_disconnector_note">Seziona soltanto. Non va mai aperto sotto carico: non ha nulla per spegnere l'arco.</string>
    <string name="ref_sym_distribution_board_name">Quadro di distribuzione</string>
    <string name="ref_sym_downlight_name">Faretto da incasso</string>
    <string name="ref_sym_drive_name">Inverter</string>
    <string name="ref_sym_earth_name">Terra</string>
    <string name="ref_sym_emergency_luminaire_name">Apparecchio di emergenza</string>
    <string name="ref_sym_emergency_luminaire_note">La barra indica l'alimentazione permanente: resta acceso quando la rete cade.</string>
    <string name="ref_sym_emergency_stop_name">Arresto di emergenza</string>
    <string name="ref_sym_emergency_stop_note">Testa a fungo, con ritenuta, normalmente chiuso. Deve interrompere il circuito con apertura positiva.</string>
    <string name="ref_sym_energy_meter_name">Contatore di energia</string>
    <string name="ref_sym_exit_name">Segnale di uscita</string>
    <string name="ref_sym_floodlight_name">Proiettore</string>
    <string name="ref_sym_fuse_name">Fusibile</string>
    <string name="ref_sym_fuse_switch_name">Sezionatore sotto carico con fusibili</string>
    <string name="ref_sym_generator_name">Generatore</string>
    <string name="ref_sym_horn_name">Avvisatore acustico</string>
    <string name="ref_sym_indicator_lamp_name">Lampada di segnalazione</string>
    <string name="ref_sym_inductor_name">Induttanza, reattore</string>
    <string name="ref_sym_intercom_name">Citofono</string>
    <string name="ref_sym_inverter_name">Inverter</string>
    <string name="ref_sym_junction_box_name">Cassetta di derivazione</string>
    <string name="ref_sym_junction_name">Connessione</string>
    <string name="ref_sym_junction_note">Il pallino fa tutta la differenza. Senza di esso le linee si incrociano senza toccarsi.</string>
    <string name="ref_sym_lamp_name">Lampada</string>
    <string name="ref_sym_letter_a">Assiemi, sottoassiemi</string>
    <string name="ref_sym_letter_b">Sensori, trasduttori</string>
    <string name="ref_sym_letter_c">Condensatori, accumulo</string>
    <string name="ref_sym_letter_e">Illuminazione, riscaldamento</string>
    <string name="ref_sym_letter_f">Protezione</string>
    <string name="ref_sym_letter_g">Sorgenti: generatori, batterie</string>
    <string name="ref_sym_letter_h">Segnalazione, allarmi</string>
    <string name="ref_sym_letter_k">Relè, contattori</string>
    <string name="ref_sym_letter_l">Induttanze, reattori</string>
    <string name="ref_sym_letter_m">Motori</string>
    <string name="ref_sym_letter_p">Misura, prova</string>
    <string name="ref_sym_letter_q">Manovra dei circuiti di potenza</string>
    <string name="ref_sym_letter_r">Resistori</string>
    <string name="ref_sym_letter_t">Trasformatori, convertitori</string>
    <string name="ref_sym_letter_w">Conduttori, sbarre</string>
    <string name="ref_sym_letter_x">Morsetti, connettori</string>
    <string name="ref_sym_letters_intro">Uno schema contrassegna i suoi apparecchi con una lettera e un numero: -Q1, -F2, -K3. La lettera è una designazione di riferimento secondo IEC 81346 e dice quale ruolo svolge l'apparecchio, cioè la metà del significato che la forma del segno non porta con sé.</string>
    <string name="ref_sym_letters_title">Che cosa significa la lettera su un apparecchio</string>
    <string name="ref_sym_limit_switch_name">Finecorsa</string>
    <string name="ref_sym_luminaire_fluorescent_name">Apparecchio fluorescente</string>
    <string name="ref_sym_luminaire_name">Apparecchio di illuminazione</string>
    <string name="ref_sym_mcb_name">Interruttore magnetotermico modulare</string>
    <string name="ref_sym_motor_name">Motore</string>
    <string name="ref_sym_pair_battery_name">Batteria</string>
    <string name="ref_sym_pair_capacitor_name">Condensatore</string>
    <string name="ref_sym_pair_capacitor_note">L'armatura curva è il segno ANSI per un condensatore polarizzato. IEC disegna entrambe le armature diritte e indica la polarità a parte.</string>
    <string name="ref_sym_pair_circuit_breaker_name">Interruttore automatico</string>
    <string name="ref_sym_pair_circuit_breaker_note">L'interruttore ANSI è una lama con un quarto d'arco. A un occhio abituato a IEC sembra un interruttore di manovra, ed è questa la lettura sbagliata costosa di questa pagina.</string>
    <string name="ref_sym_pair_contact_no_name">Contatto normalmente aperto</string>
    <string name="ref_sym_pair_contact_no_note">ANSI segna i contatti fissi con piccoli cerchi e disegna il circuito in orizzontale; IEC lo disegna in verticale.</string>
    <string name="ref_sym_pair_earth_name">Terra, massa</string>
    <string name="ref_sym_pair_earth_note">IEC sovrappone tre trattini sempre più corti; ANSI disegna un rastrello. Entrambi indicano la stessa connessione.</string>
    <string name="ref_sym_pair_fuse_name">Fusibile</string>
    <string name="ref_sym_pair_fuse_note">Non si somigliano affatto. Un fusibile ANSI è un anello sottile; un fusibile IEC è un rettangolo attraversato da una linea.</string>
    <string name="ref_sym_pair_inductor_name">Induttanza</string>
    <string name="ref_sym_pair_lamp_name">Lampada</string>
    <string name="ref_sym_pair_resistor_name">Resistore</string>
    <string name="ref_sym_pair_resistor_note">Quello che conoscono tutti. IEC disegna un rettangolo liscio, ANSI una linea a zigzag.</string>
    <string name="ref_sym_pair_transformer_name">Trasformatore</string>
    <string name="ref_sym_pair_transformer_note">IEC disegna due cerchi sovrapposti, ANSI due bobine ai lati di un nucleo.</string>
    <string name="ref_sym_plan_description">Prese, interruttori e apparecchi di illuminazione come li mostra una pianta.</string>
    <string name="ref_sym_plan_intro">Uno schema unifilare dice come è collegato il circuito; una pianta dice dove si trovano gli apparecchi. È per questo che quasi tutti questi segni poggiano su un breve tratto di parete: orienta il segno e dice su quale superficie l'apparecchio è montato.</string>
    <string name="ref_sym_plan_intro_title">Una pianta non è uno schema</string>
    <string name="ref_sym_plan_section">Segni grafici</string>
    <string name="ref_sym_plan_source">Disegnati secondo IEC 60617</string>
    <string name="ref_sym_plan_title">Segni per le piante d'impianto</string>
    <string name="ref_sym_plc_name">Controllore programmabile</string>
    <string name="ref_sym_pull_switch_name">Interruttore a tirante</string>
    <string name="ref_sym_rcbo_name">Magnetotermico differenziale</string>
    <string name="ref_sym_rcbo_note">Differenziale e sovracorrente nello stesso apparecchio. L'elemento di sgancio in più è la differenza rispetto a un differenziale puro.</string>
    <string name="ref_sym_rcd_name">Interruttore differenziale</string>
    <string name="ref_sym_rcd_note">Solo differenziale. Per il sovraccarico e il cortocircuito gli serve un apparecchio a parte.</string>
    <string name="ref_sym_rectifier_name">Raddrizzatore</string>
    <string name="ref_sym_rectifier_note">La linea che attraversa il rettangolo separa l'alternata dalla continua; il lato piatto della diagonale è il lato in continua.</string>
    <string name="ref_sym_resistor_name">Resistore</string>
    <string name="ref_sym_riser_name">Montante</string>
    <string name="ref_sym_selector_name">Commutatore</string>
    <string name="ref_sym_sensor_name">Sensore</string>
    <string name="ref_sym_single_description">Le apparecchiature di potenza come le mostra un disegno di distribuzione, con le lettere di designazione.</string>
    <string name="ref_sym_single_section">Segni grafici</string>
    <string name="ref_sym_single_source">Disegnati secondo IEC 60617; designazioni da IEC 81346</string>
    <string name="ref_sym_single_title">Segni per lo schema unifilare</string>
    <string name="ref_sym_socket_double_name">Presa doppia</string>
    <string name="ref_sym_socket_earthed_name">Presa con terra</string>
    <string name="ref_sym_socket_earthed_note">La barra attraverso il collo è il contatto di terra.</string>
    <string name="ref_sym_socket_name">Presa a spina</string>
    <string name="ref_sym_socket_switched_name">Presa interrotta</string>
    <string name="ref_sym_socket_weatherproof_name">Presa stagna</string>
    <string name="ref_sym_spd_name">Scaricatore di sovratensione</string>
    <string name="ref_sym_spd_note">Limita le sovratensioni transitorie. Non ha alcun ruolo nella protezione da sovracorrenti o da guasto.</string>
    <string name="ref_sym_switch_disconnector_name">Sezionatore sotto carico</string>
    <string name="ref_sym_switch_disconnector_note">Il semicerchio rappresenta lo spegnimento dell'arco. Interrompe la corrente di carico, ma non quella di guasto.</string>
    <string name="ref_sym_switch_intermediate_name">Invertitore</string>
    <string name="ref_sym_switch_intermediate_note">Si mette tra due deviatori per aggiungere un terzo punto di comando.</string>
    <string name="ref_sym_switch_one_way_name">Interruttore unipolare</string>
    <string name="ref_sym_switch_two_gang_name">Interruttore doppio</string>
    <string name="ref_sym_switch_two_way_name">Deviatore</string>
    <string name="ref_sym_switch_two_way_note">Due di questi comandano uno stesso punto da due posti.</string>
    <string name="ref_sym_terminal_name">Morsetto</string>
    <string name="ref_sym_thermal_overload_name">Relè termico</string>
    <string name="ref_sym_thermal_overload_note">Protegge il motore dal sovraccarico prolungato. Non è una protezione dal cortocircuito.</string>
    <string name="ref_sym_transformer_name">Trasformatore a due avvolgimenti</string>
    <string name="ref_sym_voltage_transformer_name">Trasformatore di tensione</string>
    <string name="ref_sym_voltage_transformer_note">Si mette in parallelo alla linea, non in serie. È questa la differenza di disegno rispetto a un trasformatore di corrente.</string>
    <string name="ref_sym_voltmeter_name">Voltmetro</string>
    <string name="ref_symbol_active_power">Potenza attiva</string>
    <string name="ref_symbol_apparent_power">Potenza apparente</string>
    <string name="ref_symbol_capacitance">Capacità</string>
    <string name="ref_symbol_conductivity">Conducibilità</string>
    <string name="ref_symbol_current">Intensità di corrente</string>
    <string name="ref_symbol_efficiency">Rendimento</string>
    <string name="ref_symbol_energy">Energia, lavoro</string>
    <string name="ref_symbol_frequency">Frequenza</string>
    <string name="ref_symbol_impedance">Impedenza</string>
    <string name="ref_symbol_inductance">Induttanza</string>
    <string name="ref_symbol_power_factor">Fattore di potenza</string>
    <string name="ref_symbol_reactance">Reattanza</string>
    <string name="ref_symbol_reactive_power">Potenza reattiva</string>
    <string name="ref_symbol_resistance">Resistenza</string>
    <string name="ref_symbol_resistivity">Resistività</string>
    <string name="ref_symbol_voltage">Tensione, differenza di potenziale</string>
    <string name="ref_symbols_description">Simboli delle grandezze e prefissi SI</string>
    <string name="ref_symbols_prefixes">Prefissi SI</string>
    <string name="ref_symbols_quantities">Grandezze elettriche</string>
    <string name="ref_symbols_source">IEC 60027 · IEC 80000-6</string>
    <string name="ref_symbols_title">Simboli e unità</string>
    <string name="ref_times_description">In quanto tempo un guasto deve essere eliminato</string>
    <string name="ref_times_distribution">Circuiti di distribuzione, e circuiti terminali oltre quelle taglie</string>
    <string name="ref_times_distribution_note">Qui si accettano tempi più lunghi perché non ci si aspetta che qualcuno stia tenendo in mano un cavo di distribuzione. Questa attenuazione non si estende ai circuiti terminali alimentati da esso.</string>
    <string name="ref_times_final">Circuiti terminali — prese fino a 63 A, apparecchi fissi fino a 32 A</string>
    <string name="ref_times_final_note">I tempi si accorciano al crescere della tensione, perché con essa cresce la corrente che attraversa un corpo. Un sistema TT dispone di meno tempo di un TN a parità di tensione, dato che la tensione di contatto durante il guasto è più alta.</string>
    <string name="ref_times_source">IEC 60364-4-41, tabella 41.1</string>
    <string name="ref_times_title">Tempi di interruzione</string>
    <string name="ref_voltages_description">Tensioni, frequenze e tolleranze unificate</string>
    <string name="ref_voltages_drop_lighting">Caduta di tensione, circuiti di illuminazione</string>
    <string name="ref_voltages_drop_other">Caduta di tensione, altri usi</string>
    <string name="ref_voltages_industrial">Distribuzione industriale</string>
    <string name="ref_voltages_lv">Bassa tensione</string>
    <string name="ref_voltages_lv_note">Scritte fase-neutro / fase-fase. 230/400 V e 120/240 V descrivono lo stesso sistema trifase a quattro fili a livelli diversi.</string>
    <string name="ref_voltages_mv">Media tensione</string>
    <string name="ref_voltages_mv_series">Distribuzione, serie a 50 Hz</string>
    <string name="ref_voltages_region_iec">Europa, gran parte dell'Asia e dell'Africa</string>
    <string name="ref_voltages_region_na">America del Nord</string>
    <string name="ref_voltages_source">IEC 60038 · IEC 60364-5-52</string>
    <string name="ref_voltages_title">Tensioni unificate</string>
    <string name="ref_voltages_tolerance">Tolleranze e limiti</string>
    <string name="ref_voltages_tolerance_note">I limiti di caduta provengono dall'allegato G di IEC 60364-5-52 e si misurano dall'origine dell'impianto fino al carico. Sono una raccomandazione che la normativa locale può rendere più severa.</string>
    <string name="ref_voltages_tolerance_supply">Variazione della tensione di alimentazione</string>
</resources>
