<?xml version="1.0" encoding="utf-8"?>
<resources>
    <string name="common_material_aluminium">Aluminium</string>
    <string name="common_material_copper">Koper</string>
    <string name="dashboard_references_title">Naslag</string>
    <string name="ref_category_commissioning">Inbedrijfstelling en storingzoeken</string>
    <string name="ref_category_foundations">Technische grondslagen</string>
    <string name="ref_category_protection">Beveiliging en aarding</string>
    <string name="ref_category_selection">Keuzehulpen</string>
    <string name="ref_category_symbols">Schemasymbolen</string>
    <string name="ref_category_tables">Tabellen en codes</string>
    <string name="ref_code_callout">Een kabel met -O heeft geen groen-gele ader, en geen van zijn aders mag door hem te verkleuren tot beschermingsleiding worden gepromoveerd. Ontbreekt die leiding, dan is het de verkeerde kabel.</string>
    <string name="ref_code_description">H07V-U en NYY-J lees je positie voor positie, niet uit een tabel.</string>
    <string name="ref_code_ex_h07vu">Geharmoniseerd · 450/750 V · pvc-geïsoleerd · massieve ader. De ader die op vrijwel elke installatie door buis wordt getrokken.</string>
    <string name="ref_code_ex_nyaf">VDE-type · pvc · enkele ader zonder mantel · fijndradig. Paneelbedrading, waar hij moet buigen.</string>
    <string name="ref_code_ex_nymj">VDE-type · pvc-geïsoleerd · mantelleiding voor vaste aanleg · met groen-geel. De grijze platte leiding die aan de wand wordt geklemd.</string>
    <string name="ref_code_ex_nyyj">VDE-type · pvc-geïsoleerd · pvc-mantel · met groen-geel. De zwarte kabel voor tracés in de grond en buiten.</string>
    <string name="ref_code_g_0">Standaardtype volgens VDE</string>
    <string name="ref_code_g_1">Pvc</string>
    <string name="ref_code_g_2">XLPE</string>
    <string name="ref_code_g_3">Met mantel, kabel voor vaste aanleg</string>
    <string name="ref_code_g_4">Enkele ader zonder mantel</string>
    <string name="ref_code_g_5">Fijndradig, buigzaam</string>
    <string name="ref_code_g_6">Met groen-gele geleider</string>
    <string name="ref_code_g_7">Zonder groen-gele geleider</string>
    <string name="ref_code_g_8">Ronde massieve geleider</string>
    <string name="ref_code_g_9">Sectorvormige massieve geleider</string>
    <string name="ref_code_h_0">Geharmoniseerd volgens een Europese norm</string>
    <string name="ref_code_h_1">Erkend nationaal type</string>
    <string name="ref_code_h_10">Buigzaam, klasse 5</string>
    <string name="ref_code_h_11">Buigzaam, klasse 5, voor snoeren</string>
    <string name="ref_code_h_2">300/300 V</string>
    <string name="ref_code_h_3">300/500 V</string>
    <string name="ref_code_h_4">450/750 V</string>
    <string name="ref_code_h_5">Pvc-isolatie</string>
    <string name="ref_code_h_6">Rubberisolatie</string>
    <string name="ref_code_h_7">Polychloropreen mantel</string>
    <string name="ref_code_h_8">Massieve geleider, klasse 1</string>
    <string name="ref_code_h_9">Meerdradige geleider, klasse 2</string>
    <string name="ref_code_intro">Een kabelaanduiding is geen willekeurig artikelnummer — elke letter en elk cijfer staat voor een eigenschap, in een vaste volgorde. Kent u de posities, dan leest de code zichzelf, en daarom ontcijfert deze pagina het stelsel in plaats van producten op te sommen.</string>
    <string name="ref_code_intro_title">De naam is de specificatie</string>
    <string name="ref_code_s1">Geharmoniseerde code, positie voor positie</string>
    <string name="ref_code_s2">Duits stelsel, positie voor positie</string>
    <string name="ref_code_s3">Uitgeschreven</string>
    <string name="ref_code_source">Aanduidingsstelsels HD 361 / VDE 0292</string>
    <string name="ref_code_title">Kabelcodes</string>
    <string name="ref_colour_black">Zwart</string>
    <string name="ref_colour_blue">Blauw</string>
    <string name="ref_colour_blue_green_yellow">Blauw en groen-geel</string>
    <string name="ref_colour_brown">Bruin</string>
    <string name="ref_colour_green_or_green_yellow">Groen, of groen-geel na 1977</string>
    <string name="ref_colour_green_yellow">Groen-geel</string>
    <string name="ref_colour_grey">Grijs</string>
    <string name="ref_colour_red">Rood</string>
    <string name="ref_colours_dc_mid_note">Middenleiding</string>
    <string name="ref_colours_description">Herkenning aan de kleur, geldend en vervallen</string>
    <string name="ref_colours_iec_ac">Geharmoniseerd, wisselspanning</string>
    <string name="ref_colours_iec_dc">Geharmoniseerd, gelijkspanning</string>
    <string name="ref_colours_pen_note">Blauw met groen-gele uiteinden, of andersom</string>
    <string name="ref_colours_source">IEC 60445 · IEC 60446</string>
    <string name="ref_colours_title">Geleiderkleuren</string>
    <string name="ref_colours_uk_old">Verenigd Koninkrijk, vóór 2004</string>
    <string name="ref_colours_uk_old_note">Nog steeds aanwezig in bestaande installaties. Het gevaar zit in de overlap: oud rood is een fase, nieuw rood is niets, en oud zwart is de nul terwijl nieuw zwart een fase is. Nooit aannemen — altijd de spanningloosheid vaststellen.</string>
    <string name="ref_colours_us">Verenigde Staten</string>
    <string name="ref_colours_us_high">Bruin · Oranje · Geel</string>
    <string name="ref_colours_us_high_note">Nul grijs, aarde groen</string>
    <string name="ref_colours_us_low">Zwart · Rood · Blauw</string>
    <string name="ref_colours_us_low_note">Nul wit, aarde groen</string>
    <string name="ref_colours_us_note">De NEC schrijft alleen de geaarde geleider (wit of grijs) en de aardingsgeleider (groen) voor; de fasekleuren zijn gewoonte, geen voorschrift, en verschillen per installatie.</string>
    <string name="ref_commissioning_bonding">Hoofdvereffening</string>
    <string name="ref_commissioning_bonding_value">Laag genoeg dat er geen noemenswaardige spanning over kan ontstaan, meestal ruim onder 0,05 Ω</string>
    <string name="ref_commissioning_continuity">Doorverbinding en lus</string>
    <string name="ref_commissioning_description">Wat u meet voordat er spanning op komt, in welke volgorde, en welke waarde u aanvaardt.</string>
    <string name="ref_commissioning_ins_1000">Boven 500 V</string>
    <string name="ref_commissioning_ins_500">Tot en met 500 V</string>
    <string name="ref_commissioning_ins_selv">SELV en PELV</string>
    <string name="ref_commissioning_insulation">Isolatieweerstand</string>
    <string name="ref_commissioning_insulation_note">Gemeten tussen de actieve geleiders onderling, en tussen actieve geleiders en aarde. Een waarde die net boven het minimum ligt maar ver onder de rest van de installatie is het uitzoeken waard; achteruitgang laat zich als trend zien lang voordat ze zich als storing laat zien.</string>
    <string name="ref_commissioning_r1r2_value">Komt overeen met de berekende waarde voor de aangelegde lengte en doorsnede</string>
    <string name="ref_commissioning_rcd">Uitschakeltijd van de aardlekschakelaar</string>
    <string name="ref_commissioning_rcd_button">Hij bewijst het mechanisme, niet de installatie. De knop laat een stroom lopen binnen het apparaat zelf en zegt niets over de vraag of de aarde is aangesloten.</string>
    <string name="ref_commissioning_rcd_general">Algemeen type, bij IΔn</string>
    <string name="ref_commissioning_rcd_general5">Algemeen type, bij 5 × IΔn</string>
    <string name="ref_commissioning_rcd_note">De proef bij vijfmaal is geen formaliteit. Een apparaat kan bij zijn nominale aanspreekstroom voldoen en toch te traag zijn waar het ertoe doet: een grote fout op een natte vloer.</string>
    <string name="ref_commissioning_rcd_s">Type S (selectief), bij IΔn</string>
    <string name="ref_commissioning_rcd_test">Testknop</string>
    <string name="ref_commissioning_sequence">De volgorde, en waarom het er een is</string>
    <string name="ref_commissioning_sequence_intro">De metingen in spanningloze toestand komen eerst, en niet uit netheid. Elke meting zoekt naar een toestand die de volgende stap gevaarlijk maakt, dus ze omdraaien betekent spanning zetten op iets waarvan de veiligheid nog niet is aangetoond.</string>
    <string name="ref_commissioning_sequence_warning">De isolatiemeting legt honderden volts gelijkspanning aan. Alles met elektronica erin — dimmers, frequentieregelaars, ledvoedingen, overspanningsbeveiliging — moet er eerst af, anders vernielt de meting het. Dit is de duurste fout op deze pagina.</string>
    <string name="ref_commissioning_source">IEC 60364-6</string>
    <string name="ref_commissioning_step_1">Inspecteer voordat u iets meet: aansluitingen vast, de juiste toestellen ingebouwd, beschermingsleidingen aanwezig en gekenmerkt.</string>
    <string name="ref_commissioning_step_2">Doorverbinding van de beschermingsleidingen en van elke vereffening. Een onderbroken aarde maakt elke meting daarna waardeloos.</string>
    <string name="ref_commissioning_step_3">Doorverbinding van als ring uitgevoerde eindstroomkringen, waar de installatie die heeft.</string>
    <string name="ref_commissioning_step_4">Isolatieweerstand, met de stroomkring spanningloos en de elektronische apparatuur losgenomen.</string>
    <string name="ref_commissioning_step_5">Polariteit: elke schakelaar en elke beveiliging in de fasegeleider, nooit in de nul.</string>
    <string name="ref_commissioning_step_6">Spanning erop. Alles vanaf hier is een meting onder spanning.</string>
    <string name="ref_commissioning_step_7">Impedantie van de aardfoutlus, vergeleken met het maximum dat het toestel toelaat.</string>
    <string name="ref_commissioning_step_8">Uitschakeltijden van de aardlekschakelaar, bij de nominale aanspreekstroom en bij vijfmaal die waarde.</string>
    <string name="ref_commissioning_step_9">Draaiveldrichting, voordat een draaistroommachine voor het eerst draait.</string>
    <string name="ref_commissioning_title">Metingen bij inbedrijfstelling</string>
    <string name="ref_commissioning_zs_value">Onder het maximum dat de beveiliging toelaat, gecorrigeerd voor temperatuur</string>
    <string name="ref_curves_b_use">Kabels, weerstandsbelastingen en verlichting</string>
    <string name="ref_curves_breaking">Schakelvermogen</string>
    <string name="ref_curves_breaking_note">Het toestel moet de grootste te verwachten kortsluitstroom op zijn plaats onderbreken — dat getal levert de kortsluitrekenhulp. Een automaat die meer moet onderbreken dan hij aankan faalt niet zomaar; hij faalt vernietigend.</string>
    <string name="ref_curves_c_use">Kleine motoren, transformatoren, ledvoedingen</string>
    <string name="ref_curves_common">De gebruikelijke opgave</string>
    <string name="ref_curves_d_use">Transformatoren, lasapparaten, hoge inschakelstroom</string>
    <string name="ref_curves_description">Karakteristieken B, C en D, en het schakelvermogen</string>
    <string name="ref_curves_domestic">Woningbouw, ver van de transformator</string>
    <string name="ref_curves_industrial">Industrie, dicht bij de voeding</string>
    <string name="ref_curves_magnetic">Onvertraagde (magnetische) band</string>
    <string name="ref_curves_magnetic_note">De band is een bereik, geen punt: een type C schakelt gegarandeerd niet uit onder 5 × In en gegarandeerd wel boven 10 × In. Daartussen kan het beide kanten op. Elke berekening die veilig moet zijn rekent met de bovengrens, en dat doet de rekenhulp voor de aardfoutlus.</string>
    <string name="ref_curves_mccb">Vermogensautomaten in gietharsbehuizing: uiterst en bedrijfsschakelvermogen</string>
    <string name="ref_curves_non_tripping">Mag binnen een uur niet uitschakelen</string>
    <string name="ref_curves_source">IEC 60898-1 · IEC 60947-2</string>
    <string name="ref_curves_thermal">Thermische werking (overbelasting)</string>
    <string name="ref_curves_thermal_note">Het thermische deel beschermt de kabel tegen aanhoudende overbelasting; het magnetische deel beschermt hem tegen een kortsluiting. Een automaat die nooit magnetisch uitschakelt beschermt de stroomkring niet tegen kortsluiting — hij wacht alleen op het bimetaal.</string>
    <string name="ref_curves_title">Uitschakelkarakteristieken</string>
    <string name="ref_curves_tripping">Moet binnen een uur uitschakelen</string>
    <string name="ref_derate_callout">De thermische weerstand van de grond, de legdiepte en directe zonnestraling dragen elk hun eigen factor, en geen ervan staat hier. Een tracé in de grond heeft zijn eigen correcties uit de norm nodig.</string>
    <string name="ref_derate_description">De factoren voor omgevingstemperatuur en bundeling die de kabelrekenhulp toepast.</string>
    <string name="ref_derate_intro">De twee factoren worden samen toegepast, niet de slechtste van de twee. Een kabel in lucht van 40 °C met zes stroomkringen eromheen gebundeld houdt 0,87 × 0,57 over — de helft van zijn tabelwaarde — en op zichzelf ziet geen van beide factoren er verontrustend uit.</string>
    <string name="ref_derate_intro_title">Ze vermenigvuldigen</string>
    <string name="ref_derate_note1">Gelezen uit dezelfde tabel als de rekenhulp gebruikt, zodat de twee niet uit elkaar kunnen lopen. Waarden tussen de stappen worden lineair geïnterpoleerd, wat aanvaarde praktijk is.</string>
    <string name="ref_derate_note2">Opstelling 1: kabels gebundeld in lucht, op een oppervlak, ingewerkt of omsloten. De kabels één diameter uit elkaar leggen wint het meeste terug, en dat is wat een bredere goot u oplevert.</string>
    <string name="ref_derate_s1">Omgevingstemperatuur, in lucht</string>
    <string name="ref_derate_s2">Gebundelde stroomkringen</string>
    <string name="ref_derate_source">IEC 60364-5-52, tabellen B.52.14 en B.52.17</string>
    <string name="ref_derate_title">Correctiefactoren</string>
    <string name="ref_diagnosis_description">Vier storingen waarvoor u werkelijk gebeld wordt, en de volgorde waarin u oorzaken uitsluit.</string>
    <string name="ref_diagnosis_mcb">Een installatieautomaat schakelt uit bij normale belasting</string>
    <string name="ref_diagnosis_mcb_1">Schakelt meteen bij inschakelen uit: inschakelstroom. Een transformator, een motor of een rij ledvoedingen wil een type C of D, geen type B.</string>
    <string name="ref_diagnosis_mcb_2">Schakelt na enkele minuten uit: thermisch. De belasting zit werkelijk tegen de nominale waarde aan, of de automaat is warm.</string>
    <string name="ref_diagnosis_mcb_3">Een warme verdeelinrichting. Automaten verliezen belastbaarheid met de temperatuur, en een volle kast in een warme berging draait ver boven de kamertemperatuur.</string>
    <string name="ref_diagnosis_mcb_4">Naburige stroomkringen tegelijk belast. De warmte van de automaten ernaast is genoeg om de thermische karakteristiek te verschuiven.</string>
    <string name="ref_diagnosis_mcb_5">Harmonische stromen. Een tang die de effectieve waarde meet wijst meer aan dan een die het gemiddelde meet, en de automaat reageert op de werkelijke opwarming.</string>
    <string name="ref_diagnosis_mcb_6">Een echte, tijdelijke kortsluiting — een schroef door een kabel, een doorgeschuurde ader — die zich toont als onmiddellijk uitschakelen dat zich niet laat inschakelen.</string>
    <string name="ref_diagnosis_mcb_intro">Stel eerst vast of hij meteen uitschakelt of na een tijdje. Meteen is magnetisch en betekent stroom; vertraagd is thermisch en betekent warmte.</string>
    <string name="ref_diagnosis_motor">Een motor wordt heet</string>
    <string name="ref_diagnosis_motor_1">Onsymmetrische voeding. Een paar procent spanningsonbalans levert een veelvoud daarvan aan stroomonbalans, en die extra stroom is allemaal warmte.</string>
    <string name="ref_diagnosis_motor_2">Fase weggevallen. Eén fase weg, de motor draait door, en de twee overblijvende voeren veel meer dan hun nominale stroom.</string>
    <string name="ref_diagnosis_motor_3">Mechanische overbelasting, of een aangedreven machine die stroever is geworden. De stroom is hoog en gelijkmatig verdeeld.</string>
    <string name="ref_diagnosis_motor_4">Te lage klemspanning. De motor trekt meer stroom voor hetzelfde koppel, dus een spanningsvalprobleem komt vermomd als een opwarmingsprobleem binnen.</string>
    <string name="ref_diagnosis_motor_5">Verstopte ventilatie, of een omgeving die heter is dan waarvoor de motor bemeten is. Kijk naar de ventilatorkap voordat u aan de wikkelingen begint.</string>
    <string name="ref_diagnosis_motor_6">Te veel starts per uur. De aanloopstroom is een veelvoud van de nominale stroom en tussen de starts kan de warmte nergens heen.</string>
    <string name="ref_diagnosis_motor_7">Lagerslijtage of een scheve as. Meestal hoorbaar, en meestal met trillingen erbij.</string>
    <string name="ref_diagnosis_motor_intro">Meet alle drie de lijnstromen voordat u iets aanraakt. De vergelijking ertussen schrapt de halve lijst met één meting.</string>
    <string name="ref_diagnosis_rcd">Een aardlekschakelaar blijft uitschakelen</string>
    <string name="ref_diagnosis_rcd_1">Opgetelde permanente lekstroom. Elke elektronische voeding lekt een beetje naar aarde; genoeg daarvan achter één 30 mA-apparaat telt op tot uitschakelen zonder dat er iets defect is.</string>
    <string name="ref_diagnosis_rcd_2">Een frequentieregelaar of een emc-filter. Die lekken naar hun aard, en de lekstroom is hoogfrequent — iets wat een apparaat van type AC misschien niet eens goed meet.</string>
    <string name="ref_diagnosis_rcd_3">Vocht in een stroomkring buiten of in een verbinding in de grond. Schakelt klassiek uit na regen en komt in de middag tot rust.</string>
    <string name="ref_diagnosis_rcd_4">Het verkeerde type aardlekschakelaar voor de belasting. Een frequentieregelaar vraagt type B; eenfasige elektronica minstens type A.</string>
    <string name="ref_diagnosis_rcd_5">Een geleende nul tussen twee stroomkringen. De stroom keert terug door de verkeerde aardlekschakelaar en de onbalans is echt.</string>
    <string name="ref_diagnosis_rcd_6">Een werkelijke isolatiefout. Meet het in plaats van het aan te nemen, want dit is de zeldzaamste van deze oorzaken en de enige waarvoor het de moeite loont kabel te vervangen.</string>
    <string name="ref_diagnosis_rcd_intro">Splits de belasting voordat u iets vervangt. De helft van de stroomkringen eraf, proberen, dan weer halveren — vier handelingen tot de dader gevonden is, en geen enkel onderdeel.</string>
    <string name="ref_diagnosis_source">Praktijk op locatie</string>
    <string name="ref_diagnosis_title">Storingzoeken</string>
    <string name="ref_diagnosis_volts">De spanning is laag bij de belasting</string>
    <string name="ref_diagnosis_volts_1">Alleen laag onder belasting en herstelt zich als de belasting eraf gaat: een spanningsvalprobleem. Meet bij het begin en bij de belasting en werk het tracé af.</string>
    <string name="ref_diagnosis_volts_2">Overal laag, ook onbelast: de voeding zelf, of een aftakking van de transformator. Geen probleem binnen de installatie.</string>
    <string name="ref_diagnosis_volts_3">Alleen op één fase laag: een losse of aangetaste verbinding op die fase. Warmtebeeld vindt zulke plekken in seconden.</string>
    <string name="ref_diagnosis_volts_4">Spanning laag op de ene fase en hoog op de andere: onderbroken nul. Dit is dringend — eenfasige belastingen hangen dan tussen twee fasen.</string>
    <string name="ref_diagnosis_volts_5">Kortstondige dips als een grote motor start: dat is de aanloopstroom, geen storing. Overweeg een softstarter of een stijvere voeding.</string>
    <string name="ref_diagnosis_volts_intro">Stel eerst vast of hij laag is onder belasting of laag in rust. Die ene vraag scheidt een kabelprobleem van een voedingsprobleem.</string>
    <string name="ref_earthing_consequences">Wat de fout wegneemt</string>
    <string name="ref_earthing_consequences_note">Hier ligt het praktische verschil tussen de stelsels. Een TN-lus is laag genoeg dat de overstroombeveiliging de fout ziet; een TT-lus loopt door de grond en is dat niet, en daarom leunt een TT-installatie op een aardlekschakelaar. Een IT-stelsel schakelt bij de eerste fout helemaal niet uit — het meldt, en de tweede fout is de gevaarlijke.</string>
    <string name="ref_earthing_description">TN-S, TN-C, TN-C-S, TT en IT</string>
    <string name="ref_earthing_first_i">Voeding geïsoleerd of via een impedantie geaard</string>
    <string name="ref_earthing_first_position">Eerste letter</string>
    <string name="ref_earthing_first_t">Voeding rechtstreeks geaard</string>
    <string name="ref_earthing_it">Voeding niet geaard; installatie wel</string>
    <string name="ref_earthing_it_note">Ziekenhuizen, schepen, processen die niet stil mogen vallen</string>
    <string name="ref_earthing_it_protection">De isolatiebewaking meldt; de eerste fout wordt geduld</string>
    <string name="ref_earthing_letters">Wat de letters betekenen</string>
    <string name="ref_earthing_letters_note">De eerste letter beschrijft de voeding, de tweede de installatie. Al het andere aan het stelsel volgt uit die twee keuzes.</string>
    <string name="ref_earthing_second_n">Metalen delen geaard via de voeding</string>
    <string name="ref_earthing_second_position">Tweede letter</string>
    <string name="ref_earthing_second_t">Metalen delen zelfstandig geaard</string>
    <string name="ref_earthing_source">IEC 60364-1</string>
    <string name="ref_earthing_systems">De stelsels</string>
    <string name="ref_earthing_title">Aardingsstelsels</string>
    <string name="ref_earthing_tn_protection">Overstroombeveiliging, dankzij de lage lusimpedantie</string>
    <string name="ref_earthing_tnc">Overal een gecombineerde PEN</string>
    <string name="ref_earthing_tnc_note">Geen aardlekschakelaar mogelijk; niet toegestaan voor eindstroomkringen</string>
    <string name="ref_earthing_tncs">PEN tot aan de aansluiting, daarna gescheiden</string>
    <string name="ref_earthing_tncs_note">Zeer gebruikelijk; een onderbroken PEN brengt elk geaard metalen deel op spanning</string>
    <string name="ref_earthing_tns">PE en nul overal gescheiden</string>
    <string name="ref_earthing_tns_note">Lage lusimpedantie; een onderbroken PE blijft niet verborgen</string>
    <string name="ref_earthing_tt">Eigen aardelektrode, los van de voeding</string>
    <string name="ref_earthing_tt_note">Landelijke netten en overal waar de PEN niet te vertrouwen is</string>
    <string name="ref_earthing_tt_protection">Aardlekschakelaar — de lus door de grond is veel te hoog</string>
    <string name="ref_formula_0">Spanningsval</string>
    <string name="ref_formula_1">Kabeldoorsnede</string>
    <string name="ref_formula_10">Adiabatische toets</string>
    <string name="ref_formula_11">Kabelgewicht</string>
    <string name="ref_formula_12">Buisvulling</string>
    <string name="ref_formula_13">Gootbreedte</string>
    <string name="ref_formula_14">Verlichting</string>
    <string name="ref_formula_15">Ruimte-index</string>
    <string name="ref_formula_16">Zonnestreng</string>
    <string name="ref_formula_17">Stroom in de nulleider</string>
    <string name="ref_formula_18">Energiekosten</string>
    <string name="ref_formula_19">Totale harmonische vervorming van een stroom, ten opzichte van zijn grondgolf</string>
    <string name="ref_formula_20">Nulleiderstroom: ordes deelbaar door drie komen in fase aan en tellen op</string>
    <string name="ref_formula_21">Kortsluitvermogen van een transformator, uit nominaal vermogen en impedantie</string>
    <string name="ref_formula_22">Spanningsdip bij het aanlopen; S_start uit de noemer laten overschat hem</string>
    <string name="ref_formula_23">Verhouding van de nominale stromen van twee toestellen in serie; ongeveer 1,6 is de gebruikelijke drempel bij overbelasting</string>
    <string name="ref_formula_24">Ontwerpstroom van een groep laadpunten; een voertuig trekt uren zijn volle stroom</string>
    <string name="ref_formula_2">Transformatorstroom</string>
    <string name="ref_formula_3">Motorstroom</string>
    <string name="ref_formula_4">Vermogensdriehoek</string>
    <string name="ref_formula_5">Arbeidsfactorcorrectie</string>
    <string name="ref_formula_6">Looptijd van de batterij</string>
    <string name="ref_formula_7">Kortsluitstroom</string>
    <string name="ref_formula_8">Aardfoutlus</string>
    <string name="ref_formula_9">Maximale lusimpedantie</string>
    <string name="ref_formula_description">Elke vergelijking die de app toepast, op één pagina.</string>
    <string name="ref_formula_note">De symbolen staan uitgelegd op de formulekaart van elke rekenhulp. Deze pagina is er om een vergelijking te herkennen, niet om er een van de grond af uit te werken.</string>
    <string name="ref_formula_s1">Vergelijkingen</string>
    <string name="ref_formula_source">De rekenhulpen in deze app</string>
    <string name="ref_formula_title">Formuleoverzicht</string>
    <string name="ref_ik_00">Niet beschermd</string>
    <string name="ref_ik_description">Bescherming tegen mechanische stoot</string>
    <string name="ref_ik_energy">Stootenergie</string>
    <string name="ref_ik_note">De noot geeft de beproevingshamer: zijn massa en de valhoogte die de genoemde energie levert. IK08 en hoger is wat een parkeergarage of een schoolgang vraagt.</string>
    <string name="ref_ik_source">IEC 62262</string>
    <string name="ref_ik_title">IK-waarden</string>
    <string name="ref_ip_common">Waarden die u in de praktijk tegenkomt</string>
    <string name="ref_ip_common_ip20">Materieel binnen, vingerveilig</string>
    <string name="ref_ip_common_ip44">Badkamers, beschut buiten</string>
    <string name="ref_ip_common_ip54">Industrie binnen, stoffig</string>
    <string name="ref_ip_common_ip55">Kasten buiten</string>
    <string name="ref_ip_common_ip65">Ruimten die worden afgespoten</string>
    <string name="ref_ip_common_ip66">Onbeschut buiten, scheepsdek</string>
    <string name="ref_ip_common_ip67">Tijdelijk onderdompelen</string>
    <string name="ref_ip_common_ip68">Blijvend onderdompelen</string>
    <string name="ref_ip_description">Bescherming tegen vaste voorwerpen en water</string>
    <string name="ref_ip_first_digit">Eerste cijfer — vaste voorwerpen</string>
    <string name="ref_ip_first_digit_note">Een cijfer dat door X is vervangen betekent dat die bescherming niet is opgegeven, niet dat ze ontbreekt — IPX4 zegt niets over stof.</string>
    <string name="ref_ip_second_digit">Tweede cijfer — water</string>
    <string name="ref_ip_second_digit_note">Boven 6 bouwen de niveaus niet meer op elkaar voort: een kast met IP×7 is niet vanzelf beschermd tegen stralen. Waar beide tellen wordt de aanduiding IP×6/IP×7 geschreven.</string>
    <string name="ref_ip_solid_0">Niet beschermd</string>
    <string name="ref_ip_solid_1">Voorwerpen groter dan 50 mm</string>
    <string name="ref_ip_solid_1_note">Handrug</string>
    <string name="ref_ip_solid_2">Voorwerpen groter dan 12,5 mm</string>
    <string name="ref_ip_solid_2_note">Vinger</string>
    <string name="ref_ip_solid_3">Voorwerpen groter dan 2,5 mm</string>
    <string name="ref_ip_solid_3_note">Gereedschap, dikke draad</string>
    <string name="ref_ip_solid_4">Voorwerpen groter dan 1 mm</string>
    <string name="ref_ip_solid_4_note">De meeste draden</string>
    <string name="ref_ip_solid_5">Stofbeschermd</string>
    <string name="ref_ip_solid_6">Stofdicht</string>
    <string name="ref_ip_source">IEC 60529</string>
    <string name="ref_ip_title">IP-waarden</string>
    <string name="ref_ip_water_0">Niet beschermd</string>
    <string name="ref_ip_water_1">Verticaal vallende druppels</string>
    <string name="ref_ip_water_2">Druppels, kast 15° gekanteld</string>
    <string name="ref_ip_water_3">Sproeiwater, tot 60°</string>
    <string name="ref_ip_water_4">Spatwater uit elke richting</string>
    <string name="ref_ip_water_5">Stralen, mondstuk van 6,3 mm</string>
    <string name="ref_ip_water_6">Krachtige stralen, mondstuk van 12,5 mm</string>
    <string name="ref_ip_water_7">Onderdompelen tot 1 m, 30 min</string>
    <string name="ref_ip_water_8">Blijvend onderdompelen</string>
    <string name="ref_ip_water_9">Hogedrukstralen met heet water. IEC 60529 noemt dit het negende niveau; materieel wordt gemerkt met IP69K, de naam die ISO 20653 aan dezelfde beproeving geeft.</string>
    <string name="ref_materials_conductivity">Geleidbaarheid</string>
    <string name="ref_materials_density">Dichtheid</string>
    <string name="ref_materials_description">Soortelijke weerstand, dichtheid en geleidbaarheid</string>
    <string name="ref_materials_iacs_aluminium" formatted="false">Ongeveer 61 % IACS</string>
    <string name="ref_materials_iacs_copper" formatted="false">100 % IACS, de referentie</string>
    <string name="ref_materials_resistivity">Soortelijke weerstand bij 20 °C</string>
    <string name="ref_materials_resistivity_note">Dit zijn de waarden waarmee de app rekent, geen aparte tabel — een getal dat hier staat kan niet afdrijven van het getal dat de kabelrekenhulpen gebruiken. Temperatuurcorrectie: ρ(θ) = ρ₂₀ · [1 + α₂₀ · (θ − 20)].</string>
    <string name="ref_materials_source">IEC 60228 · IEC 60287</string>
    <string name="ref_materials_title">Geleidermaterialen</string>
    <string name="ref_mistakes_callout">Vindt u een van deze fouten in een bestaande installatie, ga er dan van uit dat het niet de enige is. Ze komen in trossen: wie deze beslissing nam, nam de andere ook.</string>
    <string name="ref_mistakes_description">Fouten die de keuring doorstaan, jarenlang werken, en dan niet meer.</string>
    <string name="ref_mistakes_intro">Elk punt hier levert een installatie op die werkt. Precies dat is het probleem: niets klaagt, het werk wordt opgeleverd, en het gebrek wacht op de ene omstandigheid die er een ongeval van maakt.</string>
    <string name="ref_mistakes_intro_title">Waarom juist deze gevaarlijk zijn</string>
    <string name="ref_mistakes_item_1">Nul en beschermingsleiding verwisseld, of verbonden achter de aansluiting. Alles werkt tot er een fout optreedt, en dan staat blank metaal onder spanning.</string>
    <string name="ref_mistakes_item_10">Een meetresultaat genoteerd van de verkeerde stroomkring. Het dossier verklaart dan een stroomkring goed die niemand heeft gemeten.</string>
    <string name="ref_mistakes_item_2">Een geleende nul tussen twee stroomkringen. Schakelt u er één vrij, dan blijft zijn nul via de andere onder spanning, en de aardlekschakelaar ziet een onbalans die er werkelijk is.</string>
    <string name="ref_mistakes_item_3">Een beschermingsleiding op het oog bemeten. Ze moet de fout overleven, niet alleen aanwezig zijn — dat is de adiabatische toets, en die doet niemand.</string>
    <string name="ref_mistakes_item_4">Een aluminium geleider in een klem die alleen voor koper is toegelaten. De verbinding kruipt, wordt warm, oxideert en trekt uiteindelijk een boog.</string>
    <string name="ref_mistakes_item_5">Een aardlekschakelaar van type AC vóór een frequentieregelaar. Hij kan de lekstroom van de regelaar niet goed meten en werkt mogelijk helemaal niet.</string>
    <string name="ref_mistakes_item_6">De PEN op meer dan één punt in N en PE gesplitst bij een TN-C-S-voeding, of überhaupt gesplitst bij een TT-voeding.</string>
    <string name="ref_mistakes_item_7">Energie- en datakabels over een lang parallel stuk tegen elkaar aan gelegd. Op de werkbank werkt het en op locatie levert het onregelmatige datafouten op.</string>
    <string name="ref_mistakes_item_8">Een kabel op een lang tracé alleen op stroom bemeten, of op een kort tracé alleen op spanningsval. Beide eisen gelden voor elke stroomkring.</string>
    <string name="ref_mistakes_item_9">Een geleider op papier gecorrigeerd, maar niet voor de kast waarin hij werkelijk ligt. Bundeling en omgevingstemperatuur zijn eigenschappen van de installatie, niet van de tekening.</string>
    <string name="ref_mistakes_source">Praktijk op locatie</string>
    <string name="ref_mistakes_title">Veelgemaakte fouten</string>
    <string name="ref_pf_description">Indicatieve waarden per soort belasting</string>
    <string name="ref_pf_fluorescent_corrected">Tl-verlichting, gecompenseerd</string>
    <string name="ref_pf_fluorescent_uncorrected">Tl-verlichting, niet gecompenseerd</string>
    <string name="ref_pf_heating">Weerstandsverwarming</string>
    <string name="ref_pf_incandescent">Gloeilamp</string>
    <string name="ref_pf_induction_furnace">Inductieoven</string>
    <string name="ref_pf_led_driver">Ledvoeding</string>
    <string name="ref_pf_loads">Per belasting</string>
    <string name="ref_pf_motor_full">Inductiemotor, vollast</string>
    <string name="ref_pf_motor_half">Inductiemotor, halve last</string>
    <string name="ref_pf_motor_idle">Inductiemotor, onbelast</string>
    <string name="ref_pf_note">Dit zijn richtgetallen om mee te schatten, geen waarden uit een norm. Neem voor alles wat wordt ontworpen of afgerekend het typeplaatje of een meting — de arbeidsfactor van een inductiemotor stort in bij deellast, en dat is precies wanneer het het makkelijkst misgaat.</string>
    <string name="ref_pf_source">Indicatief — geen norm</string>
    <string name="ref_pf_title">Gebruikelijke arbeidsfactoren</string>
    <string name="ref_pf_transformer_idle">Transformator, onbelast</string>
    <string name="ref_pf_welding_arc">Booglasapparaat</string>
    <string name="ref_pr_bonding_callout">Een vereffeningsleiding is geen beschermingsleiding en kan er ook niet voor doorgaan. Moet er ooit een foutstroom doorheen lopen, dan was het de verkeerde leiding.</string>
    <string name="ref_pr_bonding_description">Twee verschillende taken die een kleur delen en voortdurend worden verward.</string>
    <string name="ref_pr_bonding_s0_p0">Een beschermingsleiding bestaat om de foutstroom terug te voeren naar de bron zodat een toestel werkt. Een vereffeningsleiding bestaat opdat twee dingen die iemand tegelijk kan aanraken niet op verschillende spanning kunnen staan. De eerste beëindigt de fout; de tweede maakt hem overleefbaar zolang hij duurt.</string>
    <string name="ref_pr_bonding_s0_p1">Daarom mag een aanvullende vereffeningsleiding klein zijn en toch juist bemeten. Ze wordt niet bemeten om een foutstroom te voeren, maar zo dat de weerstand tussen de twee delen de aanraakspanning onder 50 V houdt terwijl de beveiliging haar werk doet.</string>
    <string name="ref_pr_bonding_s0_title">Aarden voert af, vereffenen gelijkt</string>
    <string name="ref_pr_bonding_s1_r0_n">Bemeten met de adiabatische toets</string>
    <string name="ref_pr_bonding_s1_r0_v">Voert de foutstroom terug naar de bron</string>
    <string name="ref_pr_bonding_s1_r1_l">Hoofdvereffening</string>
    <string name="ref_pr_bonding_s1_r1_n">Water, gas, bouwstaal</string>
    <string name="ref_pr_bonding_s1_r1_v">Verbindt de binnenkomende leidingen met de aardrail</string>
    <string name="ref_pr_bonding_s1_r2_l">Aanvullende vereffening</string>
    <string name="ref_pr_bonding_s1_r2_n">Badkamers, landbouw, medisch</string>
    <string name="ref_pr_bonding_s1_r2_v">Verbindt gelijktijdig aanraakbaar metaal onderling</string>
    <string name="ref_pr_bonding_s1_r3_l">Functionele aarde</string>
    <string name="ref_pr_bonding_s1_r3_n">Nooit een vervanger van de PE</string>
    <string name="ref_pr_bonding_s1_r3_v">Referentie voor elektronica, afscherming</string>
    <string name="ref_pr_bonding_s1_title">Welke leiding doet wat</string>
    <string name="ref_pr_bonding_source">IEC 60364-4-41 en -5-54</string>
    <string name="ref_pr_bonding_title">Aarding en vereffening</string>
    <string name="ref_pr_cableanatomy_callout">Bij een eenaderige gewapende kabel mag de stalen wapening zich niet magnetisch rond één enkele geleider sluiten — de rondlopende stroom verwarmt de wapening. Wapening van aluminium, of alle aders in één wapening: daarvoor bestaat de regel.</string>
    <string name="ref_pr_cableanatomy_description">Elke laag, en het werk dat ze doet.</string>
    <string name="ref_pr_cableanatomy_s0_p0">Alles buiten de geleider is er om de geleider te houden waar hij is, hem te isoleren van wat hij niet mag raken, en hem heel te houden zolang de installatie bestaat. Als een kabel bezwijkt, is het vrijwel nooit het koper.</string>
    <string name="ref_pr_cableanatomy_s0_title">Maar één laag voert stroom</string>
    <string name="ref_pr_cableanatomy_s1_r0_l">Geleider</string>
    <string name="ref_pr_cableanatomy_s1_r0_n">Van klasse 1 massief tot klasse 6 buigzaam</string>
    <string name="ref_pr_cableanatomy_s1_r0_v">Voert de stroom</string>
    <string name="ref_pr_cableanatomy_s1_r1_l">Isolatie</string>
    <string name="ref_pr_cableanatomy_s1_r1_n">Pvc, XLPE, EPR, halogeenvrij</string>
    <string name="ref_pr_cableanatomy_s1_r1_v">Houdt de spanning, bepaalt de toegestane temperatuur</string>
    <string name="ref_pr_cableanatomy_s1_r2_l">Vulling</string>
    <string name="ref_pr_cableanatomy_s1_r2_v">Maakt de kabel rond zodat de mantel eromheen kan worden geperst</string>
    <string name="ref_pr_cableanatomy_s1_r3_l">Binnenmantel</string>
    <string name="ref_pr_cableanatomy_s1_r3_v">Beschermt de isolatie tegen de wapening</string>
    <string name="ref_pr_cableanatomy_s1_r4_l">Wapening</string>
    <string name="ref_pr_cableanatomy_s1_r4_n">Staaldraad, of aluminium bij één ader</string>
    <string name="ref_pr_cableanatomy_s1_r4_v">Vangt mechanische schade op; vaak ook de aardweg</string>
    <string name="ref_pr_cableanatomy_s1_r5_l">Afscherming</string>
    <string name="ref_pr_cableanatomy_s1_r5_n">Onmisbaar op kabels naar frequentieregelaars</string>
    <string name="ref_pr_cableanatomy_s1_r5_v">Houdt het elektrische veld binnen, voert storing af</string>
    <string name="ref_pr_cableanatomy_s1_r6_l">Mantel</string>
    <string name="ref_pr_cableanatomy_s1_r6_n">Geen isolatie, en nooit als zodanig behandeld</string>
    <string name="ref_pr_cableanatomy_s1_r6_v">Weer, chemicaliën, schuring</string>
    <string name="ref_pr_cableanatomy_s1_title">Van binnen naar buiten</string>
    <string name="ref_pr_cableanatomy_source">IEC 60502 en IEC 60228</string>
    <string name="ref_pr_cableanatomy_title">Opbouw van een kabel</string>
    <string name="ref_pr_harmonics_callout">Een transformator met K-factor is gebouwd om de opwarming door harmonischen te doorstaan, niet om ze weg te nemen. De harmonischen zitten nog steeds in de kabel en nog steeds in de nulleider.</string>
    <string name="ref_pr_harmonics_description">Waarom een nulleider meer kan voeren dan elke fase, en wat de THD u werkelijk vertelt.</string>
    <string name="ref_pr_harmonics_s0_p0">In een symmetrisch driefasenstelsel heffen de grondstromen elkaar op in de nulleider, en daarom is de nulleider vaak de kleinste geleider van de kabel. De derde harmonische en haar veelvouden doen dat niet: die komen in fase met elkaar aan en tellen op. Een voeding die rijen schakelende voedingen bedient kan in de nulleider meer stroom voeren dan in welke fase ook.</string>
    <string name="ref_pr_harmonics_s0_p1" formatted="false">Dat is eerst een bemetingsprobleem en pas daarna een netkwaliteitsprobleem. IEC 60364-5-52 verlangt dat de nulleider als belaste geleider meetelt zodra het aandeel derde harmonische boven 15 % komt, en dat de kabel daarop wordt gecorrigeerd — anders voert een kleinere doorsnede een grotere stroom omdat niemand het nakeek.</string>
    <string name="ref_pr_harmonics_s0_title">De derde harmonische heft zichzelf niet op</string>
    <string name="ref_pr_harmonics_s1_r0_l">Schakelende voedingen, ledvoedingen</string>
    <string name="ref_pr_harmonics_s1_r0_n">Het ergste geval voor de nulleider</string>
    <string name="ref_pr_harmonics_s1_r1_l">Zespulsregelaars</string>
    <string name="ref_pr_harmonics_s1_r1_n">Derde harmonischen grotendeels afwezig</string>
    <string name="ref_pr_harmonics_s1_r2_l">Fase-afsnijdimmers</string>
    <string name="ref_pr_harmonics_s1_r2_n">Sterk bij gedimd licht</string>
    <string name="ref_pr_harmonics_s1_r3_l">Motoren, verwarming</string>
    <string name="ref_pr_harmonics_s1_r3_n">Lineair; geen bijdrage aan harmonischen</string>
    <string name="ref_pr_harmonics_s1_title">Wat wat veroorzaakt</string>
    <string name="ref_pr_harmonics_s2_p0" formatted="false">Een THD van 40 % op een stroomkring die 2 A trekt is niets; hetzelfde getal op een voeding van 200 A is een transformatorprobleem. De stroom-THD is een verhouding, dus hij zegt hoe vervormd de stroom is en niet hoeveel vervormde stroom er loopt. Vraag om de ampères.</string>
    <string name="ref_pr_harmonics_s2_title">Wat de THD u niet vertelt</string>
    <string name="ref_pr_harmonics_source">Normenreeks IEC 61000</string>
    <string name="ref_pr_harmonics_title">Harmonischen</string>
    <string name="ref_pr_hazardous_callout">Een Ex d-kast onder spanning openen in een explosiegevaarlijke ruimte neemt precies de eigenschap weg waar de certificering over gaat. Alleen aan Ex i-stroomkringen mag onder spanning worden gewerkt.</string>
    <string name="ref_pr_hazardous_description">Zones, beschermingswijzen, en wat de opschriften op de kast betekenen.</string>
    <string name="ref_pr_hazardous_dust">Stof</string>
    <string name="ref_pr_hazardous_gas">Gas</string>
    <string name="ref_pr_hazardous_s0_p0">Over het materieel valt niets te kiezen voordat de ruimte is ingedeeld. De zone zegt hoe vaak een explosieve atmosfeer aanwezig is, en daaruit volgt de categorie van het materieel — niet andersom. De indeling is werk voor een specialist, en deze pagina biedt houvast, geen vervanging.</string>
    <string name="ref_pr_hazardous_s0_title">Eerst de zone</string>
    <string name="ref_pr_hazardous_s1_r0_v">Voortdurend of gedurende lange perioden aanwezig</string>
    <string name="ref_pr_hazardous_s1_r1_v">Waarschijnlijk bij normaal bedrijf</string>
    <string name="ref_pr_hazardous_s1_r2_v">Onwaarschijnlijk, en kort als het gebeurt</string>
    <string name="ref_pr_hazardous_s1_r3_v">Voortdurend of gedurende lange perioden aanwezig</string>
    <string name="ref_pr_hazardous_s1_r4_v">Waarschijnlijk bij normaal bedrijf</string>
    <string name="ref_pr_hazardous_s1_r5_v">Onwaarschijnlijk, en kort als het gebeurt</string>
    <string name="ref_pr_hazardous_s1_title">Zones</string>
    <string name="ref_pr_hazardous_s2_r0_v">Drukvast ingekapseld — houdt de explosie binnen</string>
    <string name="ref_pr_hazardous_s2_r1_v">Verhoogde veiligheid — geen vonken, geen hete oppervlakken</string>
    <string name="ref_pr_hazardous_s2_r2_n">De enige wijze waarop onder spanning gewerkt mag worden</string>
    <string name="ref_pr_hazardous_s2_r2_v">Intrinsiek veilig — energie begrensd onder de ontsteking</string>
    <string name="ref_pr_hazardous_s2_r3_v">Overdruk — houdt de atmosfeer buiten</string>
    <string name="ref_pr_hazardous_s2_r4_v">Vonkvrij, alleen voor zone 2</string>
    <string name="ref_pr_hazardous_s2_title">Beschermingswijzen</string>
    <string name="ref_pr_hazardous_source">Normenreeks IEC 60079</string>
    <string name="ref_pr_hazardous_title">Explosiegevaarlijke ruimten</string>
    <string name="ref_pr_nameplate_description">Waarvan elk veld op het plaatje van een motor of transformator afhangt.</string>
    <string name="ref_pr_nameplate_s0_p0">Een typeplaatje is geen lijst eigenschappen, het is een lijst toezeggingen onder genoemde omstandigheden. De stroom geldt bij die spanning, die frequentie, dat bedrijf en die omgevingstemperatuur. Verander er één en het getal geldt niet meer — daarom trekt een 400 V-motor op een net van 380 V meer stroom, niet minder.</string>
    <string name="ref_pr_nameplate_s0_title">Aan elk getal hangen voorwaarden</string>
    <string name="ref_pr_nameplate_s1_r0_n">Het opgenomen vermogen ligt hoger, met het rendement</string>
    <string name="ref_pr_nameplate_s1_r0_v">Asvermogen, niet het opgenomen vermogen</string>
    <string name="ref_pr_nameplate_s1_r1_n">S1 is continubedrijf; al het andere niet</string>
    <string name="ref_pr_nameplate_s1_r1_v">Bedrijfssoort</string>
    <string name="ref_pr_nameplate_s1_r2_v">Rendementsklasse</string>
    <string name="ref_pr_nameplate_s1_r3_n">Marge, geen waarde om op te draaien</string>
    <string name="ref_pr_nameplate_s1_r3_v">Servicefactor</string>
    <string name="ref_pr_nameplate_s1_r4_v">Beschermingsgraad van de omkasting</string>
    <string name="ref_pr_nameplate_s1_r5_n">400/690 V betekent driehoek bij 400</string>
    <string name="ref_pr_nameplate_s1_r5_v">Wikkelingsschakeling en de bijbehorende spanning</string>
    <string name="ref_pr_nameplate_s1_title">Motorplaatje</string>
    <string name="ref_pr_nameplate_s2_r0_v">Schijnbaar vermogen, niet werkzaam</string>
    <string name="ref_pr_nameplate_s2_r1_n">Bepaalt de kortsluitstroom die hij kan leveren</string>
    <string name="ref_pr_nameplate_s2_r1_v">Kortsluitspanning</string>
    <string name="ref_pr_nameplate_s2_r2_n">Moet overeenkomen om twee eenheden parallel te zetten</string>
    <string name="ref_pr_nameplate_s2_r2_v">Schakelgroep</string>
    <string name="ref_pr_nameplate_s2_r3_n">Geforceerde koeling verhoogt het nominale vermogen</string>
    <string name="ref_pr_nameplate_s2_r3_v">Koelwijze</string>
    <string name="ref_pr_nameplate_s2_title">Transformatorplaatje</string>
    <string name="ref_pr_nameplate_source">IEC 60034-1 en IEC 60076-1</string>
    <string name="ref_pr_nameplate_title">Een typeplaatje lezen</string>
    <string name="ref_pr_powerquality_description">Dips, zwellingen, flikkering en onbalans: waar ze vandaan komen en wat ze slopen.</string>
    <string name="ref_pr_powerquality_s0_p0" formatted="false">Een spanningsdip komt vrijwel altijd van een grote belasting die start of van een fout die ergens in het net wordt weggenomen — uw net of dat van de buurman. Hij duurt perioden, geen seconden, en wie het merkt is de apparatuur met een magneetschakelaar: de spoel valt af rond 70 % en het proces staat stil terwijl er niets beschadigd is.</string>
    <string name="ref_pr_powerquality_s0_title">Het meeste is de motor van iemand anders</string>
    <string name="ref_pr_powerquality_s1_r0_l">Dip</string>
    <string name="ref_pr_powerquality_s1_r0_n">Motorstart, wegnemen van een fout</string>
    <string name="ref_pr_powerquality_s1_r1_l">Zwelling</string>
    <string name="ref_pr_powerquality_s1_r1_n">Grote belasting uitgeschakeld, onsymmetrische fout</string>
    <string name="ref_pr_powerquality_s1_r2_l">Onderbreking</string>
    <string name="ref_pr_powerquality_s1_r2_n">Een beveiliging bovenstrooms heeft gewerkt</string>
    <string name="ref_pr_powerquality_s1_r3_l">Flikkering</string>
    <string name="ref_pr_powerquality_s1_r3_n">Herhaalde laststappen — lasapparaten, brekers</string>
    <string name="ref_pr_powerquality_s1_r4_l">Onbalans</string>
    <string name="ref_pr_powerquality_s1_r4_n">Eenfasige belastingen ongelijk verdeeld</string>
    <string name="ref_pr_powerquality_s1_title">Wat elk ervan is</string>
    <string name="ref_pr_powerquality_s2_p0">Een paar procent spanningsonbalans levert in een inductiemotor een veelvoud daarvan aan stroomonbalans op, en al die extra stroom wordt warmte in de rotor. Het is de stilste van deze storingen en degene die de levensduur van machines bekort zonder ooit iets te laten uitschakelen.</string>
    <string name="ref_pr_powerquality_s2_title">De onbalans is de dure</string>
    <string name="ref_pr_powerquality_source">IEC 61000-4-30, EN 50160</string>
    <string name="ref_pr_powerquality_title">Netkwaliteit</string>
    <string name="ref_pr_selectivity_callout">Een selectiviteitsbewering zonder tabel van de fabrikant erachter is een hoop. Twee karakteristieken die er op een logaritmische schaal netjes uit elkaar uitzien zijn de gebruikelijkste manier om die hoop te voeden.</string>
    <string name="ref_pr_selectivity_description">Alleen het dichtstbijzijnde toestel laten openen — en weten wanneer dat niet kan.</string>
    <string name="ref_pr_selectivity_s0_p0">Selectiviteit haalt u via de stroom, via de tijd of via de energie. Via de stroom werkt het zolang de foutstroom bij het benedenstroomse toestel ruim onder de onvertraagde drempel van het bovenstroomse blijft. Via de tijd werkt het door de bovenstroomse uitschakeling te vertragen. Via de energie — volledige selectiviteit bij hoge foutstromen — valt uit karakteristieken helemaal niets af te leiden; dat staat alleen in de beproefde tabellen van de fabrikant.</string>
    <string name="ref_pr_selectivity_s0_p1">Twee automaten waarvan de karakteristieken elkaar louter niet snijden zijn niet selectief. Dicht bij de voeding zitten beide in hun onvertraagde gebied, openen beide in milliseconden, en de karakteristieken zeggen niets over wie er het eerst was.</string>
    <string name="ref_pr_selectivity_s0_title">Drie manieren om het te krijgen</string>
    <string name="ref_pr_selectivity_s1_r0_l">Stroom</string>
    <string name="ref_pr_selectivity_s1_r0_n">Faalt zodra de fout de onvertraagde band van het bovenstroomse toestel bereikt</string>
    <string name="ref_pr_selectivity_s1_r0_v">Verhouding van de nominale waarden, gebruikelijk 1:1,6 of beter</string>
    <string name="ref_pr_selectivity_s1_r1_l">Tijd</string>
    <string name="ref_pr_selectivity_s1_r1_n">Kost bij elke fout doorlaatenergie</string>
    <string name="ref_pr_selectivity_s1_r1_v">Bovenstrooms 100 ms of meer vertraagd</string>
    <string name="ref_pr_selectivity_s1_r2_l">Energie</string>
    <string name="ref_pr_selectivity_s1_r2_n">Geldt alleen voor precies het genoemde paar</string>
    <string name="ref_pr_selectivity_s1_r2_v">Door de fabrikant beproefde combinatie</string>
    <string name="ref_pr_selectivity_s1_title">Welke methode, en waar ze ophoudt</string>
    <string name="ref_pr_selectivity_source">IEC 60947-2 en tabellen van fabrikanten</string>
    <string name="ref_pr_selectivity_title">Selectiviteit</string>
    <string name="ref_pr_switchboard_description">Temperatuurstijging, vormen van scheiding, en waarom een verdeler zijn typebeproeving niet haalt.</string>
    <string name="ref_pr_switchboard_s0_p0">Toestellen zijn bemeten in vrije lucht bij 30 of 40 °C. In een gesloten verdeler warmen ze elkaar op, en wat de verdeler werkelijk kan voeren volgt uit de nominale gelijktijdigheidsfactor van het geheel — niet uit de som van de nominale waarden van de toestellen. Een verdeler die op papier klopt kan de verificatie van de temperatuurstijging alsnog niet halen.</string>
    <string name="ref_pr_switchboard_s0_title">De omkasting stelt de grens</string>
    <string name="ref_pr_switchboard_s1_r0_v">Geen scheiding</string>
    <string name="ref_pr_switchboard_s1_r1_v">Rails gescheiden van de functionele eenheden</string>
    <string name="ref_pr_switchboard_s1_r2_v">Eenheden onderling gescheiden, de klemmen niet</string>
    <string name="ref_pr_switchboard_s1_r3_n">Laat toe onder spanning aan één afgaande groep te werken</string>
    <string name="ref_pr_switchboard_s1_r3_v">Eenheden en hun klemmen alle gescheiden</string>
    <string name="ref_pr_switchboard_s1_title">Vormen van scheiding</string>
    <string name="ref_pr_switchboard_s2_p0">IEC 61439 verifieert het ontwerp, niet de afzonderlijke verdeler: temperatuurstijging, kortsluitvastheid, isolatie, doorverbinding van de beschermingsketen en beschermingsgraad. Een toestel vervangen door een gelijkwaardig exemplaar van een andere fabrikant maakt de verificatie ongeldig, hoe gelijkend het gegevensblad ook is.</string>
    <string name="ref_pr_switchboard_s2_title">Wat de typebeproeving dekt</string>
    <string name="ref_pr_switchboard_source">IEC 61439</string>
    <string name="ref_pr_switchboard_title">Ontwerp van een verdeelinrichting</string>
    <string name="ref_pr_vectorgroup_description" tools:ignore="Typos">Wat Dyn11 zegt, en wat moet overeenkomen voordat twee eenheden parallel draaien.</string>
    <string name="ref_pr_vectorgroup_s0_p0">De hoofdletter is de hoogspanningswikkeling, de kleine letter de laagspanningswikkeling. D is driehoek, Y is ster, z is zigzag; een n betekent dat het sterpunt als nulleider naar buiten is gebracht. Het getal is de faseverschuiving in stappen van 30°, gelezen als een wijzerplaat — 11 betekent dat de laagspanningszijde 30° voorloopt.</string>
    <string name="ref_pr_vectorgroup_s0_title">Van links naar rechts lezen</string>
    <string name="ref_pr_vectorgroup_s1_r0_n">De gebruikelijke distributietransformator</string>
    <string name="ref_pr_vectorgroup_s1_r0_v">Hoogspanning in driehoek, laagspanning in ster met nul, 30° voorlopend</string>
    <string name="ref_pr_vectorgroup_s1_r1_n" tools:ignore="Typos">Regionale voorkeur; laat zich niet parallel zetten met Dyn11</string>
    <string name="ref_pr_vectorgroup_s1_r1_v">Dezelfde wikkelingen, 150° nalopend</string>
    <string name="ref_pr_vectorgroup_s1_r2_n">Slecht bij ongelijke belasting</string>
    <string name="ref_pr_vectorgroup_s1_r2_v">Beide zijden in ster, geen verschuiving</string>
    <string name="ref_pr_vectorgroup_s1_r3_n">Geen nulleider beschikbaar</string>
    <string name="ref_pr_vectorgroup_s1_r3_v">Beide zijden in driehoek</string>
    <string name="ref_pr_vectorgroup_s1_r4_n">Verdraagt zware onbalans</string>
    <string name="ref_pr_vectorgroup_s1_r4_v">Hoogspanning in ster, laagspanning in zigzag</string>
    <string name="ref_pr_vectorgroup_s1_title">Gebruikelijke schakelgroepen</string>
    <string name="ref_pr_vectorgroup_s2_p0">Vier dingen moeten overeenkomen: de schakelgroep, de spanningsverhouding, de kortsluitspanning en de fasevolgorde. Verschillende uk betekent dat de transformatoren de belasting niet verdelen naar verhouding van hun vermogens — de stijfste neemt er meer en wordt het eerst te heet.</string>
    <string name="ref_pr_vectorgroup_s2_title">Vóór het parallel schakelen</string>
    <string name="ref_pr_vectorgroup_source">IEC 60076-1</string>
    <string name="ref_pr_vectorgroup_title">Schakelgroepen van transformatoren</string>
    <string name="ref_prefix_giga">giga</string>
    <string name="ref_prefix_kilo">kilo</string>
    <string name="ref_prefix_mega">mega</string>
    <string name="ref_prefix_micro">micro</string>
    <string name="ref_prefix_milli">milli</string>
    <string name="ref_prefix_nano">nano</string>
    <string name="ref_prefix_pico">pico</string>
    <string name="ref_ratings_coordination">Afstemming op de kabel</string>
    <string name="ref_ratings_coordination_note">Beide voorwaarden moeten gelden. De eerste zet het toestel qua waarde tussen de belasting en de kabel. De tweede eist dat het toestel werkelijk werkt voordat de kabel schade oploopt — bij een moderne automaat is dat door de bouw al zo, bij sommige smeltveiligheden niet, en dan moet het worden nagerekend.</string>
    <string name="ref_ratings_description">Genormaliseerde toestelwaarden en de afstemmingsregel</string>
    <string name="ref_ratings_first">Ontwerpstroom ≤ nominale stroom van het toestel ≤ stroombelastbaarheid van de kabel</string>
    <string name="ref_ratings_fuse">gG-smeltpatronen</string>
    <string name="ref_ratings_fuse_large">Grotere waarden</string>
    <string name="ref_ratings_fuse_note">Een gG-smeltveiligheid beschermt zowel tegen overbelasting als tegen kortsluiting. Een aM-smeltveiligheid beschermt alleen tegen kortsluiting en hoort samen met een apart overbelastingsrelais — de een voor de ander verwisselen laat een motor helemaal zonder overbelastingsbeveiliging achter.</string>
    <string name="ref_ratings_fuse_series">Gebruikelijke reeks</string>
    <string name="ref_ratings_mcb">Installatieautomaten</string>
    <string name="ref_ratings_mcb_large">Grotere bouwgrootten</string>
    <string name="ref_ratings_mcb_series">Gebruikelijke reeks</string>
    <string name="ref_ratings_second">De grote proefstroom mag 1,45 × stroombelastbaarheid van de kabel niet overschrijden</string>
    <string name="ref_ratings_source">IEC 60898 · IEC 60269 · IEC 60364-4-43</string>
    <string name="ref_ratings_title">Voorkeurswaarden</string>
    <string name="ref_rcd_100ma">Selectiviteit boven een apparaat van 30 mA</string>
    <string name="ref_rcd_10ma">Medische en risicovolle ruimten</string>
    <string name="ref_rcd_300ma">Brandbeveiliging op een verdeelinrichting</string>
    <string name="ref_rcd_30ma">Aanvullende bescherming: contactdozen, badkamers, buiten</string>
    <string name="ref_rcd_a">Daarbij pulserende gelijkstroom</string>
    <string name="ref_rcd_a_note">Eenfasige elektronica, het gebruikelijke minimum</string>
    <string name="ref_rcd_ac">Alleen sinusvormige wisselstroom</string>
    <string name="ref_rcd_ac_note">In veel landen niet langer aanvaard</string>
    <string name="ref_rcd_b">Daarbij vlakke gelijkstroom</string>
    <string name="ref_rcd_b_note">Driefasige regelaars, laadpunten, pv-omvormers</string>
    <string name="ref_rcd_description">Welke vorm van reststroom elk type kan waarnemen</string>
    <string name="ref_rcd_f">Daarbij gemengde frequenties</string>
    <string name="ref_rcd_f_note">Eenfasige toerenregelaars</string>
    <string name="ref_rcd_ratings">Nominale aanspreekstroom</string>
    <string name="ref_rcd_ratings_note">30 mA is bescherming tegen elektrische schok; 300 mA is bescherming tegen brand. Dat zijn verschillende taken, en de een vervangt de ander niet.</string>
    <string name="ref_rcd_selective">Vertraagd, voor selectiviteit bovenstrooms</string>
    <string name="ref_rcd_source">IEC 61008 · IEC 61009 · IEC 62423</string>
    <string name="ref_rcd_times">Maximale uitschakeltijd</string>
    <string name="ref_rcd_times_note">Selectiviteit tussen twee aardlekschakelaars vraagt meer dan verschillende waarden: het bovenstroomse apparaat moet ook van type S zijn, waarvan de bewuste vertraging het benedenstroomse eerst laat afschakelen. Twee onvertraagde apparaten in serie schakelen samen uit.</string>
    <string name="ref_rcd_title">Typen aardlekschakelaars</string>
    <string name="ref_rcd_types">Waargenomen stroomvorm</string>
    <string name="ref_rcd_types_note">Elk type neemt alles waar wat de typen erboven waarnemen, en één ding meer. Het falen is geruisloos: een aardlekschakelaar tegenover een reststroom die hij niet ziet schakelt niet uit en geeft geen enkel teken dat hij blind is.</string>
    <string name="ref_safety_1">Volledig spanningloos maken. Elke bron, ook elke die terug kan voeden — aggregaten, ups, pv, condensatoren.</string>
    <string name="ref_safety_2">Beveiligen tegen opnieuw inschakelen. Vergrendelen en kenmerken; een briefje alleen is geen slot.</string>
    <string name="ref_safety_3">Vaststellen dat de installatie spanningloos is. Beproef de spanningzoeker op een bekende bron, meet de stroomkring, en beproef de zoeker daarna opnieuw.</string>
    <string name="ref_safety_4">Aarden en kortsluiten. Voorgeschreven bij hoogspanning; goede praktijk overal waar spanning terug kan komen.</string>
    <string name="ref_safety_5">Beschermen tegen naburige delen die onder spanning blijven. Alles wat binnen bereik onder spanning blijft afdekken of afschermen.</string>
    <string name="ref_safety_callout">De spanningzoeker vooraf en achteraf beproeven is geen ritueel. Een zoeker die tijdens de controle bezweken is meldt spanningloos op een stroomkring die onder spanning staat, en juist die aanwijzing hebt u vertrouwd.</string>
    <string name="ref_safety_description">Voordat u werkt aan iets dat u als spanningloos wilt behandelen.</string>
    <string name="ref_safety_intro">De volgorde is de regel. Elke stap gaat ervan uit dat de vorige is afgerond, en de derde bestaat omdat de eerste twee ook feilloos op de verkeerde stroomkring kunnen worden uitgevoerd.</string>
    <string name="ref_safety_intro_title">In deze volgorde, elke keer</string>
    <string name="ref_safety_s1">De vijf regels</string>
    <string name="ref_safety_source">EN 50110-1</string>
    <string name="ref_safety_title">De vijf veiligheidsregels</string>
    <string name="ref_sel_battery_callout">Een open batterij ontwikkelt waterstof tijdens het laden. Dat is een ventilatie-eis en een zone zonder ontstekingsbronnen, geen voorkeur.</string>
    <string name="ref_sel_battery_col_0">VRLA</string>
    <string name="ref_sel_battery_col_1">Open loodbatterij</string>
    <string name="ref_sel_battery_col_2">Li-ion (LFP)</string>
    <string name="ref_sel_battery_description">Wat elke chemie over haar levensduur kost, niet op de factuur.</string>
    <string name="ref_sel_battery_intro">Twee batterijen met dezelfde ampère-uren zijn niet dezelfde aankoop. De bruikbare ontlaaddiepte en het aantal cycli bepalen hoeveel energie er over tien jaar werkelijk uit komt, en op die maat is de goedkoopste batterij zelden de voordeligste.</string>
    <string name="ref_sel_battery_intro_title">Cycli, geen capaciteit</string>
    <string name="ref_sel_battery_r3_c0">Geen</string>
    <string name="ref_sel_battery_r3_c1">Bijvullen, ventilatie</string>
    <string name="ref_sel_battery_r3_c2">Geen, maar vraagt een BMS</string>
    <string name="ref_sel_battery_r4_c0">Levensduur halveert per 10 °C boven 20</string>
    <string name="ref_sel_battery_r4_c1">Idem, en ontwikkelt waterstof</string>
    <string name="ref_sel_battery_r4_c2">Verdraagt warmte, mag niet onder 0 °C worden geladen</string>
    <string name="ref_sel_battery_r5_c0">Ups in waakstand, zelden ontladen</string>
    <string name="ref_sel_battery_r5_c1">Grote vaste opstellingen, gekozen op kosten</string>
    <string name="ref_sel_battery_r5_c2">Dagelijks cyclisch, zon, beperkt gewicht</string>
    <string name="ref_sel_battery_row_0">Bruikbare ontlaaddiepte</string>
    <string name="ref_sel_battery_row_1">Peukert-exponent</string>
    <string name="ref_sel_battery_row_2">Aantal cycli</string>
    <string name="ref_sel_battery_row_3">Onderhoud</string>
    <string name="ref_sel_battery_row_4">Temperatuur</string>
    <string name="ref_sel_battery_row_5">Past bij</string>
    <string name="ref_sel_battery_source">Gegevens van de fabrikant</string>
    <string name="ref_sel_battery_table_title">Naast elkaar</string>
    <string name="ref_sel_battery_title">Batterijtechnologieën</string>
    <string name="ref_sel_cabletype_callout">Een kabel die voor een vochtige omgeving is toegelaten is niet hetzelfde als een kabel voor blijvende onderdompeling, en beide zijn niet hetzelfde als een kabel voor aanleg in de grond. Lees de opgave van de mantel, niet die van de isolatie.</string>
    <string name="ref_sel_cabletype_col_1">Opbouw</string>
    <string name="ref_sel_cabletype_col_2">Waarom</string>
    <string name="ref_sel_cabletype_description">Wat het tracé met de kabel doet, en welke opbouw dat doorstaat.</string>
    <string name="ref_sel_cabletype_intro">Doorsnede en isolatie beantwoorden hoeveel stroom en hoe heet. Ze zeggen niets over in natte grond liggen, een miljoen keer door een sleepketting worden getrokken, of een rookafvoerventilator draaiende houden terwijl het gebouw brandt. Dat zijn vragen van opbouw, en de verkeerde opbouw kiezen is een gebrek dat jaren later komt.</string>
    <string name="ref_sel_cabletype_intro_title">Het tracé kiest de kabel</string>
    <string name="ref_sel_cabletype_r0_c1">Gewapend, XLPE, met een mantel die voor nat is toegelaten</string>
    <string name="ref_sel_cabletype_r0_c2">Grondbeweging en stenen; de wapening is zowel de mechanische bescherming als de aardweg</string>
    <string name="ref_sel_cabletype_r1_c1">Ongewapend meeraderig, uv-bestendig als hij buiten ligt</string>
    <string name="ref_sel_cabletype_r1_c2">Over de hele lengte ondersteund, dus alleen hantering en zonlicht tellen</string>
    <string name="ref_sel_cabletype_r2_c1">Mantel toegelaten voor blijvende vochtigheid</string>
    <string name="ref_sel_cabletype_r2_c2">Water kruipt langs een mantel die alleen voor vochtig was toegelaten</string>
    <string name="ref_sel_cabletype_r3_c1">Functiebehoud, halogeenvrij</string>
    <string name="ref_sel_cabletype_r3_c2">Moet de stroomkring in leven houden terwijl mensen naar buiten gaan, en mag geen rook toevoegen</string>
    <string name="ref_sel_cabletype_r4_c1">Dubbel geïsoleerd, uv- en ozonbestendig, 1,5 kV</string>
    <string name="ref_sel_cabletype_r4_c2">Vijfentwintig jaar buiten bij een spanning waarvoor gewone kabel niet is toegelaten</string>
    <string name="ref_sel_cabletype_r5_c1">Fijndradig buigzaam, toegelaten voor sleepkettingen</string>
    <string name="ref_sel_cabletype_r5_c2">Niet de stroom maakt er een eind aan maar de vermoeiing; een massieve geleider verhardt en breekt</string>
    <string name="ref_sel_cabletype_r6_c1">Bestand tegen boorvloeistof, halogeenvrij, vlamvertragend volgens IEC 60332-3</string>
    <string name="ref_sel_cabletype_r6_c2">Zout, trillingen en een brand waar niemand van weg kan lopen</string>
    <string name="ref_sel_cabletype_row_0">Rechtstreeks in de grond</string>
    <string name="ref_sel_cabletype_row_1">Op goot</string>
    <string name="ref_sel_cabletype_row_2">In een natte omgeving</string>
    <string name="ref_sel_cabletype_row_3">Vluchtweg</string>
    <string name="ref_sel_cabletype_row_4">Gelijkstroom van zonnepanelen</string>
    <string name="ref_sel_cabletype_row_5">Bewegende machines</string>
    <string name="ref_sel_cabletype_row_6">Schepen en offshore</string>
    <string name="ref_sel_cabletype_source">IEC 60502, IEC 60364-5-52 en gegevens van fabrikanten</string>
    <string name="ref_sel_cabletype_table_title">Naar waar hij loopt</string>
    <string name="ref_sel_cabletype_title">Een kabeltype kiezen</string>
    <string name="ref_sel_enclosure_callout">Het tweede cijfer bouwt boven 6 niet meer op. IPX7 (onderdompeling) houdt IPX5 (stralen) niet in; een kast die beide nodig heeft wordt met beide gemerkt.</string>
    <string name="ref_sel_enclosure_col_0">Omgeving</string>
    <string name="ref_sel_enclosure_col_1">IP</string>
    <string name="ref_sel_enclosure_col_2">IK</string>
    <string name="ref_sel_enclosure_description">Wat de omgeving verlangt, ruimte voor ruimte.</string>
    <string name="ref_sel_enclosure_intro">Een kast kiest u op het schoonmaakregime en op het weer, niet op de dag waarop ze is geplaatst. Een kast die nooit regen ziet, ziet toch eens per jaar een hogedrukreiniger, en dat is de graad die ze nodig heeft.</string>
    <string name="ref_sel_enclosure_intro_title">Kies voor de slechtste dag</string>
    <string name="ref_sel_enclosure_r0_c0">Kantoor, woning, droge opslag</string>
    <string name="ref_sel_enclosure_r1_c0">Buiten de zones met rechtstreekse spat</string>
    <string name="ref_sel_enclosure_r2_c0">Blootgesteld aan het weer</string>
    <string name="ref_sel_enclosure_r3_c0">Stoten van voertuigen en karren</string>
    <string name="ref_sel_enclosure_r4_c0">Dagelijks onder hoge druk gereinigd</string>
    <string name="ref_sel_enclosure_r5_c0">Geleidend stof is het gevaar</string>
    <string name="ref_sel_enclosure_row_0">Binnen, droog</string>
    <string name="ref_sel_enclosure_row_1">Badkamer</string>
    <string name="ref_sel_enclosure_row_2">Buiten</string>
    <string name="ref_sel_enclosure_row_3">Parkeergarage</string>
    <string name="ref_sel_enclosure_row_4">Voedselproductie</string>
    <string name="ref_sel_enclosure_row_5">Stoffige werkplaats</string>
    <string name="ref_sel_enclosure_source">IEC 60529 en IEC 62262</string>
    <string name="ref_sel_enclosure_table_title">Per omgeving</string>
    <string name="ref_sel_enclosure_title">IP en IK kiezen</string>
    <string name="ref_sel_insulation_callout">Een halogeenvrije kabel kiest u voor de mensen die door de rook naar buiten gaan, niet voor de kabel. Waar een gebouw maar één vluchtweg heeft, is het geen voorkeur meer.</string>
    <string name="ref_sel_insulation_col_0">Pvc</string>
    <string name="ref_sel_insulation_col_1">XLPE</string>
    <string name="ref_sel_insulation_col_2">EPR</string>
    <string name="ref_sel_insulation_col_3">Halogeenvrij</string>
    <string name="ref_sel_insulation_description">Temperatuur, gedrag bij brand, buigzaamheid en prijs, en wat elk daarvan oplevert.</string>
    <string name="ref_sel_insulation_intro">XLPE voert bij dezelfde doorsnede meer stroom dan pvc omdat het een hetere geleider verdraagt. Die extra stroom is echt, maar dat zijn de stijvere kabel, de grotere buigstraal en de klem die nu 90 °C moet doorstaan evengoed.</string>
    <string name="ref_sel_insulation_intro_title">Een hogere temperatuur is niet gratis</string>
    <string name="ref_sel_insulation_r1_c0">Goed</string>
    <string name="ref_sel_insulation_r1_c1">Stijf</string>
    <string name="ref_sel_insulation_r1_c2">Zeer goed</string>
    <string name="ref_sel_insulation_r1_c3">Goed</string>
    <string name="ref_sel_insulation_r2_c0">Dichte, zure rook</string>
    <string name="ref_sel_insulation_r2_c1">Dichte rook</string>
    <string name="ref_sel_insulation_r2_c2">Dichte rook</string>
    <string name="ref_sel_insulation_r2_c3">Weinig rook, geen halogeen</string>
    <string name="ref_sel_insulation_r4_c0">Gewone vaste aanleg</string>
    <string name="ref_sel_insulation_r4_c1">Hogere belasting, tracés in de grond</string>
    <string name="ref_sel_insulation_r4_c2">Buigen, mobiele machines, scheepvaart</string>
    <string name="ref_sel_insulation_r4_c3">Tunnels, schepen, openbare gebouwen</string>
    <string name="ref_sel_insulation_row_0">Geleidertemperatuur</string>
    <string name="ref_sel_insulation_row_1">Buigzaamheid</string>
    <string name="ref_sel_insulation_row_2">Bij brand</string>
    <string name="ref_sel_insulation_row_3">Relatieve kosten</string>
    <string name="ref_sel_insulation_row_4">Past bij</string>
    <string name="ref_sel_insulation_source">IEC 60502 en gegevens van fabrikanten</string>
    <string name="ref_sel_insulation_table_title">Naast elkaar</string>
    <string name="ref_sel_insulation_title">Een isolatie kiezen</string>
    <string name="ref_sel_material_callout">Aluminium in een klem die alleen voor koper is toegelaten is precies het bezwijken dat deze vergelijking wil voorkomen. De verbinding kruipt, wordt warm, oxideert en trekt uiteindelijk een boog — jaren nadat degene die haar maakte is vertrokken.</string>
    <string name="ref_sel_material_col_0">Koper</string>
    <string name="ref_sel_material_col_1">Aluminium</string>
    <string name="ref_sel_material_description">Waar aluminium geld bespaart, en waar het meer kost dan het bespaart.</string>
    <string name="ref_sel_material_intro">Aluminium vraagt ongeveer anderhalf maal de doorsnede voor dezelfde stroom, en weegt nog altijd ongeveer de helft. Op een lange, zware voedingsleiding is dat een besparing in geld én in montage. Op een eindstroomkring van 2,5 mm² valt er niets te besparen en is er wel een aansluiting die u fout kunt maken.</string>
    <string name="ref_sel_material_intro_title">Twee maten groter, een derde van het gewicht</string>
    <string name="ref_sel_material_r4_c0">Rechttoe rechtaan</string>
    <string name="ref_sel_material_r4_c1">Bimetalen kabelschoen, juist aanhaalmoment, natrekken na het zetten</string>
    <string name="ref_sel_material_r5_c0">Alles, en alles wat klein is</string>
    <string name="ref_sel_material_r5_c1">Lange voedingsleidingen, stijgleidingen, vanaf ongeveer 35 mm²</string>
    <string name="ref_sel_material_row_0">Soortelijke weerstand bij 20 °C</string>
    <string name="ref_sel_material_row_1">Dichtheid</string>
    <string name="ref_sel_material_row_2">Doorsnede voor dezelfde stroom</string>
    <string name="ref_sel_material_row_3">Massa voor dezelfde stroom</string>
    <string name="ref_sel_material_row_4">Aansluitingen</string>
    <string name="ref_sel_material_row_5">Past bij</string>
    <string name="ref_sel_material_source">IEC 60228 en de eigen materiaalgegevens van de app</string>
    <string name="ref_sel_material_table_title">Naast elkaar</string>
    <string name="ref_sel_material_title">Koper of aluminium</string>
    <string name="ref_sel_rcdtype_callout">De waarde is een andere vraag dan het type. 30 mA beschermt mensen, 100 en 300 mA beschermen tegen brand, en 10 mA gebruikt u waar het risico groot is en de stroomkring klein.</string>
    <string name="ref_sel_rcdtype_col_0">Type AC</string>
    <string name="ref_sel_rcdtype_col_1">Type A</string>
    <string name="ref_sel_rcdtype_col_2">Type F</string>
    <string name="ref_sel_rcdtype_col_3">Type B</string>
    <string name="ref_sel_rcdtype_description">Het type wordt bepaald door de vorm van de lekstroom, niet door de grootte.</string>
    <string name="ref_sel_rcdtype_intro">Een aardlekschakelaar kan alleen uitschakelen op stroom die hij kan meten. Zet een type AC vóór een frequentieregelaar en hij ziet de lekstroom met gelijkstroomcomponent misschien nooit — het apparaat is aanwezig, beproefd en blind.</string>
    <string name="ref_sel_rcdtype_intro_title">Stem het type af op de belasting</string>
    <string name="ref_sel_rcdtype_r4_c0">Zuiver resistieve stroomkringen</string>
    <string name="ref_sel_rcdtype_r4_c1">Contactdozen, verlichting, eenfasige elektronica</string>
    <string name="ref_sel_rcdtype_r4_c2">Eenfasige regelaars, wasmachines</string>
    <string name="ref_sel_rcdtype_r4_c3">Driefasige regelaars, laadpunten, pv-omvormers</string>
    <string name="ref_sel_rcdtype_row_0">Sinusvormige wisselstroom</string>
    <string name="ref_sel_rcdtype_row_1">Pulserende gelijkstroom</string>
    <string name="ref_sel_rcdtype_row_2">Gemengde frequenties</string>
    <string name="ref_sel_rcdtype_row_3">Vlakke gelijkstroom</string>
    <string name="ref_sel_rcdtype_row_4">Typisch gebruik</string>
    <string name="ref_sel_rcdtype_source">IEC 61008 / IEC 62423</string>
    <string name="ref_sel_rcdtype_table_title">Wat elk type waarneemt</string>
    <string name="ref_sel_rcdtype_title">Een type aardlekschakelaar kiezen</string>
    <string name="ref_sel_starting_callout" formatted="false">Een frequentieregelaar is niet alleen een aanloopmethode. Draait de belasting ooit op deellast, dan verdient hij zichzelf terug aan energie: een ventilator op 80 % toerental neemt ongeveer de helft van het vermogen op.</string>
    <string name="ref_sel_starting_col_0">Rechtstreeks inschakelen</string>
    <string name="ref_sel_starting_col_1">Ster-driehoek</string>
    <string name="ref_sel_starting_col_2">Softstarter</string>
    <string name="ref_sel_starting_col_3">Frequentieregelaar</string>
    <string name="ref_sel_starting_description">Wat elke methode u kost aan stroom, aan koppel en aan geld.</string>
    <string name="ref_sel_starting_intro" formatted="false">Elke methode hier werkt door de spanning te verlagen, en het koppel daalt met het kwadraat daarvan. Waar de verlaging een andere schakeling of een transformator is — ster-driehoek, aanlooptransformator — daalt de netstroom in dezelfde verhouding als het koppel: ster legt 58 % van de spanning aan, dus koopt een derde van de stroom een derde van het koppel. Een softstarter verlaagt de spanning in serie, dus daalt zijn stroom mét de spanning en zijn koppel met het kwadraat — twee derde van de stroom laat minder dan de helft van het koppel over. Hoe dan ook: een beladen transportband die rechtstreeks ingeschakeld probleemloos aanloopt, komt in ster misschien helemaal niet op gang.</string>
    <string name="ref_sel_starting_intro_title">Wat u inlevert is koppel</string>
    <string name="ref_sel_starting_r2_c3">Volledig bereik</string>
    <string name="ref_sel_starting_r4_c0">Kleine motoren, stijf net</string>
    <string name="ref_sel_starting_r4_c1">Ventilatoren en pompen die onbelast aanlopen</string>
    <string name="ref_sel_starting_r4_c2">Riemaandrijvingen, waar schokken tellen</string>
    <string name="ref_sel_starting_r4_c3">Wisselende belasting, energiebesparing</string>
    <string name="ref_sel_starting_r5_c0">Spanningsdip op de hele verdeelinrichting</string>
    <string name="ref_sel_starting_r5_c1">Stroomstoot bij de omschakeling</string>
    <string name="ref_sel_starting_r5_c2">Voor continubedrijf is een overbruggingsschakelaar nodig</string>
    <string name="ref_sel_starting_r5_c3">Harmonischen, emc, aardlekschakelaar type B</string>
    <string name="ref_sel_starting_row_0">Aanloopstroom</string>
    <string name="ref_sel_starting_row_1">Aanloopkoppel</string>
    <string name="ref_sel_starting_row_2">Toerenregeling</string>
    <string name="ref_sel_starting_row_3">Relatieve kosten</string>
    <string name="ref_sel_starting_row_4">Past bij</string>
    <string name="ref_sel_starting_row_5">Let op</string>
    <string name="ref_sel_starting_source">Gegevens van fabrikanten en IEC 60947-4</string>
    <string name="ref_sel_starting_table_title">Naast elkaar</string>
    <string name="ref_sel_starting_title">Aanloopmethoden voor motoren</string>
    <string name="ref_source_label">Bron: %1$s</string>
    <string name="ref_standards_description">Een kaart van de documenten die deze app volgt.</string>
    <string name="ref_standards_intro">De meeste vragen over laagspanningsinstallaties worden binnen IEC 60364 beantwoord, en het deelnummer zegt in welk hoofdstuk. Weten dat -4-41 over beveiliging gaat en -5-52 over leidingsystemen maakt van een zoektocht een opzoekactie.</string>
    <string name="ref_standards_intro_title">De reeks 60364 is één boek in delen</string>
    <string name="ref_standards_s1">IEC 60364 — laagspanningsinstallaties</string>
    <string name="ref_standards_s2">Elders</string>
    <string name="ref_standards_source">IEC-catalogus</string>
    <string name="ref_standards_title">Welke norm waarover gaat</string>
    <string name="ref_std_a_0">Bescherming tegen elektrische schok; uitschakeltijden</string>
    <string name="ref_std_a_1">Bescherming tegen overstroom</string>
    <string name="ref_std_a_2">Leidingsystemen; stroombelastbaarheid en correctiefactoren</string>
    <string name="ref_std_a_3">Aardingsvoorzieningen en beschermingsleidingen</string>
    <string name="ref_std_a_4">Verificatie: inspectie en beproeving</string>
    <string name="ref_std_a_5">Bijzondere installaties — badkamers, jachthavens, pv, medisch</string>
    <string name="ref_std_b_0">Normspanningen</string>
    <string name="ref_std_b_1">Geleiders van geïsoleerde kabels</string>
    <string name="ref_std_b_10">IK-bescherming tegen stoot</string>
    <string name="ref_std_b_11">Referentiekenmerken</string>
    <string name="ref_std_b_12">Verlichting van werkplekken</string>
    <string name="ref_std_b_13">Bedrijfsvoering van elektrische installaties</string>
    <string name="ref_std_b_2">Laagspanningssmeltveiligheden</string>
    <string name="ref_std_b_3">IP-beschermingsgraden</string>
    <string name="ref_std_b_4">Grafische symbolen voor schema's</string>
    <string name="ref_std_b_5">Installatieautomaten voor huishoudelijk gebruik</string>
    <string name="ref_std_b_6">Kortsluitstromen</string>
    <string name="ref_std_b_7">Vermogensschakelaars voor industrieel gebruik</string>
    <string name="ref_std_b_8">Aardlekschakelaars</string>
    <string name="ref_std_b_9">Laagspanningsschakelinrichtingen</string>
    <string name="ref_sym_ammeter_name">Ampèremeter</string>
    <string name="ref_sym_ansi_description">De symbolen die tussen de twee conventies verschillen, en die waarover men struikelt.</string>
    <string name="ref_sym_ansi_intro">De meeste symbolen zijn in beide conventies gelijk — een motor is in beide een cirkel met een M. Hier staan alleen de symbolen die werkelijk verschillen, want een overzicht opgevuld met gelijke regels is een overzicht dat niemand uitleest.</string>
    <string name="ref_sym_ansi_intro_title">Alleen de symbolen die verschillen</string>
    <string name="ref_sym_ansi_section">Hetzelfde element, twee conventies</string>
    <string name="ref_sym_ansi_source">Getekend naar IEC 60617 en ANSI/IEEE 315</string>
    <string name="ref_sym_ansi_title">IEC en ANSI naast elkaar</string>
    <string name="ref_sym_autotransformer_name">Spaartransformator</string>
    <string name="ref_sym_autotransformer_note">Eén wikkeling, met aftakking. Tussen de twee zijden is er geen scheiding.</string>
    <string name="ref_sym_battery_name">Batterij</string>
    <string name="ref_sym_bell_name">Bel</string>
    <string name="ref_sym_busbar_name">Railstel</string>
    <string name="ref_sym_button_break_name">Drukknop, verbrekend</string>
    <string name="ref_sym_button_make_name">Drukknop, makend</string>
    <string name="ref_sym_capacitor_name">Condensator</string>
    <string name="ref_sym_circuit_breaker_name">Vermogensschakelaar</string>
    <string name="ref_sym_circuit_breaker_note">De kruisjes staan voor een toestel dat foutstroom onderbreekt. Dat onderscheidt hem van de twee erboven.</string>
    <string name="ref_sym_coil_name">Spoel</string>
    <string name="ref_sym_coil_note">De bedieningsspoel van een relais of magneetschakelaar; de contacten zijn elders op het blad getekend.</string>
    <string name="ref_sym_coil_timed_off_name">Spoel, afvalvertraagd</string>
    <string name="ref_sym_coil_timed_on_name">Spoel, opkomvertraagd</string>
    <string name="ref_sym_col_ansi">ANSI</string>
    <string name="ref_sym_col_iec">IEC</string>
    <string name="ref_sym_conductor_name">Geleider</string>
    <string name="ref_sym_conduit_name">Buistracé</string>
    <string name="ref_sym_contact_changeover_name">Wisselcontact</string>
    <string name="ref_sym_contact_delay_close_name">Contact, vertraagd sluitend</string>
    <string name="ref_sym_contact_delay_close_note">De boog wijst de richting waarin de vertraging werkt. Tegen de beweging in betekent vertraagd bij het sluiten.</string>
    <string name="ref_sym_contact_delay_open_name">Contact, vertraagd openend</string>
    <string name="ref_sym_contact_nc_name">Verbreekcontact</string>
    <string name="ref_sym_contact_nc_note">Het streepje over het contact is het enige verschil met het vorige, en het keert de schakeling om.</string>
    <string name="ref_sym_contact_no_name">Maakcontact</string>
    <string name="ref_sym_contact_no_note">In rust open, sluit bij bediening.</string>
    <string name="ref_sym_contactor_name">Magneetschakelaar</string>
    <string name="ref_sym_contactor_note">Gemaakt om belastingsstroom telkens weer te schakelen, en om af te vallen zodra zijn spoel geen spanning meer heeft.</string>
    <string name="ref_sym_control_description">Contacten, spoelen en meetinstrumenten zoals een stuurstroomschema ze toont.</string>
    <string name="ref_sym_control_section">Symbolen</string>
    <string name="ref_sym_control_source">Getekend naar IEC 60617; kenmerken volgens IEC 81346</string>
    <string name="ref_sym_control_title">Symbolen voor besturing en meting</string>
    <string name="ref_sym_copyright">Deze zijn getekend naar de meetkundige beschrijving in IEC 60617, niet eruit overgenomen. Waar uw tekenkamer een variant gebruikt, wint de plaatselijke afspraak.</string>
    <string name="ref_sym_crossing_name">Kruising zonder verbinding</string>
    <string name="ref_sym_current_transformer_name">Stroomtransformator</string>
    <string name="ref_sym_current_transformer_note">Ligt in serie met de leiding. Zijn secundaire zijde mag nooit open blijven zolang er primaire stroom loopt.</string>
    <string name="ref_sym_data_outlet_name">Datawandcontactdoos</string>
    <string name="ref_sym_detector_name">Melder</string>
    <string name="ref_sym_dimmer_name">Dimmer</string>
    <string name="ref_sym_disconnector_name">Scheider</string>
    <string name="ref_sym_disconnector_note">Scheidt alleen. Hij mag nooit onder belasting worden geopend — hij heeft niets om de boog te blussen.</string>
    <string name="ref_sym_distribution_board_name">Verdeelinrichting</string>
    <string name="ref_sym_downlight_name">Inbouwspot</string>
    <string name="ref_sym_drive_name">Frequentieregelaar</string>
    <string name="ref_sym_earth_name">Aarde</string>
    <string name="ref_sym_emergency_luminaire_name">Noodverlichting</string>
    <string name="ref_sym_emergency_luminaire_note">De balk staat voor een blijvende voeding — hij blijft branden als het net wegvalt.</string>
    <string name="ref_sym_emergency_stop_name">Noodstop</string>
    <string name="ref_sym_emergency_stop_note">Paddenstoelkop, vergrendelend, verbrekend. Hij moet de stroomkring met gedwongen opening verbreken.</string>
    <string name="ref_sym_energy_meter_name">Energiemeter</string>
    <string name="ref_sym_exit_name">Vluchtwegaanduiding</string>
    <string name="ref_sym_floodlight_name">Schijnwerper</string>
    <string name="ref_sym_fuse_name">Smeltveiligheid</string>
    <string name="ref_sym_fuse_switch_name">Lastscheider met smeltveiligheden</string>
    <string name="ref_sym_generator_name">Generator</string>
    <string name="ref_sym_horn_name">Hoorn, sirene</string>
    <string name="ref_sym_indicator_lamp_name">Signaallamp</string>
    <string name="ref_sym_inductor_name">Spoel, smoorspoel</string>
    <string name="ref_sym_intercom_name">Intercom</string>
    <string name="ref_sym_inverter_name">Omvormer</string>
    <string name="ref_sym_junction_box_name">Lasdoos</string>
    <string name="ref_sym_junction_name">Verbinding</string>
    <string name="ref_sym_junction_note">De stip maakt het hele verschil. Zonder stip kruisen de lijnen elkaar zonder contact.</string>
    <string name="ref_sym_lamp_name">Lamp</string>
    <string name="ref_sym_letter_a">Samenstellen, deelsamenstellen</string>
    <string name="ref_sym_letter_b">Sensoren, opnemers</string>
    <string name="ref_sym_letter_c">Condensatoren, opslag</string>
    <string name="ref_sym_letter_e">Verlichting, verwarming</string>
    <string name="ref_sym_letter_f">Beveiliging</string>
    <string name="ref_sym_letter_g">Bronnen: generatoren, batterijen</string>
    <string name="ref_sym_letter_h">Signalering, alarmen</string>
    <string name="ref_sym_letter_k">Relais, magneetschakelaars</string>
    <string name="ref_sym_letter_l">Spoelen, smoorspoelen</string>
    <string name="ref_sym_letter_m">Motoren</string>
    <string name="ref_sym_letter_p">Meten, beproeven</string>
    <string name="ref_sym_letter_q">Schakelen van hoofdstroomkringen</string>
    <string name="ref_sym_letter_r">Weerstanden</string>
    <string name="ref_sym_letter_t">Transformatoren, omzetters</string>
    <string name="ref_sym_letter_w">Geleiders, railstellen</string>
    <string name="ref_sym_letter_x">Klemmen, connectoren</string>
    <string name="ref_sym_letters_intro">Een schema merkt zijn toestellen met een letter en een cijfer — -Q1, -F2, -K3. De letter is een referentiekenmerk volgens IEC 81346 en zegt welke rol het toestel speelt: de helft van de betekenis die de vorm van het symbool niet draagt.</string>
    <string name="ref_sym_letters_title">Wat de letter bij een toestel betekent</string>
    <string name="ref_sym_limit_switch_name">Eindschakelaar</string>
    <string name="ref_sym_luminaire_fluorescent_name">Tl-armatuur</string>
    <string name="ref_sym_luminaire_name">Armatuur</string>
    <string name="ref_sym_mcb_name">Installatieautomaat</string>
    <string name="ref_sym_motor_name">Motor</string>
    <string name="ref_sym_pair_battery_name">Batterij</string>
    <string name="ref_sym_pair_capacitor_name">Condensator</string>
    <string name="ref_sym_pair_capacitor_note">De gebogen plaat is het ANSI-teken voor een gepolariseerde condensator. IEC tekent beide platen recht en geeft de polariteit apart aan.</string>
    <string name="ref_sym_pair_circuit_breaker_name">Vermogensschakelaar</string>
    <string name="ref_sym_pair_circuit_breaker_note">De ANSI-schakelaar is een mes met een kwartboog. Voor een aan IEC gewend oog leest hij als een gewone schakelaar, en dat is de dure misvatting op deze pagina.</string>
    <string name="ref_sym_pair_contact_no_name">Maakcontact</string>
    <string name="ref_sym_pair_contact_no_note">ANSI merkt de vaste contacten met kleine cirkels en tekent de stroomkring horizontaal; IEC tekent hem verticaal.</string>
    <string name="ref_sym_pair_earth_name">Aarde, massa</string>
    <string name="ref_sym_pair_earth_note">IEC stapelt drie korter wordende streepjes; ANSI tekent een hark. Beide betekenen dezelfde verbinding.</string>
    <string name="ref_sym_pair_fuse_name">Smeltveiligheid</string>
    <string name="ref_sym_pair_fuse_note">Niets gemeen. Een ANSI-smeltveiligheid is een smalle lus; een IEC-smeltveiligheid is een rechthoek met een streep erdoor.</string>
    <string name="ref_sym_pair_inductor_name">Spoel</string>
    <string name="ref_sym_pair_lamp_name">Lamp</string>
    <string name="ref_sym_pair_resistor_name">Weerstand</string>
    <string name="ref_sym_pair_resistor_note">Die iedereen kent. IEC tekent een gewone rechthoek, ANSI een zigzag.</string>
    <string name="ref_sym_pair_transformer_name">Transformator</string>
    <string name="ref_sym_pair_transformer_note">IEC tekent twee overlappende cirkels, ANSI twee wikkelingen weerszijden van een kern.</string>
    <string name="ref_sym_plan_description">Contactdozen, schakelaars en armaturen zoals een plattegrond ze toont.</string>
    <string name="ref_sym_plan_intro">Een eendraadschema zegt hoe de stroomkring is verbonden; een plattegrond zegt waar het toestel zit. Daarom staan de meeste van deze symbolen op een kort stukje wand — dat richt het symbool en zegt op welk vlak het toestel is gemonteerd.</string>
    <string name="ref_sym_plan_intro_title">Een plattegrond is geen schema</string>
    <string name="ref_sym_plan_section">Symbolen</string>
    <string name="ref_sym_plan_source">Getekend naar IEC 60617</string>
    <string name="ref_sym_plan_title">Symbolen op installatietekeningen</string>
    <string name="ref_sym_plc_name">Programmeerbare besturing</string>
    <string name="ref_sym_pull_switch_name">Trekschakelaar</string>
    <string name="ref_sym_rcbo_name">Aardlekautomaat</string>
    <string name="ref_sym_rcbo_note">Aardlek en overstroom in één toestel. Het extra uitschakelelement is het verschil met een aardlekschakelaar.</string>
    <string name="ref_sym_rcd_name">Aardlekschakelaar</string>
    <string name="ref_sym_rcd_note">Alleen aardlek. Voor overbelasting en kortsluiting heeft hij een apart toestel nodig.</string>
    <string name="ref_sym_rectifier_name">Gelijkrichter</string>
    <string name="ref_sym_rectifier_note">De lijn door de rechthoek scheidt wissel- van gelijkstroom; de vlakke kant van de driehoek is de gelijkstroomzijde.</string>
    <string name="ref_sym_resistor_name">Weerstand</string>
    <string name="ref_sym_riser_name">Stijgleiding</string>
    <string name="ref_sym_selector_name">Keuzeschakelaar</string>
    <string name="ref_sym_sensor_name">Sensor</string>
    <string name="ref_sym_single_description">Toestellen in de hoofdstroom zoals een verdelingstekening ze toont, met de kenletters.</string>
    <string name="ref_sym_single_section">Symbolen</string>
    <string name="ref_sym_single_source">Getekend naar IEC 60617; kenmerken volgens IEC 81346</string>
    <string name="ref_sym_single_title">Symbolen in het eendraadschema</string>
    <string name="ref_sym_socket_double_name">Dubbele contactdoos</string>
    <string name="ref_sym_socket_earthed_name">Contactdoos met randaarde</string>
    <string name="ref_sym_socket_earthed_note">Het streepje door de hals is het aardcontact.</string>
    <string name="ref_sym_socket_name">Contactdoos</string>
    <string name="ref_sym_socket_switched_name">Geschakelde contactdoos</string>
    <string name="ref_sym_socket_weatherproof_name">Weerbestendige contactdoos</string>
    <string name="ref_sym_spd_name">Overspanningsafleider</string>
    <string name="ref_sym_spd_note">Begrenst kortstondige overspanningen. Bij overstroom- of foutbeveiliging speelt hij geen rol.</string>
    <string name="ref_sym_switch_disconnector_name">Lastscheider</string>
    <string name="ref_sym_switch_disconnector_note">De halve cirkel staat voor het blussen van de boog. Hij onderbreekt belastingsstroom, maar geen foutstroom.</string>
    <string name="ref_sym_switch_intermediate_name">Kruisschakelaar</string>
    <string name="ref_sym_switch_intermediate_note">Komt tussen twee wisselschakelaars om een derde bedieningsplaats toe te voegen.</string>
    <string name="ref_sym_switch_one_way_name">Enkelpolige schakelaar</string>
    <string name="ref_sym_switch_two_gang_name">Serieschakelaar</string>
    <string name="ref_sym_switch_two_way_name">Wisselschakelaar</string>
    <string name="ref_sym_switch_two_way_note">Twee daarvan bedienen één punt vanaf twee plaatsen.</string>
    <string name="ref_sym_terminal_name">Klem</string>
    <string name="ref_sym_thermal_overload_name">Thermisch overbelastingsrelais</string>
    <string name="ref_sym_thermal_overload_note">Beschermt de motor tegen aanhoudende overbelasting. Het is geen kortsluitbeveiliging.</string>
    <string name="ref_sym_transformer_name">Transformator met twee wikkelingen</string>
    <string name="ref_sym_voltage_transformer_name">Spanningstransformator</string>
    <string name="ref_sym_voltage_transformer_note">Ligt dwars over de leiding, niet in serie ermee. Dat is in de tekening het verschil met een stroomtransformator.</string>
    <string name="ref_sym_voltmeter_name">Voltmeter</string>
    <string name="ref_symbol_active_power">Werkzaam vermogen</string>
    <string name="ref_symbol_apparent_power">Schijnbaar vermogen</string>
    <string name="ref_symbol_capacitance">Capaciteit</string>
    <string name="ref_symbol_conductivity">Geleidbaarheid</string>
    <string name="ref_symbol_current">Stroomsterkte</string>
    <string name="ref_symbol_efficiency">Rendement</string>
    <string name="ref_symbol_energy">Energie, arbeid</string>
    <string name="ref_symbol_frequency">Frequentie</string>
    <string name="ref_symbol_impedance">Impedantie</string>
    <string name="ref_symbol_inductance">Zelfinductie</string>
    <string name="ref_symbol_power_factor">Arbeidsfactor</string>
    <string name="ref_symbol_reactance">Reactantie</string>
    <string name="ref_symbol_reactive_power">Blindvermogen</string>
    <string name="ref_symbol_resistance">Weerstand</string>
    <string name="ref_symbol_resistivity">Soortelijke weerstand</string>
    <string name="ref_symbol_voltage">Spanning, potentiaalverschil</string>
    <string name="ref_symbols_description">Grootheidssymbolen en SI-voorvoegsels</string>
    <string name="ref_symbols_prefixes">SI-voorvoegsels</string>
    <string name="ref_symbols_quantities">Elektrische grootheden</string>
    <string name="ref_symbols_source">IEC 60027 · IEC 80000-6</string>
    <string name="ref_symbols_title">Symbolen en eenheden</string>
    <string name="ref_times_description">Hoe snel een fout moet zijn weggenomen</string>
    <string name="ref_times_distribution">Verdeelstroomkringen, en eindstroomkringen boven die waarden</string>
    <string name="ref_times_distribution_note">Hier worden langere tijden aanvaard omdat van niemand wordt verwacht dat hij een verdeelkabel vasthoudt. Die verruiming geldt niet voor de eindstroomkringen die eruit worden gevoed.</string>
    <string name="ref_times_final">Eindstroomkringen — contactdozen tot 63 A, vaste apparatuur tot 32 A</string>
    <string name="ref_times_final_note">De tijden worden korter naarmate de spanning stijgt, omdat de stroom door een lichaam met haar meestijgt. Een TT-stelsel krijgt bij dezelfde spanning minder tijd dan een TN-stelsel, omdat de aanraakspanning tijdens een fout hoger is.</string>
    <string name="ref_times_source">IEC 60364-4-41, tabel 41.1</string>
    <string name="ref_times_title">Uitschakeltijden</string>
    <string name="ref_voltages_description">Voorkeursspanningen, frequenties en toleranties</string>
    <string name="ref_voltages_drop_lighting">Spanningsval, verlichtingsstroomkringen</string>
    <string name="ref_voltages_drop_other">Spanningsval, overige toepassingen</string>
    <string name="ref_voltages_industrial">Industriële distributie</string>
    <string name="ref_voltages_lv">Laagspanning</string>
    <string name="ref_voltages_lv_note">Geschreven als fase-nul / fase-fase. 230/400 V en 120/240 V beschrijven dezelfde driefasige vierdraadsopstelling op verschillende niveaus.</string>
    <string name="ref_voltages_mv">Middenspanning</string>
    <string name="ref_voltages_mv_series">Distributie, reeks voor 50 Hz</string>
    <string name="ref_voltages_region_iec">Europa, het grootste deel van Azië en Afrika</string>
    <string name="ref_voltages_region_na">Noord-Amerika</string>
    <string name="ref_voltages_source">IEC 60038 · IEC 60364-5-52</string>
    <string name="ref_voltages_title">Normspanningen</string>
    <string name="ref_voltages_tolerance">Toleranties en grenzen</string>
    <string name="ref_voltages_tolerance_note">De grenzen voor de spanningsval komen uit bijlage G van IEC 60364-5-52 en worden gemeten vanaf het begin van de installatie tot aan de belasting. Het is een aanbeveling die de plaatselijke voorschriften mogen aanscherpen.</string>
    <string name="ref_voltages_tolerance_supply">Variatie van de voedingsspanning</string>
</resources>
