<?xml version="1.0" encoding="utf-8"?>
<resources>
    <string name="common_material_aluminium">Aluminium</string>
    <string name="common_material_copper">Miedź</string>
    <string name="dashboard_references_title">Materiały</string>
    <string name="ref_category_commissioning">Odbiór i diagnostyka</string>
    <string name="ref_category_foundations">Podstawy techniczne</string>
    <string name="ref_category_protection">Ochrona i uziemienia</string>
    <string name="ref_category_selection">Poradniki doboru</string>
    <string name="ref_category_symbols">Symbole na schematach</string>
    <string name="ref_category_tables">Tablice i oznaczenia</string>
    <string name="ref_code_callout">Przewód z literą O nie ma żyły zielono-żółtej i żadnej z jego żył nie wolno awansować na przewód ochronny przez przemalowanie. Jeśli przewód nie ma tej żyły, to zły przewód.</string>
    <string name="ref_code_description">H07V-U i NYY-J czyta się pozycja po pozycji, a nie z tablicy.</string>
    <string name="ref_code_ex_h07vu">Zharmonizowany · 450/750 V · izolacja PVC · żyła jednodrutowa. Pojedyncza żyła wciągana do rury w niemal każdej instalacji.</string>
    <string name="ref_code_ex_nyaf">Typ VDE · PVC · pojedyncza żyła bez powłoki · giętka, wielodrutowa. Okablowanie rozdzielnic, gdzie musi się zginać.</string>
    <string name="ref_code_ex_nymj">Typ VDE · izolacja PVC · przewód w powłoce do układania na stałe · z żyłą zielono-żółtą. Szary płaski przewód mocowany do ściany.</string>
    <string name="ref_code_ex_nyyj">Typ VDE · izolacja PVC · powłoka PVC · z żyłą zielono-żółtą. Czarny kabel do układania w ziemi i na zewnątrz.</string>
    <string name="ref_code_g_0">Typ znormalizowany według VDE</string>
    <string name="ref_code_g_1">PVC</string>
    <string name="ref_code_g_2">XLPE</string>
    <string name="ref_code_g_3">W powłoce, przewód do układania na stałe</string>
    <string name="ref_code_g_4">Pojedyncza żyła bez powłoki</string>
    <string name="ref_code_g_5">Wielodrutowa, giętka</string>
    <string name="ref_code_g_6">Z żyłą zielono-żółtą</string>
    <string name="ref_code_g_7">Bez żyły zielono-żółtej</string>
    <string name="ref_code_g_8">Żyła jednodrutowa okrągła</string>
    <string name="ref_code_g_9">Żyła jednodrutowa sektorowa</string>
    <string name="ref_code_h_0">Zharmonizowany z normą europejską</string>
    <string name="ref_code_h_1">Uznany typ krajowy</string>
    <string name="ref_code_h_10">Giętki, klasa 5</string>
    <string name="ref_code_h_11">Giętki, klasa 5, do przewodów przyłączeniowych</string>
    <string name="ref_code_h_2">300/300 V</string>
    <string name="ref_code_h_3">300/500 V</string>
    <string name="ref_code_h_4">450/750 V</string>
    <string name="ref_code_h_5">Izolacja PVC</string>
    <string name="ref_code_h_6">Izolacja gumowa</string>
    <string name="ref_code_h_7">Powłoka polichloroprenowa</string>
    <string name="ref_code_h_8">Żyła jednodrutowa, klasa 1</string>
    <string name="ref_code_h_9">Żyła wielodrutowa, klasa 2</string>
    <string name="ref_code_intro">Oznaczenie przewodu nie jest dowolnym numerem katalogowym — każda litera i każda cyfra oznacza jakąś właściwość, w ustalonej kolejności. Gdy zna się pozycje, kod czyta się sam, i dlatego ta strona rozszyfrowuje schemat zamiast wyliczać wyroby.</string>
    <string name="ref_code_intro_title">Nazwa jest specyfikacją</string>
    <string name="ref_code_s1">Kod zharmonizowany, pozycja po pozycji</string>
    <string name="ref_code_s2">Schemat niemiecki, pozycja po pozycji</string>
    <string name="ref_code_s3">Rozpisane</string>
    <string name="ref_code_source">Systemy oznaczeń HD 361 / VDE 0292</string>
    <string name="ref_code_title">Oznaczenia przewodów</string>
    <string name="ref_colour_black">Czarny</string>
    <string name="ref_colour_blue">Niebieski</string>
    <string name="ref_colour_blue_green_yellow">Niebieski i zielono-żółty</string>
    <string name="ref_colour_brown">Brązowy</string>
    <string name="ref_colour_green_or_green_yellow">Zielony, po 1977 zielono-żółty</string>
    <string name="ref_colour_green_yellow">Zielono-żółty</string>
    <string name="ref_colour_grey">Szary</string>
    <string name="ref_colour_red">Czerwony</string>
    <string name="ref_colours_dc_mid_note">Przewód środkowy</string>
    <string name="ref_colours_description">Rozpoznawanie po barwie, obecne i wycofane</string>
    <string name="ref_colours_iec_ac">Zharmonizowane, prąd przemienny</string>
    <string name="ref_colours_iec_dc">Zharmonizowane, prąd stały</string>
    <string name="ref_colours_pen_note">Niebieski z zielono-żółtymi końcami, albo odwrotnie</string>
    <string name="ref_colours_source">IEC 60445 · IEC 60446</string>
    <string name="ref_colours_title">Barwy przewodów</string>
    <string name="ref_colours_uk_old">Wielka Brytania, przed 2004</string>
    <string name="ref_colours_uk_old_note">Wciąż obecne w istniejących instalacjach. Niebezpieczne jest nałożenie: dawny czerwony to faza, nowy czerwony nie znaczy nic, a dawny czarny to neutralny, podczas gdy nowy czarny to faza. Nigdy nie zakładaj — zawsze sprawdź brak napięcia.</string>
    <string name="ref_colours_us">Stany Zjednoczone</string>
    <string name="ref_colours_us_high">Brązowy · Pomarańczowy · Żółty</string>
    <string name="ref_colours_us_high_note">Neutralny szary, ochronny zielony</string>
    <string name="ref_colours_us_low">Czarny · Czerwony · Niebieski</string>
    <string name="ref_colours_us_low_note">Neutralny biały, ochronny zielony</string>
    <string name="ref_colours_us_note">NEC nakazuje barwę tylko dla przewodu uziemionego (biały lub szary) i uziemiającego (zielony); barwy faz są zwyczajem, nie przepisem, i różnią się między instalacjami.</string>
    <string name="ref_commissioning_bonding">Główne połączenie wyrównawcze</string>
    <string name="ref_commissioning_bonding_value">Na tyle mała, by nie mogło pojawić się na niej znaczące napięcie, zwykle znacznie poniżej 0,05 Ω</string>
    <string name="ref_commissioning_continuity">Ciągłość i pętla</string>
    <string name="ref_commissioning_description">Co zmierzyć przed podaniem napięcia, w jakiej kolejności i jaki wynik przyjąć.</string>
    <string name="ref_commissioning_ins_1000">Powyżej 500 V</string>
    <string name="ref_commissioning_ins_500">Do 500 V włącznie</string>
    <string name="ref_commissioning_ins_selv">SELV i PELV</string>
    <string name="ref_commissioning_insulation">Rezystancja izolacji</string>
    <string name="ref_commissioning_insulation_note">Mierzona między przewodami czynnymi oraz między przewodami czynnymi a ziemią. Wynik ledwie powyżej minimum, ale znacznie niższy niż w reszcie instalacji, wart jest sprawdzenia; degradacja objawia się jako tendencja na długo przed tym, zanim objawi się jako awaria.</string>
    <string name="ref_commissioning_r1r2_value">Zgadza się z wartością obliczoną dla ułożonej długości i przekroju</string>
    <string name="ref_commissioning_rcd">Czas zadziałania wyłącznika różnicowoprądowego</string>
    <string name="ref_commissioning_rcd_button">Sprawdza mechanizm, a nie instalację. Wymusza prąd wewnątrz samego aparatu i nie mówi nic o tym, czy uziemienie jest podłączone.</string>
    <string name="ref_commissioning_rcd_general">Typ ogólny, przy IΔn</string>
    <string name="ref_commissioning_rcd_general5">Typ ogólny, przy 5 × IΔn</string>
    <string name="ref_commissioning_rcd_note">Próba pięciokrotna nie jest formalnością. Aparat może spełnić wymaganie przy znamionowym prądzie różnicowym i wciąż być zbyt wolny tam, gdzie to ważne: przy dużym zwarciu na mokrej posadzce.</string>
    <string name="ref_commissioning_rcd_s">Typ S (selektywny), przy IΔn</string>
    <string name="ref_commissioning_rcd_test">Przycisk kontrolny</string>
    <string name="ref_commissioning_sequence">Kolejność i dlaczego jest kolejnością</string>
    <string name="ref_commissioning_sequence_intro">Pomiary bez napięcia idą pierwsze, i nie dla porządku. Każdy z nich szuka stanu, który uczyniłby następny krok niebezpiecznym, więc zmiana kolejności oznacza podanie napięcia na coś, czego bezpieczeństwa jeszcze nie wykazano.</string>
    <string name="ref_commissioning_sequence_warning">Pomiar izolacji przykłada setki woltów napięcia stałego. Wszystko, co zawiera elektronikę — ściemniacze, przemienniki, zasilacze LED, ograniczniki przepięć — trzeba wcześniej odłączyć, inaczej pomiar to zniszczy. To najdroższy błąd na tej stronie.</string>
    <string name="ref_commissioning_source">IEC 60364-6</string>
    <string name="ref_commissioning_step_1">Oględziny przed jakimkolwiek pomiarem: dokręcone połączenia, właściwe aparaty, przewody ochronne obecne i oznaczone.</string>
    <string name="ref_commissioning_step_2">Ciągłość przewodów ochronnych i wszystkich połączeń wyrównawczych. Przerwane uziemienie unieważnia każdy późniejszy pomiar.</string>
    <string name="ref_commissioning_step_3">Ciągłość obwodów odbiorczych w układzie pierścieniowym, tam gdzie instalacja je ma.</string>
    <string name="ref_commissioning_step_4">Rezystancja izolacji, przy obwodzie bez napięcia i odłączonych urządzeniach elektronicznych.</string>
    <string name="ref_commissioning_step_5">Biegunowość: każdy łącznik i każde zabezpieczenie w przewodzie fazowym, nigdy w neutralnym.</string>
    <string name="ref_commissioning_step_6">Podać napięcie. Wszystko od tej chwili to pomiary pod napięciem.</string>
    <string name="ref_commissioning_step_7">Impedancja pętli zwarciowej, porównana z wartością największą dopuszczalną dla danego aparatu.</string>
    <string name="ref_commissioning_step_8">Czasy zadziałania wyłącznika różnicowoprądowego, przy znamionowym prądzie różnicowym i przy jego pięciokrotności.</string>
    <string name="ref_commissioning_step_9">Kolejność faz, przed pierwszym uruchomieniem każdej maszyny trójfazowej.</string>
    <string name="ref_commissioning_title">Próby odbiorcze</string>
    <string name="ref_commissioning_zs_value">Poniżej wartości największej dopuszczalnej dla zabezpieczenia, skorygowanej na temperaturę</string>
    <string name="ref_curves_b_use">Przewody, odbiorniki rezystancyjne i oświetlenie</string>
    <string name="ref_curves_breaking">Zdolność zwarciowa</string>
    <string name="ref_curves_breaking_note">Aparat musi wyłączyć największy spodziewany prąd zwarciowy w swoim miejscu zainstalowania — tę wartość poda kalkulator zwarciowy. Wyłącznik, od którego wymaga się wyłączenia większego prądu niż jego zdolność zwarciowa, nie tylko nie zadziała: zniszczy się przy tym.</string>
    <string name="ref_curves_c_use">Małe silniki, transformatory, zasilacze LED</string>
    <string name="ref_curves_common">Typowa wartość</string>
    <string name="ref_curves_d_use">Transformatory, spawarki, duży prąd załączeniowy</string>
    <string name="ref_curves_description">Charakterystyki B, C i D oraz zdolność zwarciowa</string>
    <string name="ref_curves_domestic">Mieszkalnictwo, daleko od transformatora</string>
    <string name="ref_curves_industrial">Przemysł, blisko zasilania</string>
    <string name="ref_curves_magnetic">Zakres bezzwłoczny (magnetyczny)</string>
    <string name="ref_curves_magnetic_note">Zakres to przedział, a nie punkt: charakterystyka C ma gwarancję niezadziałania poniżej 5 × In i gwarancję zadziałania powyżej 10 × In. Pomiędzy może zrobić jedno albo drugie. Każde obliczenie, które ma być bezpieczne, przyjmuje wartość górną — i tak właśnie robi kalkulator pętli zwarciowej.</string>
    <string name="ref_curves_mccb">Kompaktowe: graniczna i eksploatacyjna zdolność zwarciowa</string>
    <string name="ref_curves_non_tripping">Nie może zadziałać w ciągu godziny</string>
    <string name="ref_curves_source">IEC 60898-1 · IEC 60947-2</string>
    <string name="ref_curves_thermal">Wyzwalanie termiczne (przeciążeniowe)</string>
    <string name="ref_curves_thermal_note">Element termiczny chroni przewód przed długotrwałym przeciążeniem; element magnetyczny chroni go przed zwarciem. Wyłącznik, który nigdy nie zadziała magnetycznie, nie chroni obwodu przed zwarciem — on tylko czeka na bimetal.</string>
    <string name="ref_curves_title">Charakterystyki wyzwalania</string>
    <string name="ref_curves_tripping">Musi zadziałać w ciągu godziny</string>
    <string name="ref_derate_callout">Rezystywność cieplna gruntu, głębokość ułożenia i bezpośrednie nasłonecznienie mają każde własny współczynnik i żadnego z nich tu nie ma. Ułożenie w ziemi wymaga własnych poprawek wziętych z normy.</string>
    <string name="ref_derate_description">Współczynniki temperatury otoczenia i zgrupowania, które stosuje kalkulator przewodów.</string>
    <string name="ref_derate_intro">Oba współczynniki stosuje się razem, a nie gorszy z dwóch. Przewód w powietrzu o temperaturze 40 °C, z sześcioma obwodami zgrupowanymi wokół niego, zachowuje 0,87 × 0,57 — połowę wartości tablicowej — a z osobna żaden z tych współczynników nie wygląda niepokojąco.</string>
    <string name="ref_derate_intro_title">One się mnożą</string>
    <string name="ref_derate_note1">Odczytane z tej samej tablicy, z której korzysta kalkulator, żeby oba nie mogły się rozejść. Wartości pośrednie są interpolowane liniowo, co jest przyjętą praktyką.</string>
    <string name="ref_derate_note2">Układ 1: przewody zgrupowane w powietrzu, na powierzchni, wtynkowo lub w osłonie. Rozsunięcie przewodów o jedną średnicę odzyskuje większość tej straty, i właśnie to kupuje szersza drabinka.</string>
    <string name="ref_derate_s1">Temperatura otoczenia, w powietrzu</string>
    <string name="ref_derate_s2">Obwody zgrupowane</string>
    <string name="ref_derate_source">IEC 60364-5-52, tablice B.52.14 i B.52.17</string>
    <string name="ref_derate_title">Współczynniki poprawkowe</string>
    <string name="ref_diagnosis_description">Cztery usterki, do których naprawdę będą cię wzywać, i kolejność wykluczania przyczyn.</string>
    <string name="ref_diagnosis_mcb">Wyłącznik nadprądowy wyłącza przy normalnym obciążeniu</string>
    <string name="ref_diagnosis_mcb_1">Wyłącza natychmiast po załączeniu: prąd załączeniowy. Transformator, silnik albo bateria zasilaczy LED chce charakterystyki C lub D, nie B.</string>
    <string name="ref_diagnosis_mcb_2">Wyłącza po kilku minutach: termicznie. Obciążenie naprawdę jest bliskie prądowi znamionowemu, albo wyłącznik jest gorący.</string>
    <string name="ref_diagnosis_mcb_3">Gorąca rozdzielnica. Wyłączniki tracą obciążalność wraz z temperaturą, a pełna rozdzielnica w ciepłej szafce pracuje znacznie powyżej temperatury pomieszczenia.</string>
    <string name="ref_diagnosis_mcb_4">Sąsiednie obwody obciążone w tym samym czasie. Ciepło wyłączników po obu stronach wystarcza, by przesunąć charakterystykę termiczną.</string>
    <string name="ref_diagnosis_mcb_5">Prądy harmoniczne. Cęgi mierzące wartość skuteczną pokazują więcej niż cęgi wartości średniej, a wyłącznik reaguje na rzeczywiste nagrzewanie.</string>
    <string name="ref_diagnosis_mcb_6">Prawdziwe zwarcie przerywane — wkręt przez przewód, przetarta żyła — objawiające się natychmiastowym wyłączeniem, którego nie da się zresetować.</string>
    <string name="ref_diagnosis_mcb_intro">Ustal, czy wyłącza natychmiast, czy po chwili. Natychmiast to człon magnetyczny i znaczy prąd; z opóźnieniem to człon termiczny i znaczy ciepło.</string>
    <string name="ref_diagnosis_motor">Silnik się grzeje</string>
    <string name="ref_diagnosis_motor_1">Zasilanie niesymetryczne. Kilka procent asymetrii napięcia daje wielokrotnie tyle asymetrii prądu, a cały prąd dodatkowy zamienia się w ciepło.</string>
    <string name="ref_diagnosis_motor_2">Praca na dwóch fazach. Jedna faza zanikła, silnik nadal się kręci, a dwie pozostałe niosą znacznie więcej niż ich wartość znamionowa.</string>
    <string name="ref_diagnosis_motor_3">Przeciążenie mechaniczne albo maszyna napędzana, która stała się oporna. Prąd jest wysoki i symetryczny.</string>
    <string name="ref_diagnosis_motor_4">Za niskie napięcie na zaciskach. Silnik pobiera więcej prądu przy tym samym momencie, więc problem spadku napięcia przychodzi przebrany za problem nagrzewania.</string>
    <string name="ref_diagnosis_motor_5">Zatkana wentylacja albo otoczenie cieplejsze, niż przewiduje silnik. Zajrzyj pod osłonę wentylatora, zanim weźmiesz się za uzwojenia.</string>
    <string name="ref_diagnosis_motor_6">Za dużo rozruchów na godzinę. Prąd rozruchowy to wielokrotność prądu znamionowego, a między rozruchami ciepło nie ma dokąd uciec.</string>
    <string name="ref_diagnosis_motor_7">Zużyte łożyska albo niewspółosiowość wału. Zwykle słychać, i zwykle towarzyszą temu drgania.</string>
    <string name="ref_diagnosis_motor_intro">Zmierz wszystkie trzy prądy przewodowe, zanim czegokolwiek dotkniesz. Porównanie ich między sobą wykreśla połowę tej listy jednym pomiarem.</string>
    <string name="ref_diagnosis_rcd">Wyłącznik różnicowoprądowy wciąż wyłącza</string>
    <string name="ref_diagnosis_rcd_1">Zsumowane prądy upływowe pracy. Każdy zasilacz elektroniczny upływa trochę do ziemi; dostatecznie wiele z nich za jednym aparatem 30 mA sumuje się do wyłączenia, choć nic nie jest uszkodzone.</string>
    <string name="ref_diagnosis_rcd_2">Przemiennik częstotliwości albo filtr EMC. Te upływają z założenia, a upływ jest wysokiej częstotliwości — czego aparat typu AC może nawet nie zmierzyć poprawnie.</string>
    <string name="ref_diagnosis_rcd_3">Wilgoć w obwodzie zewnętrznym albo w mufie w ziemi. Klasycznie wyłącza po deszczu i uspokaja się po południu.</string>
    <string name="ref_diagnosis_rcd_4">Zły typ wyłącznika różnicowoprądowego do danego odbiornika. Przemiennik wymaga typu B; elektronika jednofazowa co najmniej typu A.</string>
    <string name="ref_diagnosis_rcd_5">Pożyczony przewód neutralny między dwoma obwodami. Prąd wraca przez niewłaściwy wyłącznik i asymetria jest prawdziwa.</string>
    <string name="ref_diagnosis_rcd_6">Rzeczywisty ubytek izolacji. Zmierz go, zamiast zakładać, bo jest najrzadszy z tej listy i jako jedyny wart wymiany przewodu.</string>
    <string name="ref_diagnosis_rcd_intro">Podziel obciążenie, zanim cokolwiek wymienisz. Połowa obwodów wyłączona, próba, potem znów na pół — cztery czynności do znalezienia winnego i ani jednej części zamiennej.</string>
    <string name="ref_diagnosis_source">Praktyka w terenie</string>
    <string name="ref_diagnosis_title">Diagnostyka usterek</string>
    <string name="ref_diagnosis_volts">Napięcie u odbiornika jest za niskie</string>
    <string name="ref_diagnosis_volts_1">Niskie tylko pod obciążeniem, wraca po jego zdjęciu: problem spadku napięcia. Zmierz na początku i przy odbiorniku, i przejdź trasę.</string>
    <string name="ref_diagnosis_volts_2">Niskie wszędzie, także bez obciążenia: samo zasilanie albo zaczep transformatora. Problem nie leży wewnątrz instalacji.</string>
    <string name="ref_diagnosis_volts_3">Niskie tylko na jednej fazie: luźne albo skorodowane połączenie na tej fazie. Termowizja znajduje takie miejsca w kilka sekund.</string>
    <string name="ref_diagnosis_volts_4">Napięcie niskie na jednej fazie i wysokie na innej: przerwany przewód neutralny. To pilne — odbiorniki jednofazowe są zasilane napięciem międzyfazowym.</string>
    <string name="ref_diagnosis_volts_5">Chwilowe zapady przy rozruchu dużego silnika: to prąd rozruchowy, nie usterka. Rozważ softstart albo sztywniejsze zasilanie.</string>
    <string name="ref_diagnosis_volts_intro">Ustal najpierw, czy jest niskie pod obciążeniem, czy niskie bez obciążenia. To jedno pytanie oddziela problem przewodu od problemu zasilania.</string>
    <string name="ref_earthing_consequences">Co wyłącza zwarcie</string>
    <string name="ref_earthing_consequences_note">Tu leży praktyczna różnica między układami. Pętla TN jest na tyle mała, że zabezpieczenie nadprądowe widzi zwarcie; pętla TT biegnie przez grunt i taka nie jest, dlatego instalacja TT opiera się na wyłączniku różnicowoprądowym. Układ IT przy pierwszym zwarciu nie wyłącza w ogóle — sygnalizuje, a niebezpieczne jest drugie zwarcie.</string>
    <string name="ref_earthing_description">TN-S, TN-C, TN-C-S, TT i IT</string>
    <string name="ref_earthing_first_i">Zasilanie izolowane albo uziemione przez impedancję</string>
    <string name="ref_earthing_first_position">Pierwsza litera</string>
    <string name="ref_earthing_first_t">Zasilanie uziemione bezpośrednio</string>
    <string name="ref_earthing_it">Zasilanie nieuziemione; instalacja uziemiona</string>
    <string name="ref_earthing_it_note">Szpitale, statki, procesy, które nie mogą stanąć</string>
    <string name="ref_earthing_it_protection">Układ kontroli izolacji sygnalizuje; pierwsze zwarcie jest tolerowane</string>
    <string name="ref_earthing_letters">Co znaczą litery</string>
    <string name="ref_earthing_letters_note">Pierwsza litera opisuje zasilanie, druga instalację. Wszystko inne w układzie wynika z tych dwóch decyzji.</string>
    <string name="ref_earthing_second_n">Części przewodzące dostępne uziemione przez zasilanie</string>
    <string name="ref_earthing_second_position">Druga litera</string>
    <string name="ref_earthing_second_t">Części przewodzące dostępne uziemione niezależnie</string>
    <string name="ref_earthing_source">IEC 60364-1</string>
    <string name="ref_earthing_systems">Układy</string>
    <string name="ref_earthing_title">Układy sieci</string>
    <string name="ref_earthing_tn_protection">Zabezpieczenie nadprądowe, dzięki małej impedancji pętli</string>
    <string name="ref_earthing_tnc">Wspólny PEN na całej długości</string>
    <string name="ref_earthing_tnc_note">Wyłącznik różnicowoprądowy niemożliwy; niedopuszczalny dla obwodów odbiorczych</string>
    <string name="ref_earthing_tncs">PEN do złącza, rozdzielony za nim</string>
    <string name="ref_earthing_tncs_note">Bardzo powszechny; przerwany PEN podnosi potencjał każdej uziemionej części metalowej</string>
    <string name="ref_earthing_tns">PE i neutralny rozdzielone na całej długości</string>
    <string name="ref_earthing_tns_note">Mała impedancja pętli; przerwany PE nie pozostaje ukryty</string>
    <string name="ref_earthing_tt">Własny uziom, niezależny od zasilania</string>
    <string name="ref_earthing_tt_note">Sieci wiejskie i wszędzie tam, gdzie PEN nie zasługuje na zaufanie</string>
    <string name="ref_earthing_tt_protection">Wyłącznik różnicowoprądowy — pętla przez grunt jest o wiele za duża</string>
    <string name="ref_formula_0">Spadek napięcia</string>
    <string name="ref_formula_1">Przekrój przewodu</string>
    <string name="ref_formula_10">Sprawdzenie adiabatyczne</string>
    <string name="ref_formula_11">Masa przewodu</string>
    <string name="ref_formula_12">Wypełnienie rury</string>
    <string name="ref_formula_13">Szerokość korytka</string>
    <string name="ref_formula_14">Oświetlenie</string>
    <string name="ref_formula_15">Wskaźnik pomieszczenia</string>
    <string name="ref_formula_16">Łańcuch fotowoltaiczny</string>
    <string name="ref_formula_17">Prąd w przewodzie neutralnym</string>
    <string name="ref_formula_18">Koszt energii</string>
    <string name="ref_formula_2">Prąd transformatora</string>
    <string name="ref_formula_3">Prąd silnika</string>
    <string name="ref_formula_4">Trójkąt mocy</string>
    <string name="ref_formula_5">Kompensacja mocy biernej</string>
    <string name="ref_formula_6">Czas pracy akumulatora</string>
    <string name="ref_formula_7">Prąd zwarciowy</string>
    <string name="ref_formula_8">Pętla zwarciowa</string>
    <string name="ref_formula_9">Największa impedancja pętli</string>
    <string name="ref_formula_description">Wszystkie równania stosowane przez aplikację, na jednej stronie.</string>
    <string name="ref_formula_note">Symbole są objaśnione na karcie wzoru każdego kalkulatora. Ta strona służy rozpoznaniu równania, a nie wyprowadzaniu go od zera.</string>
    <string name="ref_formula_s1">Równania</string>
    <string name="ref_formula_source">Kalkulatory w tej aplikacji</string>
    <string name="ref_formula_title">Zestawienie wzorów</string>
    <string name="ref_ik_00">Bez ochrony</string>
    <string name="ref_ik_description">Ochrona przed uderzeniem mechanicznym</string>
    <string name="ref_ik_energy">Energia udaru</string>
    <string name="ref_ik_note">Uwaga podaje młot probierczy: jego masę i wysokość zrzutu dającą podaną energię. IK08 i wyżej to poziom, jakiego wymaga parking albo szkolny korytarz.</string>
    <string name="ref_ik_source">IEC 62262</string>
    <string name="ref_ik_title">Stopnie IK</string>
    <string name="ref_ip_common">Stopnie spotykane w praktyce</string>
    <string name="ref_ip_common_ip20">Urządzenia wewnętrzne, bezpieczne dla palca</string>
    <string name="ref_ip_common_ip44">Łazienki, osłonięte na zewnątrz</string>
    <string name="ref_ip_common_ip54">Przemysł wewnątrz, zapylony</string>
    <string name="ref_ip_common_ip55">Obudowy na zewnątrz</string>
    <string name="ref_ip_common_ip65">Strefy zmywane wodą</string>
    <string name="ref_ip_common_ip66">Odsłonięte na zewnątrz, pokład statku</string>
    <string name="ref_ip_common_ip67">Chwilowe zanurzenie</string>
    <string name="ref_ip_common_ip68">Zanurzenie trwałe</string>
    <string name="ref_ip_description">Ochrona przed ciałami stałymi i wodą</string>
    <string name="ref_ip_first_digit">Pierwsza cyfra — ciała stałe</string>
    <string name="ref_ip_first_digit_note">Cyfra zastąpiona literą X oznacza, że tej ochrony nie określono, a nie że jej nie ma — IPX4 nie mówi nic o pyle.</string>
    <string name="ref_ip_second_digit">Druga cyfra — woda</string>
    <string name="ref_ip_second_digit_note">Powyżej 6 poziomy przestają się sumować: obudowa IP×7 nie jest z założenia chroniona przed strugą. Gdy liczy się jedno i drugie, stopień pisze się IP×6/IP×7.</string>
    <string name="ref_ip_solid_0">Bez ochrony</string>
    <string name="ref_ip_solid_1">Ciała powyżej 50 mm</string>
    <string name="ref_ip_solid_1_note">Grzbiet dłoni</string>
    <string name="ref_ip_solid_2">Ciała powyżej 12,5 mm</string>
    <string name="ref_ip_solid_2_note">Palec</string>
    <string name="ref_ip_solid_3">Ciała powyżej 2,5 mm</string>
    <string name="ref_ip_solid_3_note">Narzędzie, gruby drut</string>
    <string name="ref_ip_solid_4">Ciała powyżej 1 mm</string>
    <string name="ref_ip_solid_4_note">Większość drutów</string>
    <string name="ref_ip_solid_5">Pyłoodporna</string>
    <string name="ref_ip_solid_6">Pyłoszczelna</string>
    <string name="ref_ip_source">IEC 60529</string>
    <string name="ref_ip_title">Stopnie IP</string>
    <string name="ref_ip_water_0">Bez ochrony</string>
    <string name="ref_ip_water_1">Krople padające pionowo</string>
    <string name="ref_ip_water_2">Krople, obudowa pochylona o 15°</string>
    <string name="ref_ip_water_3">Natrysk wody, do 60°</string>
    <string name="ref_ip_water_4">Bryzgi z każdego kierunku</string>
    <string name="ref_ip_water_5">Strugi, dysza 6,3 mm</string>
    <string name="ref_ip_water_6">Silne strugi, dysza 12,5 mm</string>
    <string name="ref_ip_water_7">Zanurzenie do 1 m, 30 min</string>
    <string name="ref_ip_water_8">Zanurzenie ciągłe</string>
    <string name="ref_ip_water_9">Strugi gorącej wody pod wysokim ciśnieniem. IEC 60529 nazywa to dziewiątym poziomem; urządzenia oznacza się IP69K, jak tę samą próbę nazywa ISO 20653.</string>
    <string name="ref_materials_conductivity">Konduktywność</string>
    <string name="ref_materials_density">Gęstość</string>
    <string name="ref_materials_description">Rezystywność, gęstość i konduktywność</string>
    <string name="ref_materials_iacs_aluminium" formatted="false">Około 61 % IACS</string>
    <string name="ref_materials_iacs_copper" formatted="false">100 % IACS, wartość odniesienia</string>
    <string name="ref_materials_resistivity">Rezystywność w 20 °C</string>
    <string name="ref_materials_resistivity_note">To są wartości, którymi liczy aplikacja, a nie osobna tablica — liczba podana tutaj nie może rozejść się z tą, której używają kalkulatory przewodów. Poprawka na temperaturę: ρ(θ) = ρ₂₀ · [1 + α₂₀ · (θ − 20)].</string>
    <string name="ref_materials_source">IEC 60228 · IEC 60287</string>
    <string name="ref_materials_title">Materiały przewodowe</string>
    <string name="ref_mistakes_callout">Jeśli znajdziesz jeden z tych błędów w istniejącej instalacji, załóż, że nie jest jedyny. Chodzą stadami: kto podjął tę decyzję, podjął też pozostałe.</string>
    <string name="ref_mistakes_description">Błędy, które przechodzą odbiór, działają latami, a potem przestają.</string>
    <string name="ref_mistakes_intro">Każda pozycja z tej listy daje instalację, która działa. I to jest właśnie problem: nic się nie skarży, robota zostaje odebrana, a wada czeka na ten jeden warunek, który zamieni ją w wypadek.</string>
    <string name="ref_mistakes_intro_title">Dlaczego to właśnie te są groźne</string>
    <string name="ref_mistakes_item_1">Przewód neutralny i ochronny zamienione albo połączone za złączem. Wszystko działa aż do zwarcia, a wtedy dostępne części metalowe są pod napięciem.</string>
    <string name="ref_mistakes_item_10">Wynik pomiaru zapisany z niewłaściwego obwodu. Dokumentacja poświadcza wtedy obwód, którego nikt nie mierzył.</string>
    <string name="ref_mistakes_item_2">Pożyczony przewód neutralny między dwoma obwodami. Wyłączenie jednego zostawia jego neutralny pod napięciem z drugiego, a wyłącznik różnicowoprądowy widzi asymetrię, która jest prawdziwa.</string>
    <string name="ref_mistakes_item_3">Przewód ochronny dobrany na oko. Musi przetrwać zwarcie, a nie tylko być obecny — to sprawdzenie adiabatyczne i właśnie jego nikt nie robi.</string>
    <string name="ref_mistakes_item_4">Żyła aluminiowa w zacisku przewidzianym dla miedzi. Połączenie płynie, grzeje się, utlenia i w końcu wywołuje łuk.</string>
    <string name="ref_mistakes_item_5">Wyłącznik różnicowoprądowy typu AC przed przemiennikiem częstotliwości. Nie umie poprawnie zmierzyć upływu, jaki wytwarza przemiennik, więc może nie zadziałać wcale.</string>
    <string name="ref_mistakes_item_6">Przewód PEN rozdzielony na N i PE w więcej niż jednym punkcie w zasilaniu TN-C-S, albo rozdzielony w ogóle w układzie TT.</string>
    <string name="ref_mistakes_item_7">Przewody zasilające i sygnałowe ułożone stykiem na długim równoległym odcinku. Na stole działa, a na obiekcie daje przerywane błędy transmisji.</string>
    <string name="ref_mistakes_item_8">Przewód dobrany tylko na prąd przy długiej trasie albo tylko na spadek napięcia przy krótkiej. Oba warunki obowiązują w każdym obwodzie.</string>
    <string name="ref_mistakes_item_9">Żyła przeliczona na papierze, ale nie dla obudowy, w której naprawdę leży. Zgrupowanie i temperatura otoczenia są właściwościami instalacji, a nie rysunku.</string>
    <string name="ref_mistakes_source">Praktyka w terenie</string>
    <string name="ref_mistakes_title">Częste błędy</string>
    <string name="ref_pf_description">Wartości orientacyjne według rodzaju odbiornika</string>
    <string name="ref_pf_fluorescent_corrected">Świetlówka, skompensowana</string>
    <string name="ref_pf_fluorescent_uncorrected">Świetlówka, nieskompensowana</string>
    <string name="ref_pf_heating">Grzejnictwo oporowe</string>
    <string name="ref_pf_incandescent">Żarówka</string>
    <string name="ref_pf_induction_furnace">Piec indukcyjny</string>
    <string name="ref_pf_led_driver">Zasilacz LED</string>
    <string name="ref_pf_loads">Według odbiornika</string>
    <string name="ref_pf_motor_full">Silnik indukcyjny, pełne obciążenie</string>
    <string name="ref_pf_motor_half">Silnik indukcyjny, połowa obciążenia</string>
    <string name="ref_pf_motor_idle">Silnik indukcyjny, bieg jałowy</string>
    <string name="ref_pf_note">To wartości orientacyjne do szacowania, a nie liczby z normy. Do wszystkiego, co się projektuje albo rozlicza, weź tabliczkę znamionową albo pomiar — współczynnik mocy silnika indukcyjnego załamuje się przy obciążeniu częściowym, czyli dokładnie wtedy, gdy najłatwiej się pomylić.</string>
    <string name="ref_pf_source">Orientacyjnie — to nie norma</string>
    <string name="ref_pf_title">Typowe współczynniki mocy</string>
    <string name="ref_pf_transformer_idle">Transformator, bieg jałowy</string>
    <string name="ref_pf_welding_arc">Spawarka łukowa</string>
    <string name="ref_pr_bonding_callout">Przewód wyrównawczy nie jest przewodem ochronnym i nie może go zastąpić. Jeśli kiedykolwiek ma przez niego popłynąć prąd zwarciowy, był to zły przewód.</string>
    <string name="ref_pr_bonding_description">Dwa różne zadania, które dzielą barwę i są bez przerwy mylone.</string>
    <string name="ref_pr_bonding_s0_p0">Przewód ochronny istnieje po to, by odprowadzić prąd zwarciowy do źródła i doprowadzić do zadziałania aparatu. Przewód wyrównawczy istnieje po to, by dwie rzeczy, których człowiek może dotknąć jednocześnie, nie mogły znaleźć się na różnych potencjałach. Pierwszy likwiduje zwarcie; drugi sprawia, że da się je przeżyć, dopóki trwa.</string>
    <string name="ref_pr_bonding_s0_p1">Dlatego dodatkowy przewód wyrównawczy może mieć mały przekrój i wciąż być dobrany prawidłowo. Nie dobiera się go do przeniesienia zwarcia, lecz tak, by rezystancja między obiema częściami utrzymała napięcie dotykowe poniżej 50 V, dopóki zabezpieczenie robi swoje.</string>
    <string name="ref_pr_bonding_s0_title">Uziemienie odprowadza, wyrównanie zrównuje</string>
    <string name="ref_pr_bonding_s1_r0_n">Dobrany sprawdzeniem adiabatycznym</string>
    <string name="ref_pr_bonding_s1_r0_v">Odprowadza prąd zwarciowy do źródła</string>
    <string name="ref_pr_bonding_s1_r1_l">Główne połączenie wyrównawcze</string>
    <string name="ref_pr_bonding_s1_r1_n">Woda, gaz, konstrukcja stalowa</string>
    <string name="ref_pr_bonding_s1_r1_v">Łączy wchodzące instalacje z szyną uziemiającą</string>
    <string name="ref_pr_bonding_s1_r2_l">Dodatkowe połączenie wyrównawcze</string>
    <string name="ref_pr_bonding_s1_r2_n">Łazienki, rolnictwo, medycyna</string>
    <string name="ref_pr_bonding_s1_r2_v">Łączy ze sobą metal dostępny jednocześnie</string>
    <string name="ref_pr_bonding_s1_r3_l">Uziemienie funkcjonalne</string>
    <string name="ref_pr_bonding_s1_r3_n">Nigdy nie zastępuje przewodu ochronnego</string>
    <string name="ref_pr_bonding_s1_r3_v">Potencjał odniesienia dla elektroniki, ekranowanie</string>
    <string name="ref_pr_bonding_s1_title">Który przewód robi co</string>
    <string name="ref_pr_bonding_source">IEC 60364-4-41 i -5-54</string>
    <string name="ref_pr_bonding_title">Uziemienia i połączenia wyrównawcze</string>
    <string name="ref_pr_cableanatomy_callout">Kabel jednożyłowy nie może mieć pancerza stalowego zamkniętego magnetycznie wokół jednej żyły — prąd wirujący grzeje pancerz. Dlatego istnieje pancerz aluminiowy albo wszystkie żyły w jednym pancerzu.</string>
    <string name="ref_pr_cableanatomy_description">Każda warstwa i zadanie, które wykonuje.</string>
    <string name="ref_pr_cableanatomy_s0_p0">Wszystko poza żyłą istnieje po to, by utrzymać ją na miejscu, odizolować od tego, czego nie wolno jej dotknąć, i zachować całość przez cały czas życia instalacji. Gdy kabel zawodzi, prawie nigdy nie zawodzi miedź.</string>
    <string name="ref_pr_cableanatomy_s0_title">Prąd niesie tylko jedna warstwa</string>
    <string name="ref_pr_cableanatomy_s1_r0_l">Żyła</string>
    <string name="ref_pr_cableanatomy_s1_r0_n">Od klasy 1 jednodrutowej po klasę 6 giętką</string>
    <string name="ref_pr_cableanatomy_s1_r0_v">Niesie prąd</string>
    <string name="ref_pr_cableanatomy_s1_r1_l">Izolacja</string>
    <string name="ref_pr_cableanatomy_s1_r1_n">PVC, XLPE, EPR, bezhalogenowa</string>
    <string name="ref_pr_cableanatomy_s1_r1_v">Wytrzymuje napięcie, wyznacza dopuszczalną temperaturę</string>
    <string name="ref_pr_cableanatomy_s1_r2_l">Wypełnienie</string>
    <string name="ref_pr_cableanatomy_s1_r2_v">Nadaje kablowi okrągły kształt, by dało się wytłoczyć powłokę</string>
    <string name="ref_pr_cableanatomy_s1_r3_l">Warstwa podpancerna</string>
    <string name="ref_pr_cableanatomy_s1_r3_v">Chroni izolację przed pancerzem</string>
    <string name="ref_pr_cableanatomy_s1_r4_l">Pancerz</string>
    <string name="ref_pr_cableanatomy_s1_r4_n">Drut stalowy, a przy jednej żyle aluminium</string>
    <string name="ref_pr_cableanatomy_s1_r4_v">Przyjmuje uszkodzenia mechaniczne; często stanowi drogę uziemienia</string>
    <string name="ref_pr_cableanatomy_s1_r5_l">Ekran</string>
    <string name="ref_pr_cableanatomy_s1_r5_n">Niezbędny w kablach do przemienników</string>
    <string name="ref_pr_cableanatomy_s1_r5_v">Zamyka pole elektryczne, odprowadza zakłócenia</string>
    <string name="ref_pr_cableanatomy_s1_r6_l">Powłoka</string>
    <string name="ref_pr_cableanatomy_s1_r6_n">To nie izolacja i nigdy nie wolno jej tak traktować</string>
    <string name="ref_pr_cableanatomy_s1_r6_v">Pogoda, chemia, ścieranie</string>
    <string name="ref_pr_cableanatomy_s1_title">Od środka na zewnątrz</string>
    <string name="ref_pr_cableanatomy_source">IEC 60502 i IEC 60228</string>
    <string name="ref_pr_cableanatomy_title">Budowa kabla</string>
    <string name="ref_pr_harmonics_callout">Transformator o podwyższonym współczynniku K jest zbudowany tak, by przetrwać nagrzewanie od harmonicznych, a nie po to, by je usunąć. Harmoniczne nadal są w przewodzie i nadal są w przewodzie neutralnym.</string>
    <string name="ref_pr_harmonics_description">Dlaczego przewód neutralny może nieść więcej niż którykolwiek fazowy i co naprawdę mówi THD.</string>
    <string name="ref_pr_harmonics_s0_p0">W symetrycznym układzie trójfazowym prądy podstawowej harmonicznej znoszą się w przewodzie neutralnym i dlatego neutralny bywa najcieńszą żyłą w kablu. Trzecia harmoniczna i jej wielokrotności się nie znoszą: przychodzą ze sobą w fazie i się dodają. Zasilanie zestawu zasilaczy impulsowych potrafi wprowadzić do przewodu neutralnego większy prąd niż do któregokolwiek fazowego.</string>
    <string name="ref_pr_harmonics_s0_p1" formatted="false">To problem doboru przekroju, zanim stanie się problemem jakości energii. IEC 60364-5-52 wymaga, by przewód neutralny liczyć jako obciążony, gdy zawartość trzeciej harmonicznej przekroczy 15 %, i odpowiednio obniżyć obciążalność kabla — czyli mamy cieńszy przewód niosący większy prąd, jeśli nikt tego nie sprawdził.</string>
    <string name="ref_pr_harmonics_s0_title">Trzecia harmoniczna się nie znosi</string>
    <string name="ref_pr_harmonics_s1_r0_l">Zasilacze impulsowe, zasilacze LED</string>
    <string name="ref_pr_harmonics_s1_r0_n">Najgorszy przypadek dla przewodu neutralnego</string>
    <string name="ref_pr_harmonics_s1_r1_l">Przemienniki sześciopulsowe</string>
    <string name="ref_pr_harmonics_s1_r1_n">Harmoniczne rzędu trzeciego w zasadzie nie występują</string>
    <string name="ref_pr_harmonics_s1_r2_l">Ściemniacze fazowe</string>
    <string name="ref_pr_harmonics_s1_r2_n">Silne przy częściowej jasności</string>
    <string name="ref_pr_harmonics_s1_r3_l">Silniki, grzejniki</string>
    <string name="ref_pr_harmonics_s1_r3_n">Liniowe; nie wnoszą harmonicznych</string>
    <string name="ref_pr_harmonics_s1_title">Co co wytwarza</string>
    <string name="ref_pr_harmonics_s2_p0" formatted="false">THD równe 40 % w obwodzie pobierającym 2 A to nic; ta sama liczba na linii 200 A to problem transformatora. THD prądu jest stosunkiem, więc mówi, jak bardzo prąd jest odkształcony, a nie ile jest tego odkształconego prądu. Poproś o ampery.</string>
    <string name="ref_pr_harmonics_s2_title">Czego THD nie mówi</string>
    <string name="ref_pr_harmonics_source">Seria IEC 61000</string>
    <string name="ref_pr_harmonics_title">Harmoniczne</string>
    <string name="ref_pr_hazardous_callout">Otwarcie obudowy Ex d w strefie zagrożonej wybuchem pod napięciem usuwa dokładnie tę właściwość, której dotyczy certyfikat. Pod napięciem wolno pracować wyłącznie przy obwodach Ex i.</string>
    <string name="ref_pr_hazardous_description">Strefy, rodzaje ochrony i to, co znaczy oznaczenie na obudowie.</string>
    <string name="ref_pr_hazardous_dust">Pył</string>
    <string name="ref_pr_hazardous_gas">Gaz</string>
    <string name="ref_pr_hazardous_s0_p0">Niczego w sprawie urządzeń nie da się wybrać, dopóki przestrzeń nie zostanie sklasyfikowana. Strefa mówi, jak często występuje atmosfera wybuchowa, i to ona rozstrzyga o kategorii urządzenia — nie odwrotnie. Klasyfikacja to zadanie dla specjalisty, a ta strona jest wprowadzeniem, nie jej zastępstwem.</string>
    <string name="ref_pr_hazardous_s0_title">Najpierw strefa</string>
    <string name="ref_pr_hazardous_s1_r0_v">Występuje stale albo przez długi czas</string>
    <string name="ref_pr_hazardous_s1_r1_v">Prawdopodobna w normalnej pracy</string>
    <string name="ref_pr_hazardous_s1_r2_v">Mało prawdopodobna, a jeśli wystąpi, to krótko</string>
    <string name="ref_pr_hazardous_s1_r3_v">Występuje stale albo przez długi czas</string>
    <string name="ref_pr_hazardous_s1_r4_v">Prawdopodobna w normalnej pracy</string>
    <string name="ref_pr_hazardous_s1_r5_v">Mało prawdopodobna, a jeśli wystąpi, to krótko</string>
    <string name="ref_pr_hazardous_s1_title">Strefy</string>
    <string name="ref_pr_hazardous_s2_r0_v">Osłona ognioszczelna — zamyka wybuch w środku</string>
    <string name="ref_pr_hazardous_s2_r1_v">Budowa wzmocniona — bez iskrzenia i gorących powierzchni</string>
    <string name="ref_pr_hazardous_s2_r2_n">Jedyny rodzaj bezpieczny przy pracy pod napięciem</string>
    <string name="ref_pr_hazardous_s2_r2_v">Iskrobezpieczeństwo — energia ograniczona poniżej progu zapłonu</string>
    <string name="ref_pr_hazardous_s2_r3_v">Osłona gazowa z nadciśnieniem — nie wpuszcza atmosfery</string>
    <string name="ref_pr_hazardous_s2_r4_v">Beziskrowe, tylko do strefy 2</string>
    <string name="ref_pr_hazardous_s2_title">Rodzaje ochrony</string>
    <string name="ref_pr_hazardous_source">Seria IEC 60079</string>
    <string name="ref_pr_hazardous_title">Strefy zagrożone wybuchem</string>
    <string name="ref_pr_nameplate_description">Od jakich warunków zależy każda pozycja na tabliczce silnika albo transformatora.</string>
    <string name="ref_pr_nameplate_s0_p0">Tabliczka znamionowa to nie spis właściwości, lecz spis gwarancji w podanych warunkach. Prąd obowiązuje przy tym napięciu, tej częstotliwości, tym rodzaju pracy i tej temperaturze otoczenia. Zmień którykolwiek z nich, a liczba przestaje obowiązywać — i dlatego silnik na 400 V zasilany napięciem 380 V pobiera prąd większy, a nie mniejszy.</string>
    <string name="ref_pr_nameplate_s0_title">Każda liczba ma dopisane warunki</string>
    <string name="ref_pr_nameplate_s1_r0_n">Moc pobierana jest większa o sprawność</string>
    <string name="ref_pr_nameplate_s1_r0_v">Moc na wale, nie moc pobierana</string>
    <string name="ref_pr_nameplate_s1_r1_n">S1 to praca ciągła; wszystko inne nią nie jest</string>
    <string name="ref_pr_nameplate_s1_r1_v">Rodzaj pracy</string>
    <string name="ref_pr_nameplate_s1_r2_v">Klasa sprawności</string>
    <string name="ref_pr_nameplate_s1_r3_n">Zapas, a nie wartość do pracy ciągłej</string>
    <string name="ref_pr_nameplate_s1_r3_v">Współczynnik przeciążalności</string>
    <string name="ref_pr_nameplate_s1_r4_v">Stopień ochrony obudowy</string>
    <string name="ref_pr_nameplate_s1_r5_n">400/690 V znaczy trójkąt przy 400</string>
    <string name="ref_pr_nameplate_s1_r5_v">Układ połączeń uzwojeń i jego napięcie</string>
    <string name="ref_pr_nameplate_s1_title">Tabliczka silnika</string>
    <string name="ref_pr_nameplate_s2_r0_v">Moc pozorna, nie czynna</string>
    <string name="ref_pr_nameplate_s2_r1_n">Wyznacza prąd zwarciowy, jaki może dostarczyć</string>
    <string name="ref_pr_nameplate_s2_r1_v">Napięcie zwarcia</string>
    <string name="ref_pr_nameplate_s2_r2_n">Musi się zgadzać, by połączyć dwie jednostki równolegle</string>
    <string name="ref_pr_nameplate_s2_r2_v">Grupa połączeń</string>
    <string name="ref_pr_nameplate_s2_r3_n">Chłodzenie wymuszone podnosi moc znamionową</string>
    <string name="ref_pr_nameplate_s2_r3_v">Sposób chłodzenia</string>
    <string name="ref_pr_nameplate_s2_title">Tabliczka transformatora</string>
    <string name="ref_pr_nameplate_source">IEC 60034-1 i IEC 60076-1</string>
    <string name="ref_pr_nameplate_title">Czytanie tabliczki znamionowej</string>
    <string name="ref_pr_powerquality_description">Zapady, wzrosty, migotanie i asymetria: skąd się biorą i co psują.</string>
    <string name="ref_pr_powerquality_s0_p0" formatted="false">Zapad napięcia to prawie zawsze rozruch dużego odbiornika albo wyłączanie zwarcia gdzieś w sieci — twojej albo sąsiada. Trwa okresy, a nie sekundy, i zauważa go sprzęt ze stycznikiem: cewka odpada przy jakichś 70 % i proces staje, choć nic się nie uszkodziło.</string>
    <string name="ref_pr_powerquality_s0_title">W większości to cudzy silnik</string>
    <string name="ref_pr_powerquality_s1_r0_l">Zapad</string>
    <string name="ref_pr_powerquality_s1_r0_n">Rozruch silnika, wyłączanie zwarcia</string>
    <string name="ref_pr_powerquality_s1_r1_l">Wzrost</string>
    <string name="ref_pr_powerquality_s1_r1_n">Wyłączenie dużego odbiornika, zwarcie niesymetryczne</string>
    <string name="ref_pr_powerquality_s1_r2_l">Przerwa</string>
    <string name="ref_pr_powerquality_s1_r2_n">Zadziałanie zabezpieczenia wyżej w sieci</string>
    <string name="ref_pr_powerquality_s1_r3_l">Migotanie</string>
    <string name="ref_pr_powerquality_s1_r3_n">Powtarzalne skoki obciążenia — spawarki, kruszarki</string>
    <string name="ref_pr_powerquality_s1_r4_l">Asymetria</string>
    <string name="ref_pr_powerquality_s1_r4_n">Nierówno rozłożone odbiorniki jednofazowe</string>
    <string name="ref_pr_powerquality_s1_title">Czym jest każde z nich</string>
    <string name="ref_pr_powerquality_s2_p0">Kilka procent asymetrii napięcia daje w silniku indukcyjnym kilka razy tyle asymetrii prądu, a cały ten dodatkowy prąd zamienia się w ciepło w wirniku. To najcichsza z tych usterek i ta, która skraca życie maszyny, nigdy niczego nie wyłączając.</string>
    <string name="ref_pr_powerquality_s2_title">Asymetria kosztuje najwięcej</string>
    <string name="ref_pr_powerquality_source">IEC 61000-4-30, EN 50160</string>
    <string name="ref_pr_powerquality_title">Jakość energii</string>
    <string name="ref_pr_selectivity_callout">Twierdzenie o selektywności bez tablicy producenta za nim to nadzieja. Dwie krzywe, które na wykresie logarytmicznym wyglądają na rozdzielone, są najczęstszym sposobem, w jaki ta nadzieja powstaje.</string>
    <string name="ref_pr_selectivity_description">Sprawić, by otworzył się tylko najbliższy aparat, i wiedzieć, kiedy się nie da.</string>
    <string name="ref_pr_selectivity_s0_p0">Selektywność uzyskuje się prądem, czasem albo energią. Prądowa działa, dopóki prąd zwarciowy przy aparacie od strony odbioru jest wyraźnie poniżej progu bezzwłocznego aparatu od strony zasilania. Czasowa działa przez opóźnienie zadziałania aparatu zasilającego. Energetyczna — pełna selektywność przy dużych prądach zwarciowych — nie da się wywnioskować z krzywych i istnieje wyłącznie w przebadanych tablicach producenta.</string>
    <string name="ref_pr_selectivity_s0_p1">Dwa wyłączniki, których krzywe po prostu się nie przecinają, nie są selektywne. Blisko początku układu oba aparaty są w swoim zakresie bezzwłocznym, oba otwierają się w milisekundach, a krzywe nie mówią nic o tym, który zdążył pierwszy.</string>
    <string name="ref_pr_selectivity_s0_title">Trzy sposoby, żeby ją uzyskać</string>
    <string name="ref_pr_selectivity_s1_r0_l">Prądowa</string>
    <string name="ref_pr_selectivity_s1_r0_n">Zawodzi, gdy zwarcie wejdzie w zakres bezzwłoczny aparatu zasilającego</string>
    <string name="ref_pr_selectivity_s1_r0_v">Stosunek prądów znamionowych, zwykle 1:1,6 albo lepszy</string>
    <string name="ref_pr_selectivity_s1_r1_l">Czasowa</string>
    <string name="ref_pr_selectivity_s1_r1_n">Kosztuje energię przepuszczoną przy każdym zwarciu</string>
    <string name="ref_pr_selectivity_s1_r1_v">Aparat zasilający opóźniony o 100 ms albo więcej</string>
    <string name="ref_pr_selectivity_s1_r2_l">Energetyczna</string>
    <string name="ref_pr_selectivity_s1_r2_n">Obowiązuje wyłącznie dla dokładnie wymienionej pary</string>
    <string name="ref_pr_selectivity_s1_r2_v">Przebadana kombinacja producenta</string>
    <string name="ref_pr_selectivity_s1_title">Która metoda i jej granica</string>
    <string name="ref_pr_selectivity_source">IEC 60947-2 i tablice producentów</string>
    <string name="ref_pr_selectivity_title">Selektywność</string>
    <string name="ref_pr_switchboard_description">Przyrost temperatury, formy przedziałowości i dlaczego rozdzielnica nie przechodzi badania typu.</string>
    <string name="ref_pr_switchboard_s0_p0">Aparaty mają dane znamionowe w wolnym powietrzu przy 30 albo 40 °C. Wewnątrz zamkniętej rozdzielnicy grzeją się nawzajem, a to, co rozdzielnica naprawdę uniesie, wyznacza jej znamionowy współczynnik jednoczesności — a nie suma prądów aparatów. Rozdzielnica, która zgadza się na papierze, wciąż może nie przejść sprawdzenia przyrostu temperatury.</string>
    <string name="ref_pr_switchboard_s0_title">Granicą jest obudowa</string>
    <string name="ref_pr_switchboard_s1_r0_v">Bez przedziałowości</string>
    <string name="ref_pr_switchboard_s1_r1_v">Szyny zbiorcze oddzielone od zespołów funkcjonalnych</string>
    <string name="ref_pr_switchboard_s1_r2_v">Zespoły oddzielone od siebie, zaciski nie</string>
    <string name="ref_pr_switchboard_s1_r3_n">Pozwala pracować przy jednym obwodzie pod napięciem</string>
    <string name="ref_pr_switchboard_s1_r3_v">Zespoły i ich zaciski oddzielone wszystkie</string>
    <string name="ref_pr_switchboard_s1_title">Formy przedziałowości</string>
    <string name="ref_pr_switchboard_s2_p0">IEC 61439 sprawdza konstrukcję, a nie pojedynczą rozdzielnicę: przyrost temperatury, wytrzymałość zwarciową, izolację, ciągłość obwodu ochronnego i stopień IP. Zastąpienie aparatu równoważnym od innego wytwórcy unieważnia sprawdzenie, choćby karta katalogowa wyglądała identycznie.</string>
    <string name="ref_pr_switchboard_s2_title">Co obejmuje badanie typu</string>
    <string name="ref_pr_switchboard_source">IEC 61439</string>
    <string name="ref_pr_switchboard_title">Projektowanie rozdzielnic</string>
    <string name="ref_pr_vectorgroup_description">Co mówi Dyn11 i co musi się zgadzać, zanim dwie jednostki popracują równolegle.</string>
    <string name="ref_pr_vectorgroup_s0_p0">Wielka litera oznacza uzwojenie górnego napięcia, mała — dolnego. D to trójkąt, Y to gwiazda, z to zygzak; litera n znaczy, że punkt gwiazdowy jest wyprowadzony jako neutralny. Liczba to przesunięcie fazowe w jednostkach po 30°, czytane jak tarcza zegara — 11 znaczy, że strona dolnego napięcia wyprzedza o 30°.</string>
    <string name="ref_pr_vectorgroup_s0_title">Czytaj od lewej do prawej</string>
    <string name="ref_pr_vectorgroup_s1_r0_n">Zwykły transformator rozdzielczy</string>
    <string name="ref_pr_vectorgroup_s1_r0_v">Trójkąt po stronie GN, gwiazda z neutralnym po stronie DN, wyprzedzenie o 30°</string>
    <string name="ref_pr_vectorgroup_s1_r1_n">Preferencja regionalna; nie połączysz go równolegle z Dyn11</string>
    <string name="ref_pr_vectorgroup_s1_r1_v">Te same uzwojenia, opóźnienie o 150°</string>
    <string name="ref_pr_vectorgroup_s1_r2_n">Kiepski przy obciążeniach niesymetrycznych</string>
    <string name="ref_pr_vectorgroup_s1_r2_v">Gwiazda po obu stronach, bez przesunięcia</string>
    <string name="ref_pr_vectorgroup_s1_r3_n">Brak dostępnego przewodu neutralnego</string>
    <string name="ref_pr_vectorgroup_s1_r3_v">Trójkąt po obu stronach</string>
    <string name="ref_pr_vectorgroup_s1_r4_n">Znosi dużą asymetrię</string>
    <string name="ref_pr_vectorgroup_s1_r4_v">Gwiazda po stronie GN, zygzak po stronie DN</string>
    <string name="ref_pr_vectorgroup_s1_title">Częste grupy</string>
    <string name="ref_pr_vectorgroup_s2_p0">Zgadzać się muszą cztery rzeczy: grupa połączeń, przekładnia napięciowa, napięcie zwarcia i kolejność faz. Różne uk oznaczają, że transformatory nie dzielą obciążenia proporcjonalnie do swoich mocy — sztywniejszy bierze więcej i pierwszy się przegrzewa.</string>
    <string name="ref_pr_vectorgroup_s2_title">Przed pracą równoległą</string>
    <string name="ref_pr_vectorgroup_source">IEC 60076-1</string>
    <string name="ref_pr_vectorgroup_title">Grupy połączeń transformatorów</string>
    <string name="ref_prefix_giga">giga</string>
    <string name="ref_prefix_kilo">kilo</string>
    <string name="ref_prefix_mega">mega</string>
    <string name="ref_prefix_micro">mikro</string>
    <string name="ref_prefix_milli">mili</string>
    <string name="ref_prefix_nano">nano</string>
    <string name="ref_prefix_pico">piko</string>
    <string name="ref_ratings_coordination">Współpraca z przewodem</string>
    <string name="ref_ratings_coordination_note">Oba warunki muszą być spełnione. Pierwszy dobiera aparat pomiędzy odbiornikiem a przewodem. Drugi mówi, że aparat musi naprawdę zadziałać, zanim przewód dozna uszkodzenia — dla współczesnego wyłącznika jest spełniony z założenia, ale dla części bezpieczników nie i trzeba go sprawdzić.</string>
    <string name="ref_ratings_description">Znormalizowane wielkości aparatów i zasada doboru</string>
    <string name="ref_ratings_first">Prąd obliczeniowy ≤ prąd znamionowy zabezpieczenia ≤ obciążalność prądowa przewodu</string>
    <string name="ref_ratings_fuse">Wkładki bezpiecznikowe gG</string>
    <string name="ref_ratings_fuse_large">Większe wielkości</string>
    <string name="ref_ratings_fuse_note">Wkładka gG chroni i przed przeciążeniem, i przed zwarciem. Wkładka aM chroni wyłącznie przed zwarciem i musi być połączona z osobnym zabezpieczeniem przeciążeniowym — zamiana jednej na drugą zostawia silnik zupełnie bez ochrony przeciążeniowej.</string>
    <string name="ref_ratings_fuse_series">Typowy szereg</string>
    <string name="ref_ratings_mcb">Wyłączniki nadprądowe</string>
    <string name="ref_ratings_mcb_large">Większe wielkości</string>
    <string name="ref_ratings_mcb_series">Typowy szereg</string>
    <string name="ref_ratings_second">Prąd zadziałania nie może przekroczyć 1,45 × obciążalności przewodu</string>
    <string name="ref_ratings_source">IEC 60898 · IEC 60269 · IEC 60364-4-43</string>
    <string name="ref_ratings_title">Szeregi znamionowe</string>
    <string name="ref_rcd_100ma">Selektywność nad aparatem 30 mA</string>
    <string name="ref_rcd_10ma">Pomieszczenia medyczne i o dużym ryzyku</string>
    <string name="ref_rcd_300ma">Ochrona przeciwpożarowa w rozdzielnicy</string>
    <string name="ref_rcd_30ma">Ochrona uzupełniająca: gniazda, łazienki, na zewnątrz</string>
    <string name="ref_rcd_a">Dodatkowo prąd stały pulsujący</string>
    <string name="ref_rcd_a_note">Elektronika jednofazowa, typowe minimum</string>
    <string name="ref_rcd_ac">Tylko prąd przemienny sinusoidalny</string>
    <string name="ref_rcd_ac_note">W wielu krajach już niedopuszczalny</string>
    <string name="ref_rcd_b">Dodatkowo prąd stały wygładzony</string>
    <string name="ref_rcd_b_note">Przemienniki trójfazowe, ładowarki pojazdów, falowniki fotowoltaiczne</string>
    <string name="ref_rcd_description">Jaki kształt prądu różnicowego wykrywa każdy typ</string>
    <string name="ref_rcd_f">Dodatkowo częstotliwości mieszane</string>
    <string name="ref_rcd_f_note">Jednofazowe napędy o zmiennej prędkości</string>
    <string name="ref_rcd_ratings">Znamionowy prąd różnicowy</string>
    <string name="ref_rcd_ratings_note">30 mA to ochrona przed porażeniem; 300 mA to ochrona przed pożarem. To dwa różne zadania i jedno nie zastępuje drugiego.</string>
    <string name="ref_rcd_selective">Zwłoczny, do selektywności od strony zasilania</string>
    <string name="ref_rcd_source">IEC 61008 · IEC 61009 · IEC 62423</string>
    <string name="ref_rcd_times">Największy czas zadziałania</string>
    <string name="ref_rcd_times_note">Selektywność między dwoma wyłącznikami różnicowoprądowymi wymaga czegoś więcej niż różnych prądów znamionowych: aparat od strony zasilania musi być typu S, którego celowa zwłoka pozwala zadziałać najpierw temu bliżej odbioru. Dwa aparaty bezzwłoczne w szeregu zadziałają razem.</string>
    <string name="ref_rcd_title">Typy wyłączników różnicowoprądowych</string>
    <string name="ref_rcd_types">Wykrywany kształt prądu</string>
    <string name="ref_rcd_types_note">Każdy typ wykrywa wszystko to, co typy powyżej niego, i jeszcze jedną rzecz. Zawodzi po cichu: wyłącznik różnicowoprądowy, przed którym pojawi się prąd różnicowy, jakiego nie widzi, nie zadziała i nie da żadnego znaku, że jest ślepy.</string>
    <string name="ref_safety_1">Wyłącz całkowicie. Każde źródło, w tym każde, które może zasilić wstecznie — generatory, UPS, fotowoltaikę, kondensatory.</string>
    <string name="ref_safety_2">Zabezpiecz przed ponownym załączeniem. Zablokuj i oznacz; sama kartka to nie blokada.</string>
    <string name="ref_safety_3">Sprawdź brak napięcia. Sprawdź próbnik na znanym źródle, zmierz obwód, a potem sprawdź próbnik jeszcze raz.</string>
    <string name="ref_safety_4">Uziem i zewrzyj. Wymagane przy wysokim napięciu; dobra praktyka wszędzie tam, gdzie napięcie mogłoby wrócić.</string>
    <string name="ref_safety_5">Osłoń sąsiednie części pod napięciem. Zakryj albo odgrodź wszystko, co w zasięgu ręki pozostaje pod napięciem.</string>
    <string name="ref_safety_callout">Sprawdzenie próbnika przed i po nie jest ceremonią. Próbnik, który uszkodził się w trakcie sprawdzania, pokazuje brak napięcia na obwodzie pod napięciem, a odczyt, któremu zaufałeś, był właśnie tym uszkodzeniem.</string>
    <string name="ref_safety_description">Zanim zaczniesz pracę przy czymkolwiek, co zamierzasz uznać za wyłączone.</string>
    <string name="ref_safety_intro">Zasadą jest kolejność. Każdy krok zakłada, że poprzedni został wykonany, a trzeci istnieje dlatego, że dwa pierwsze da się wykonać bezbłędnie na niewłaściwym obwodzie.</string>
    <string name="ref_safety_intro_title">W tej kolejności, za każdym razem</string>
    <string name="ref_safety_s1">Pięć zasad</string>
    <string name="ref_safety_source">EN 50110-1</string>
    <string name="ref_safety_title">Pięć zasad bezpieczeństwa</string>
    <string name="ref_sel_battery_callout">Bateria z elektrolitem ciekłym wydziela wodór podczas ładowania. To wymaganie wentylacji i strefa wykluczenia źródeł zapłonu, a nie kwestia upodobania.</string>
    <string name="ref_sel_battery_col_0">VRLA</string>
    <string name="ref_sel_battery_col_1">Kwasowo-ołowiowa z elektrolitem ciekłym</string>
    <string name="ref_sel_battery_col_2">Litowo-jonowa (LFP)</string>
    <string name="ref_sel_battery_description">Ile każda technologia kosztuje przez całe życie, a nie na fakturze.</string>
    <string name="ref_sel_battery_intro">Dwie baterie o tej samej pojemności amperogodzinowej to nie ten sam zakup. Użyteczna głębokość rozładowania i trwałość cykliczna rozstrzygają, ile energii naprawdę wyjmiesz przez dziesięć lat, a według tej miary najtańsza bateria rzadko jest najtańsza.</string>
    <string name="ref_sel_battery_intro_title">Cykle, a nie pojemność</string>
    <string name="ref_sel_battery_r3_c0">Brak</string>
    <string name="ref_sel_battery_r3_c1">Uzupełnianie elektrolitu, wentylacja</string>
    <string name="ref_sel_battery_r3_c2">Brak, ale wymaga układu BMS</string>
    <string name="ref_sel_battery_r4_c0">Trwałość spada o połowę na każde 10 °C powyżej 20</string>
    <string name="ref_sel_battery_r4_c1">Tak samo, a do tego wydziela wodór</string>
    <string name="ref_sel_battery_r4_c2">Znosi ciepło, nie wolno ładować poniżej 0 °C</string>
    <string name="ref_sel_battery_r5_c0">Zasilanie awaryjne UPS, rzadkie rozładowania</string>
    <string name="ref_sel_battery_r5_c1">Duże baterie stacjonarne, gdy liczy się koszt</string>
    <string name="ref_sel_battery_r5_c2">Codzienne cykle, fotowoltaika, ograniczenie masy</string>
    <string name="ref_sel_battery_row_0">Użyteczna głębokość rozładowania</string>
    <string name="ref_sel_battery_row_1">Wykładnik Peukerta</string>
    <string name="ref_sel_battery_row_2">Trwałość cykliczna</string>
    <string name="ref_sel_battery_row_3">Obsługa</string>
    <string name="ref_sel_battery_row_4">Temperatura</string>
    <string name="ref_sel_battery_row_5">Pasuje do</string>
    <string name="ref_sel_battery_source">Dane producentów</string>
    <string name="ref_sel_battery_table_title">Obok siebie</string>
    <string name="ref_sel_battery_title">Technologie akumulatorów</string>
    <string name="ref_sel_cabletype_callout">Kabel przewidziany do miejsc wilgotnych to nie to samo co kabel przewidziany do stałego zanurzenia, a żaden z nich to nie kabel do układania w ziemi. Czytaj wymagania powłoki, a nie izolacji.</string>
    <string name="ref_sel_cabletype_col_1">Budowa</string>
    <string name="ref_sel_cabletype_col_2">Dlaczego</string>
    <string name="ref_sel_cabletype_description">Co trasa robi kablowi i jaka budowa to przetrwa.</string>
    <string name="ref_sel_cabletype_intro">Przekrój i izolacja odpowiadają na pytanie, ile prądu i jak gorąco. Nie mówią nic o zakopaniu w mokrym gruncie, o milionie przejazdów w prowadniku kablowym ani o utrzymaniu pracy wentylatora oddymiającego, gdy budynek płonie. To pytania o budowę, a wybór złej budowy jest usterką, która przychodzi po latach.</string>
    <string name="ref_sel_cabletype_intro_title">To trasa wybiera kabel</string>
    <string name="ref_sel_cabletype_r0_c1">Opancerzony, XLPE, z powłoką do warunków mokrych</string>
    <string name="ref_sel_cabletype_r0_c2">Ruchy gruntu i kamienie; pancerz jest ochroną mechaniczną i drogą uziemienia</string>
    <string name="ref_sel_cabletype_r1_c1">Nieopancerzony wielożyłowy, odporny na UV, jeśli na zewnątrz</string>
    <string name="ref_sel_cabletype_r1_c2">Podparty na całej długości, więc liczy się tylko obchodzenie się z nim i słońce</string>
    <string name="ref_sel_cabletype_r2_c1">Powłoka przewidziana do stałej wilgoci</string>
    <string name="ref_sel_cabletype_r2_c2">Woda wędruje wzdłuż powłoki przewidzianej tylko do wilgotności przejściowej</string>
    <string name="ref_sel_cabletype_r3_c1">Ognioodporny, bezhalogenowy</string>
    <string name="ref_sel_cabletype_r3_c2">Musi utrzymać obwód przy życiu, dopóki ludzie wychodzą, i nie może dodawać dymu</string>
    <string name="ref_sel_cabletype_r4_c1">Podwójnie izolowany, odporny na UV i ozon, 1,5 kV</string>
    <string name="ref_sel_cabletype_r4_c2">Na zewnątrz przez 25 lat, przy napięciu, na które zwykły kabel nie jest przewidziany</string>
    <string name="ref_sel_cabletype_r5_c1">Drobnodrutowy giętki, przeznaczony do prowadników</string>
    <string name="ref_sel_cabletype_r5_c2">Kończy go zmęczenie materiału, a nie prąd; żyła jednodrutowa umacnia się i pęka</string>
    <string name="ref_sel_cabletype_r6_c1">Odporny na szlam, bezhalogenowy, nierozprzestrzeniający płomienia według IEC 60332-3</string>
    <string name="ref_sel_cabletype_r6_c2">Sól, drgania i pożar, od którego nikt nie odejdzie</string>
    <string name="ref_sel_cabletype_row_0">Ułożony bezpośrednio w ziemi</string>
    <string name="ref_sel_cabletype_row_1">Na korytku</string>
    <string name="ref_sel_cabletype_row_2">W miejscu mokrym</string>
    <string name="ref_sel_cabletype_row_3">Droga ewakuacyjna</string>
    <string name="ref_sel_cabletype_row_4">Strona stała fotowoltaiki</string>
    <string name="ref_sel_cabletype_row_5">Maszyny w ruchu</string>
    <string name="ref_sel_cabletype_row_6">Statki i platformy morskie</string>
    <string name="ref_sel_cabletype_source">IEC 60502, IEC 60364-5-52 i dane producentów</string>
    <string name="ref_sel_cabletype_table_title">Według miejsca ułożenia</string>
    <string name="ref_sel_cabletype_title">Dobór rodzaju kabla</string>
    <string name="ref_sel_enclosure_callout">Druga cyfra powyżej 6 nie sumuje się. IPX7 (zanurzenie) nie oznacza IPX5 (strugi); obudowę, która wymaga obu, oznacza się obiema.</string>
    <string name="ref_sel_enclosure_col_0">Środowisko</string>
    <string name="ref_sel_enclosure_col_1">IP</string>
    <string name="ref_sel_enclosure_col_2">IK</string>
    <string name="ref_sel_enclosure_description">Czego wymaga środowisko, pomieszczenie po pomieszczeniu.</string>
    <string name="ref_sel_enclosure_intro">Obudowę dobiera się do sposobu sprzątania i do pogody, a nie do dnia montażu. Rozdzielnica, która nigdy nie widzi deszczu, raz w roku i tak widzi myjkę ciśnieniową, i to jest stopień, jakiego potrzebuje.</string>
    <string name="ref_sel_enclosure_intro_title">Dobieraj na najgorszy dzień</string>
    <string name="ref_sel_enclosure_r0_c0">Biuro, mieszkanie, suchy magazyn</string>
    <string name="ref_sel_enclosure_r1_c0">Poza strefami bezpośredniego natrysku</string>
    <string name="ref_sel_enclosure_r2_c0">Wystawiona na działanie pogody</string>
    <string name="ref_sel_enclosure_r3_c0">Uderzenia od pojazdów i wózków</string>
    <string name="ref_sel_enclosure_r4_c0">Codzienne mycie myjką ciśnieniową</string>
    <string name="ref_sel_enclosure_r5_c0">Zagrożeniem jest pył przewodzący</string>
    <string name="ref_sel_enclosure_row_0">Wewnątrz, sucho</string>
    <string name="ref_sel_enclosure_row_1">Łazienka</string>
    <string name="ref_sel_enclosure_row_2">Na zewnątrz</string>
    <string name="ref_sel_enclosure_row_3">Parking</string>
    <string name="ref_sel_enclosure_row_4">Produkcja żywności</string>
    <string name="ref_sel_enclosure_row_5">Zapylona hala</string>
    <string name="ref_sel_enclosure_source">IEC 60529 i IEC 62262</string>
    <string name="ref_sel_enclosure_table_title">Według środowiska</string>
    <string name="ref_sel_enclosure_title">Dobór stopni IP i IK</string>
    <string name="ref_sel_insulation_callout">Kabel bezhalogenowy wybiera się ze względu na ludzi ewakuujących się przez dym, a nie ze względu na kabel. Tam, gdzie budynek ma jedną drogę ewakuacyjną, przestaje to być kwestią upodobania.</string>
    <string name="ref_sel_insulation_col_0">PVC</string>
    <string name="ref_sel_insulation_col_1">XLPE</string>
    <string name="ref_sel_insulation_col_2">EPR</string>
    <string name="ref_sel_insulation_col_3">Bezhalogenowa</string>
    <string name="ref_sel_insulation_description">Temperatura, zachowanie w pożarze, giętkość i cena — i co każde z nich kupuje.</string>
    <string name="ref_sel_insulation_intro">XLPE przy tym samym przekroju niesie większy prąd niż PVC, bo znosi gorętszą żyłę. Ten dodatkowy prąd jest prawdziwy, ale prawdziwy jest też sztywniejszy kabel, większy promień gięcia i zacisk, który teraz musi przetrwać 90 °C.</string>
    <string name="ref_sel_insulation_intro_title">Wyższa dopuszczalna temperatura nie jest za darmo</string>
    <string name="ref_sel_insulation_r1_c0">Dobra</string>
    <string name="ref_sel_insulation_r1_c1">Sztywna</string>
    <string name="ref_sel_insulation_r1_c2">Bardzo dobra</string>
    <string name="ref_sel_insulation_r1_c3">Dobra</string>
    <string name="ref_sel_insulation_r2_c0">Gęsty, kwaśny dym</string>
    <string name="ref_sel_insulation_r2_c1">Gęsty dym</string>
    <string name="ref_sel_insulation_r2_c2">Gęsty dym</string>
    <string name="ref_sel_insulation_r2_c3">Mało dymu, bez halogenów</string>
    <string name="ref_sel_insulation_r4_c0">Zwykłe instalacje stałe</string>
    <string name="ref_sel_insulation_r4_c1">Większe obciążenia, trasy w ziemi</string>
    <string name="ref_sel_insulation_r4_c2">Zginanie, maszyny ruchome, okrętownictwo</string>
    <string name="ref_sel_insulation_r4_c3">Tunele, statki, budynki użyteczności publicznej</string>
    <string name="ref_sel_insulation_row_0">Temperatura żyły</string>
    <string name="ref_sel_insulation_row_1">Giętkość</string>
    <string name="ref_sel_insulation_row_2">W pożarze</string>
    <string name="ref_sel_insulation_row_3">Koszt względny</string>
    <string name="ref_sel_insulation_row_4">Pasuje do</string>
    <string name="ref_sel_insulation_source">IEC 60502 i dane producentów</string>
    <string name="ref_sel_insulation_table_title">Obok siebie</string>
    <string name="ref_sel_insulation_title">Dobór izolacji</string>
    <string name="ref_sel_material_callout">Aluminium w zacisku przeznaczonym dla miedzi to dokładnie ta awaria, której to porównanie ma zapobiec. Połączenie płynie, grzeje się, utlenia i w końcu wywołuje łuk — lata po tym, jak wykonawca odszedł.</string>
    <string name="ref_sel_material_col_0">Miedź</string>
    <string name="ref_sel_material_col_1">Aluminium</string>
    <string name="ref_sel_material_description">Gdzie aluminium oszczędza pieniądze, a gdzie kosztuje więcej, niż oszczędza.</string>
    <string name="ref_sel_material_intro">Aluminium potrzebuje mniej więcej półtora raza większego przekroju dla tego samego prądu i wciąż waży około połowy tego co miedź. Na długiej, ciężkiej linii zasilającej to oszczędność i w pieniądzach, i w robociźnie. Na obwodzie odbiorczym 2,5 mm² nie ma czego oszczędzać, a jest połączenie, które można wykonać źle.</string>
    <string name="ref_sel_material_intro_title">Dwa przekroje więcej, jedna trzecia masy</string>
    <string name="ref_sel_material_r4_c0">Bez komplikacji</string>
    <string name="ref_sel_material_r4_c1">Końcówka bimetalowa, właściwy moment dokręcania, sprawdzenie po ułożeniu się połączenia</string>
    <string name="ref_sel_material_r5_c0">Wszystko, a zwłaszcza małe przekroje</string>
    <string name="ref_sel_material_r5_c1">Długie linie zasilające, piony, mniej więcej od 35 mm² w górę</string>
    <string name="ref_sel_material_row_0">Rezystywność w 20 °C</string>
    <string name="ref_sel_material_row_1">Gęstość</string>
    <string name="ref_sel_material_row_2">Przekrój dla tego samego prądu</string>
    <string name="ref_sel_material_row_3">Masa dla tego samego prądu</string>
    <string name="ref_sel_material_row_4">Połączenia</string>
    <string name="ref_sel_material_row_5">Pasuje do</string>
    <string name="ref_sel_material_source">IEC 60228 i własne dane materiałowe aplikacji</string>
    <string name="ref_sel_material_table_title">Obok siebie</string>
    <string name="ref_sel_material_title">Miedź czy aluminium</string>
    <string name="ref_sel_rcdtype_callout">Prąd znamionowy różnicowy to osobne pytanie niż typ. 30 mA chroni ludzi, 100 i 300 mA chronią przed pożarem, a 10 mA stosuje się tam, gdzie ryzyko jest duże, a obwód mały.</string>
    <string name="ref_sel_rcdtype_col_0">Typ AC</string>
    <string name="ref_sel_rcdtype_col_1">Typ A</string>
    <string name="ref_sel_rcdtype_col_2">Typ F</string>
    <string name="ref_sel_rcdtype_col_3">Typ B</string>
    <string name="ref_sel_rcdtype_description">O typie rozstrzyga kształt prądu upływowego, a nie jego wartość.</string>
    <string name="ref_sel_rcdtype_intro">Wyłącznik różnicowoprądowy może zadziałać tylko na prąd, który potrafi zmierzyć. Postaw typ AC przed przemiennikiem częstotliwości, a może nigdy nie zobaczyć upływu ze składową stałą, jaki ten przemiennik wytwarza — aparat jest zamontowany, sprawdzony i ślepy.</string>
    <string name="ref_sel_rcdtype_intro_title">Dopasuj typ do odbiornika</string>
    <string name="ref_sel_rcdtype_r4_c0">Obwody czysto rezystancyjne</string>
    <string name="ref_sel_rcdtype_r4_c1">Gniazda, oświetlenie, elektronika jednofazowa</string>
    <string name="ref_sel_rcdtype_r4_c2">Napędy jednofazowe, pralki</string>
    <string name="ref_sel_rcdtype_r4_c3">Napędy trójfazowe, ładowarki pojazdów, falowniki fotowoltaiczne</string>
    <string name="ref_sel_rcdtype_row_0">Prąd przemienny sinusoidalny</string>
    <string name="ref_sel_rcdtype_row_1">Prąd stały pulsujący</string>
    <string name="ref_sel_rcdtype_row_2">Częstotliwości mieszane</string>
    <string name="ref_sel_rcdtype_row_3">Prąd stały wygładzony</string>
    <string name="ref_sel_rcdtype_row_4">Typowe zastosowanie</string>
    <string name="ref_sel_rcdtype_source">IEC 61008 / IEC 62423</string>
    <string name="ref_sel_rcdtype_table_title">Co wykrywa każdy typ</string>
    <string name="ref_sel_rcdtype_title">Dobór typu wyłącznika różnicowoprądowego</string>
    <string name="ref_sel_starting_callout" formatted="false">Przemiennik częstotliwości to nie tylko sposób rozruchu. Jeśli odbiornik kiedykolwiek pracuje przy zmniejszonej prędkości, przemiennik zwraca się w energii: wentylator przy 80 % prędkości pobiera mniej więcej połowę mocy.</string>
    <string name="ref_sel_starting_col_0">Bezpośredni</string>
    <string name="ref_sel_starting_col_1">Gwiazda-trójkąt</string>
    <string name="ref_sel_starting_col_2">Softstart</string>
    <string name="ref_sel_starting_col_3">Przemiennik częstotliwości</string>
    <string name="ref_sel_starting_description">Ile każdy sposób kosztuje w prądzie, w momencie i w pieniądzach.</string>
    <string name="ref_sel_starting_intro" formatted="false">Każdy sposób z tej strony działa przez obniżenie napięcia, a moment maleje z jego kwadratem. Tam, gdzie obniżenie polega na zmianie połączenia albo na transformatorze — gwiazda-trójkąt, autotransformator — prąd pobierany z sieci maleje w tej samej proporcji co moment: gwiazda podaje 58 % napięcia, więc jedna trzecia prądu kupuje jedną trzecią momentu. Softstart obniża napięcie szeregowo, więc jego prąd maleje wraz z napięciem, a moment z kwadratem — dwie trzecie prądu zostawiają mniej niż połowę momentu. Tak czy owak, obciążony przenośnik, który przy rozruchu bezpośrednim rusza bez trudu, w gwieździe może nie ruszyć wcale.</string>
    <string name="ref_sel_starting_intro_title">Oddajesz moment</string>
    <string name="ref_sel_starting_r2_c3">Pełny zakres</string>
    <string name="ref_sel_starting_r4_c0">Małe silniki, sztywne zasilanie</string>
    <string name="ref_sel_starting_r4_c1">Wentylatory i pompy ruszające bez obciążenia</string>
    <string name="ref_sel_starting_r4_c2">Napędy pasowe, gdzie liczy się brak szarpnięć</string>
    <string name="ref_sel_starting_r4_c3">Zmienne obciążenie, oszczędność energii</string>
    <string name="ref_sel_starting_r5_c0">Zapad napięcia na całej rozdzielnicy</string>
    <string name="ref_sel_starting_r5_c1">Udar prądowy przy przełączeniu</string>
    <string name="ref_sel_starting_r5_c2">Do pracy ciągłej potrzebny stycznik obejściowy</string>
    <string name="ref_sel_starting_r5_c3">Harmoniczne, kompatybilność elektromagnetyczna, wyłącznik różnicowoprądowy typu B</string>
    <string name="ref_sel_starting_row_0">Prąd rozruchowy</string>
    <string name="ref_sel_starting_row_1">Moment rozruchowy</string>
    <string name="ref_sel_starting_row_2">Regulacja prędkości</string>
    <string name="ref_sel_starting_row_3">Koszt względny</string>
    <string name="ref_sel_starting_row_4">Pasuje do</string>
    <string name="ref_sel_starting_row_5">Uważaj na</string>
    <string name="ref_sel_starting_source">Dane producentów i IEC 60947-4</string>
    <string name="ref_sel_starting_table_title">Obok siebie</string>
    <string name="ref_sel_starting_title">Sposoby rozruchu silników</string>
    <string name="ref_source_label">Źródło: %1$s</string>
    <string name="ref_standards_description">Mapa dokumentów, którymi kieruje się ta aplikacja.</string>
    <string name="ref_standards_intro">Większość pytań o instalacje niskiego napięcia znajduje odpowiedź wewnątrz IEC 60364, a numer arkusza mówi, w którym rozdziale. Wiedza, że -4-41 to ochrona, a -5-52 to układanie przewodów, zamienia poszukiwanie w sprawdzenie.</string>
    <string name="ref_standards_intro_title">Seria 60364 to jedna książka w arkuszach</string>
    <string name="ref_standards_s1">IEC 60364 — instalacje niskiego napięcia</string>
    <string name="ref_standards_s2">Gdzie indziej</string>
    <string name="ref_standards_source">Katalog IEC</string>
    <string name="ref_standards_title">Która norma czego dotyczy</string>
    <string name="ref_std_a_0">Ochrona przed porażeniem; czasy wyłączenia</string>
    <string name="ref_std_a_1">Ochrona przed prądem przetężeniowym</string>
    <string name="ref_std_a_2">Układanie przewodów; obciążalność prądowa i współczynniki poprawkowe</string>
    <string name="ref_std_a_3">Uziemienia i przewody ochronne</string>
    <string name="ref_std_a_4">Sprawdzanie: oględziny i próby</string>
    <string name="ref_std_a_5">Instalacje szczególne — łazienki, przystanie, fotowoltaika, medycyna</string>
    <string name="ref_std_b_0">Napięcia znormalizowane</string>
    <string name="ref_std_b_1">Żyły przewodów i kabli izolowanych</string>
    <string name="ref_std_b_10">Ochrona przed uderzeniem, stopnie IK</string>
    <string name="ref_std_b_11">Oznaczenia odniesienia</string>
    <string name="ref_std_b_12">Oświetlenie miejsc pracy</string>
    <string name="ref_std_b_13">Eksploatacja instalacji elektrycznych</string>
    <string name="ref_std_b_2">Bezpieczniki niskiego napięcia</string>
    <string name="ref_std_b_3">Stopnie ochrony IP</string>
    <string name="ref_std_b_4">Symbole graficzne na schematach</string>
    <string name="ref_std_b_5">Wyłączniki nadprądowe do instalacji domowych</string>
    <string name="ref_std_b_6">Prądy zwarciowe</string>
    <string name="ref_std_b_7">Wyłączniki do zastosowań przemysłowych</string>
    <string name="ref_std_b_8">Wyłączniki różnicowoprądowe</string>
    <string name="ref_std_b_9">Rozdzielnice niskiego napięcia</string>
    <string name="ref_sym_ammeter_name">Amperomierz</string>
    <string name="ref_sym_ansi_description">Symbole różniące się między dwoma konwencjami i te, na których ludzie się potykają.</string>
    <string name="ref_sym_ansi_intro">Większość symboli jest w obu konwencjach taka sama — silnik to w obu okrąg z literą M. Tutaj są tylko te, które naprawdę się różnią, bo zestawienie wypełnione identycznymi wierszami to zestawienie, którego nikt nie dokończy.</string>
    <string name="ref_sym_ansi_intro_title">Tylko te, które się różnią</string>
    <string name="ref_sym_ansi_section">Ten sam element, dwie konwencje</string>
    <string name="ref_sym_ansi_source">Narysowane według IEC 60617 i ANSI/IEEE 315</string>
    <string name="ref_sym_ansi_title">IEC i ANSI obok siebie</string>
    <string name="ref_sym_autotransformer_name">Autotransformator</string>
    <string name="ref_sym_autotransformer_note">Jedno uzwojenie z odczepem. Między obiema stronami nie ma separacji.</string>
    <string name="ref_sym_battery_name">Bateria</string>
    <string name="ref_sym_bell_name">Dzwonek</string>
    <string name="ref_sym_busbar_name">Szyna zbiorcza</string>
    <string name="ref_sym_button_break_name">Przycisk rozwierny</string>
    <string name="ref_sym_button_make_name">Przycisk zwierny</string>
    <string name="ref_sym_capacitor_name">Kondensator</string>
    <string name="ref_sym_circuit_breaker_name">Wyłącznik</string>
    <string name="ref_sym_circuit_breaker_note">Krzyżyki oznaczają aparat wyłączający prąd zwarciowy. To właśnie odróżnia go od dwóch powyżej.</string>
    <string name="ref_sym_coil_name">Cewka</string>
    <string name="ref_sym_coil_note">Cewka sterująca przekaźnika albo stycznika; jego styki są narysowane w innym miejscu arkusza.</string>
    <string name="ref_sym_coil_timed_off_name">Cewka z opóźnieniem odpadania</string>
    <string name="ref_sym_coil_timed_on_name">Cewka z opóźnieniem zadziałania</string>
    <string name="ref_sym_col_ansi">ANSI</string>
    <string name="ref_sym_col_iec">IEC</string>
    <string name="ref_sym_conductor_name">Przewód</string>
    <string name="ref_sym_conduit_name">Trasa w rurze</string>
    <string name="ref_sym_contact_changeover_name">Styk przełączny</string>
    <string name="ref_sym_contact_delay_close_name">Styk zwierny z opóźnieniem</string>
    <string name="ref_sym_contact_delay_close_note">Łuk wskazuje kierunek, w którym działa opóźnienie. Zwrócony w stronę ruchu oznacza opóźnienie przy zamykaniu.</string>
    <string name="ref_sym_contact_delay_open_name">Styk rozwierny z opóźnieniem</string>
    <string name="ref_sym_contact_nc_name">Styk rozwierny</string>
    <string name="ref_sym_contact_nc_note">Kreska w poprzek styku to jedyna różnica wobec poprzedniego, i odwraca ona działanie obwodu.</string>
    <string name="ref_sym_contact_no_name">Styk zwierny</string>
    <string name="ref_sym_contact_no_note">W spoczynku otwarty, zamyka się po zadziałaniu.</string>
    <string name="ref_sym_contactor_name">Stycznik</string>
    <string name="ref_sym_contactor_note">Zbudowany do wielokrotnego łączenia prądu obciążenia i do odpadania, gdy jego cewka traci zasilanie.</string>
    <string name="ref_sym_control_description">Styki, cewki i przyrządy tak, jak pokazuje je schemat sterowania.</string>
    <string name="ref_sym_control_section">Symbole</string>
    <string name="ref_sym_control_source">Narysowane według IEC 60617; oznaczenia według IEC 81346</string>
    <string name="ref_sym_control_title">Symbole sterowania i pomiarów</string>
    <string name="ref_sym_copyright">Rysunki powstały na podstawie opisu geometrycznego z IEC 60617, a nie zostały z niej przedrukowane. Tam, gdzie twoje biuro projektowe stosuje wariant, pierwszeństwo ma miejscowy zwyczaj.</string>
    <string name="ref_sym_crossing_name">Skrzyżowanie bez połączenia</string>
    <string name="ref_sym_current_transformer_name">Przekładnik prądowy</string>
    <string name="ref_sym_current_transformer_note">Włączony szeregowo w linię. Jego strony wtórnej nie wolno nigdy zostawić otwartej, gdy płynie prąd po stronie pierwotnej.</string>
    <string name="ref_sym_data_outlet_name">Gniazdo teleinformatyczne</string>
    <string name="ref_sym_detector_name">Czujka</string>
    <string name="ref_sym_dimmer_name">Ściemniacz</string>
    <string name="ref_sym_disconnector_name">Odłącznik</string>
    <string name="ref_sym_disconnector_note">Tylko odłącza. Nigdy nie wolno go otwierać pod obciążeniem — nie ma czym zgasić łuku.</string>
    <string name="ref_sym_distribution_board_name">Rozdzielnica</string>
    <string name="ref_sym_downlight_name">Oprawa wpuszczana</string>
    <string name="ref_sym_drive_name">Przemiennik częstotliwości</string>
    <string name="ref_sym_earth_name">Uziemienie</string>
    <string name="ref_sym_emergency_luminaire_name">Oprawa awaryjna</string>
    <string name="ref_sym_emergency_luminaire_note">Kreska oznacza zasilanie podtrzymywane — oprawa świeci dalej, gdy zaniknie sieć.</string>
    <string name="ref_sym_emergency_stop_name">Wyłącznik awaryjny</string>
    <string name="ref_sym_emergency_stop_note">Grzybkowy, z zatrzaskiem, rozwierny. Musi przerywać obwód przez wymuszone rozwarcie.</string>
    <string name="ref_sym_energy_meter_name">Licznik energii</string>
    <string name="ref_sym_exit_name">Znak wyjścia</string>
    <string name="ref_sym_floodlight_name">Naświetlacz</string>
    <string name="ref_sym_fuse_name">Bezpiecznik</string>
    <string name="ref_sym_fuse_switch_name">Rozłącznik bezpiecznikowy</string>
    <string name="ref_sym_generator_name">Prądnica</string>
    <string name="ref_sym_horn_name">Syrena, sygnalizator</string>
    <string name="ref_sym_indicator_lamp_name">Lampka sygnalizacyjna</string>
    <string name="ref_sym_inductor_name">Cewka, dławik</string>
    <string name="ref_sym_intercom_name">Domofon</string>
    <string name="ref_sym_inverter_name">Falownik</string>
    <string name="ref_sym_junction_box_name">Puszka łączeniowa</string>
    <string name="ref_sym_junction_name">Połączenie</string>
    <string name="ref_sym_junction_note">Cała różnica to kropka. Bez niej linie krzyżują się bez styku.</string>
    <string name="ref_sym_lamp_name">Lampa</string>
    <string name="ref_sym_letter_a">Zespoły, podzespoły</string>
    <string name="ref_sym_letter_b">Czujniki, przetworniki</string>
    <string name="ref_sym_letter_c">Kondensatory, magazynowanie</string>
    <string name="ref_sym_letter_e">Oświetlenie, ogrzewanie</string>
    <string name="ref_sym_letter_f">Zabezpieczenia</string>
    <string name="ref_sym_letter_g">Źródła: prądnice, baterie</string>
    <string name="ref_sym_letter_h">Sygnalizacja, alarmy</string>
    <string name="ref_sym_letter_k">Przekaźniki, styczniki</string>
    <string name="ref_sym_letter_l">Cewki, dławiki</string>
    <string name="ref_sym_letter_m">Silniki</string>
    <string name="ref_sym_letter_p">Pomiary, próby</string>
    <string name="ref_sym_letter_q">Łączenie obwodów głównych</string>
    <string name="ref_sym_letter_r">Rezystory</string>
    <string name="ref_sym_letter_t">Transformatory, przetworniki</string>
    <string name="ref_sym_letter_w">Przewody, szyny zbiorcze</string>
    <string name="ref_sym_letter_x">Zaciski, złącza</string>
    <string name="ref_sym_letters_intro">Schemat oznacza swoje aparaty literą i liczbą — -Q1, -F2, -K3. Litera to oznaczenie odniesienia według IEC 81346 i mówi, jaką rolę pełni aparat, czyli tę połowę znaczenia, której kształt symbolu nie niesie.</string>
    <string name="ref_sym_letters_title">Co znaczy litera przy aparacie</string>
    <string name="ref_sym_limit_switch_name">Łącznik krańcowy</string>
    <string name="ref_sym_luminaire_fluorescent_name">Oprawa świetlówkowa</string>
    <string name="ref_sym_luminaire_name">Oprawa oświetleniowa</string>
    <string name="ref_sym_mcb_name">Wyłącznik nadprądowy</string>
    <string name="ref_sym_motor_name">Silnik</string>
    <string name="ref_sym_pair_battery_name">Bateria</string>
    <string name="ref_sym_pair_capacitor_name">Kondensator</string>
    <string name="ref_sym_pair_capacitor_note">Wygięta okładka to znak ANSI dla kondensatora spolaryzowanego. IEC rysuje obie okładki proste i biegunowość oznacza osobno.</string>
    <string name="ref_sym_pair_circuit_breaker_name">Wyłącznik</string>
    <string name="ref_sym_pair_circuit_breaker_note">Wyłącznik ANSI to nóż z ćwiartką łuku. Dla oka przyzwyczajonego do IEC czyta się jak zwykły łącznik, i to jest kosztowna pomyłka na tej stronie.</string>
    <string name="ref_sym_pair_contact_no_name">Styk zwierny</string>
    <string name="ref_sym_pair_contact_no_note">ANSI oznacza styki nieruchome małymi okręgami i rysuje obwód poziomo; IEC rysuje go pionowo.</string>
    <string name="ref_sym_pair_earth_name">Uziemienie, masa</string>
    <string name="ref_sym_pair_earth_note">IEC układa trzy skracające się kreski; ANSI rysuje grabie. Oba znaczą to samo połączenie.</string>
    <string name="ref_sym_pair_fuse_name">Bezpiecznik</string>
    <string name="ref_sym_pair_fuse_note">Nic wspólnego. Bezpiecznik ANSI to wąska pętla; bezpiecznik IEC to prostokąt z kreską w środku.</string>
    <string name="ref_sym_pair_inductor_name">Cewka</string>
    <string name="ref_sym_pair_lamp_name">Lampa</string>
    <string name="ref_sym_pair_resistor_name">Rezystor</string>
    <string name="ref_sym_pair_resistor_note">Ten, który zna każdy. IEC rysuje zwykły prostokąt, ANSI zygzak.</string>
    <string name="ref_sym_pair_transformer_name">Transformator</string>
    <string name="ref_sym_pair_transformer_note">IEC rysuje dwa zachodzące na siebie okręgi, ANSI dwa uzwojenia po obu stronach rdzenia.</string>
    <string name="ref_sym_plan_description">Gniazda, łączniki i oprawy tak, jak pokazuje je rzut budynku.</string>
    <string name="ref_sym_plan_intro">Schemat jednokreskowy mówi, jak obwód jest połączony; rzut mówi, gdzie aparat się znajduje. Dlatego większość tych symboli siedzi na krótkim odcinku ściany — to ustawia symbol i mówi, na jakiej powierzchni osprzęt jest zamontowany.</string>
    <string name="ref_sym_plan_intro_title">Rzut to nie schemat</string>
    <string name="ref_sym_plan_section">Symbole</string>
    <string name="ref_sym_plan_source">Narysowane według IEC 60617</string>
    <string name="ref_sym_plan_title">Symbole na rzutach instalacji</string>
    <string name="ref_sym_plc_name">Sterownik programowalny</string>
    <string name="ref_sym_pull_switch_name">Łącznik sznurkowy</string>
    <string name="ref_sym_rcbo_name">Wyłącznik różnicowoprądowy z członem nadprądowym</string>
    <string name="ref_sym_rcbo_note">Różnicowoprądowy i nadprądowy w jednym aparacie. Dodatkowy człon wyzwalający to różnica wobec zwykłego wyłącznika różnicowoprądowego.</string>
    <string name="ref_sym_rcd_name">Wyłącznik różnicowoprądowy</string>
    <string name="ref_sym_rcd_note">Tylko prąd różnicowy. Do przeciążenia i zwarcia potrzebuje osobnego aparatu.</string>
    <string name="ref_sym_rectifier_name">Prostownik</string>
    <string name="ref_sym_rectifier_note">Kreska przez prostokąt oddziela prąd przemienny od stałego; płaska strona trójkąta to strona prądu stałego.</string>
    <string name="ref_sym_resistor_name">Rezystor</string>
    <string name="ref_sym_riser_name">Pion zasilający</string>
    <string name="ref_sym_selector_name">Łącznik wyboru</string>
    <string name="ref_sym_sensor_name">Czujnik</string>
    <string name="ref_sym_single_description">Aparaty w obwodzie głównym tak, jak pokazuje je rysunek rozdziału energii, wraz z literami oznaczeń.</string>
    <string name="ref_sym_single_section">Symbole</string>
    <string name="ref_sym_single_source">Narysowane według IEC 60617; oznaczenia według IEC 81346</string>
    <string name="ref_sym_single_title">Symbole na schemacie jednokreskowym</string>
    <string name="ref_sym_socket_double_name">Gniazdo podwójne</string>
    <string name="ref_sym_socket_earthed_name">Gniazdo z bolcem ochronnym</string>
    <string name="ref_sym_socket_earthed_note">Kreska w poprzek szyjki to styk ochronny.</string>
    <string name="ref_sym_socket_name">Gniazdo wtyczkowe</string>
    <string name="ref_sym_socket_switched_name">Gniazdo z łącznikiem</string>
    <string name="ref_sym_socket_weatherproof_name">Gniazdo bryzgoszczelne</string>
    <string name="ref_sym_spd_name">Ogranicznik przepięć</string>
    <string name="ref_sym_spd_note">Ogranicza przepięcia dorywcze. Nie odgrywa żadnej roli w ochronie przetężeniowej ani przeciwporażeniowej.</string>
    <string name="ref_sym_switch_disconnector_name">Rozłącznik izolacyjny</string>
    <string name="ref_sym_switch_disconnector_note">Półkole oznacza gaszenie łuku. Wyłącza prąd obciążenia, ale nie prąd zwarciowy.</string>
    <string name="ref_sym_switch_intermediate_name">Łącznik krzyżowy</string>
    <string name="ref_sym_switch_intermediate_note">Wchodzi między parę łączników schodowych, żeby dodać trzecie miejsce sterowania.</string>
    <string name="ref_sym_switch_one_way_name">Łącznik jednobiegunowy</string>
    <string name="ref_sym_switch_two_gang_name">Łącznik świecznikowy</string>
    <string name="ref_sym_switch_two_way_name">Łącznik schodowy</string>
    <string name="ref_sym_switch_two_way_note">Dwa takie sterują jednym punktem z dwóch miejsc.</string>
    <string name="ref_sym_terminal_name">Zacisk</string>
    <string name="ref_sym_thermal_overload_name">Przekaźnik termiczny</string>
    <string name="ref_sym_thermal_overload_note">Chroni silnik przed długotrwałym przeciążeniem. To nie jest ochrona zwarciowa.</string>
    <string name="ref_sym_transformer_name">Transformator dwuuzwojeniowy</string>
    <string name="ref_sym_voltage_transformer_name">Przekładnik napięciowy</string>
    <string name="ref_sym_voltage_transformer_note">Włączony w poprzek linii, a nie szeregowo z nią. To właśnie odróżnia go na rysunku od przekładnika prądowego.</string>
    <string name="ref_sym_voltmeter_name">Woltomierz</string>
    <string name="ref_symbol_active_power">Moc czynna</string>
    <string name="ref_symbol_apparent_power">Moc pozorna</string>
    <string name="ref_symbol_capacitance">Pojemność</string>
    <string name="ref_symbol_conductivity">Konduktywność</string>
    <string name="ref_symbol_current">Natężenie prądu</string>
    <string name="ref_symbol_efficiency">Sprawność</string>
    <string name="ref_symbol_energy">Energia, praca</string>
    <string name="ref_symbol_frequency">Częstotliwość</string>
    <string name="ref_symbol_impedance">Impedancja</string>
    <string name="ref_symbol_inductance">Indukcyjność</string>
    <string name="ref_symbol_power_factor">Współczynnik mocy</string>
    <string name="ref_symbol_reactance">Reaktancja</string>
    <string name="ref_symbol_reactive_power">Moc bierna</string>
    <string name="ref_symbol_resistance">Rezystancja</string>
    <string name="ref_symbol_resistivity">Rezystywność</string>
    <string name="ref_symbol_voltage">Napięcie, różnica potencjałów</string>
    <string name="ref_symbols_description">Symbole wielkości i przedrostki SI</string>
    <string name="ref_symbols_prefixes">Przedrostki SI</string>
    <string name="ref_symbols_quantities">Wielkości elektryczne</string>
    <string name="ref_symbols_source">IEC 60027 · IEC 80000-6</string>
    <string name="ref_symbols_title">Symbole i jednostki</string>
    <string name="ref_times_description">Jak szybko trzeba wyłączyć zwarcie</string>
    <string name="ref_times_distribution">Obwody rozdzielcze oraz obwody odbiorcze powyżej tych prądów</string>
    <string name="ref_times_distribution_note">Dłuższe czasy są tu przyjmowane, bo nikt nie trzyma w ręku kabla rozdzielczego. To złagodzenie nie rozciąga się na zasilane z niego obwody odbiorcze.</string>
    <string name="ref_times_final">Obwody odbiorcze — gniazda do 63 A, urządzenia stałe do 32 A</string>
    <string name="ref_times_final_note">Czasy skracają się wraz ze wzrostem napięcia, bo rośnie z nim prąd płynący przez ciało. Układ TT dostaje przy tym samym napięciu mniej czasu niż TN, bo napięcie dotykowe w czasie zwarcia jest wyższe.</string>
    <string name="ref_times_source">IEC 60364-4-41, tablica 41.1</string>
    <string name="ref_times_title">Czasy wyłączenia</string>
    <string name="ref_voltages_description">Napięcia i częstotliwości znormalizowane oraz tolerancje</string>
    <string name="ref_voltages_drop_lighting">Spadek napięcia, obwody oświetleniowe</string>
    <string name="ref_voltages_drop_other">Spadek napięcia, pozostałe zastosowania</string>
    <string name="ref_voltages_industrial">Rozdział energii w przemyśle</string>
    <string name="ref_voltages_lv">Niskie napięcie</string>
    <string name="ref_voltages_lv_note">Zapisane jako faza-neutralny / faza-faza. 230/400 V i 120/240 V opisują ten sam układ trójfazowy czteroprzewodowy na różnych poziomach.</string>
    <string name="ref_voltages_mv">Średnie napięcie</string>
    <string name="ref_voltages_mv_series">Rozdział energii, szereg dla 50 Hz</string>
    <string name="ref_voltages_region_iec">Europa, większość Azji i Afryki</string>
    <string name="ref_voltages_region_na">Ameryka Północna</string>
    <string name="ref_voltages_source">IEC 60038 · IEC 60364-5-52</string>
    <string name="ref_voltages_title">Napięcia znormalizowane</string>
    <string name="ref_voltages_tolerance">Tolerancje i wartości graniczne</string>
    <string name="ref_voltages_tolerance_note">Wartości graniczne spadku napięcia pochodzą z załącznika G do IEC 60364-5-52 i mierzy się je od początku instalacji do odbiornika. To zalecenie, które przepisy miejscowe mogą zaostrzyć.</string>
    <string name="ref_voltages_tolerance_supply">Zmienność napięcia zasilania</string>
</resources>
