<?xml version="1.0" encoding="utf-8"?>
<resources>
    <string name="common_material_aluminium">Алюминий</string>
    <string name="common_material_copper">Медь</string>
    <string name="dashboard_references_title">Справочник</string>
    <string name="ref_category_commissioning">Испытания и поиск неисправностей</string>
    <string name="ref_category_foundations">Инженерные основы</string>
    <string name="ref_category_protection">Защита и заземление</string>
    <string name="ref_category_selection">Руководства по выбору</string>
    <string name="ref_category_symbols">Условные обозначения</string>
    <string name="ref_category_tables">Таблицы и маркировка</string>
    <string name="ref_code_callout">Кабель с буквой O не имеет зелёно-жёлтой жилы, и ни одну из его жил нельзя произвести в защитный проводник, покрасив её. Если у кабеля нет такой жилы, это не тот кабель.</string>
    <string name="ref_code_description">H07V-U и NYY-J читаются по позициям, а не по таблице.</string>
    <string name="ref_code_ex_h07vu">Гармонизированный · 450/750 V · изоляция ПВХ · однопроволочная жила. Одиночный провод, затягиваемый в трубу почти в каждой электроустановке.</string>
    <string name="ref_code_ex_nyaf">Тип VDE · ПВХ · одиночная жила без оболочки · гибкая, многопроволочная. Монтаж щитов, где провод должен гнуться.</string>
    <string name="ref_code_ex_nymj">Тип VDE · изоляция ПВХ · кабель в оболочке для стационарной прокладки · с зелёно-жёлтой жилой. Серый плоский кабель, крепящийся к стене.</string>
    <string name="ref_code_ex_nyyj">Тип VDE · изоляция ПВХ · оболочка ПВХ · с зелёно-жёлтой жилой. Чёрный кабель для прокладки в земле и снаружи.</string>
    <string name="ref_code_g_0">Стандартный тип по VDE</string>
    <string name="ref_code_g_1">ПВХ</string>
    <string name="ref_code_g_2">Сшитый полиэтилен</string>
    <string name="ref_code_g_3">В оболочке, кабель для стационарной прокладки</string>
    <string name="ref_code_g_4">Одиночная жила без оболочки</string>
    <string name="ref_code_g_5">Многопроволочная, гибкая</string>
    <string name="ref_code_g_6">С зелёно-жёлтой жилой</string>
    <string name="ref_code_g_7">Без зелёно-жёлтой жилы</string>
    <string name="ref_code_g_8">Однопроволочная круглая жила</string>
    <string name="ref_code_g_9">Однопроволочная секторная жила</string>
    <string name="ref_code_h_0">Гармонизированный с европейским стандартом</string>
    <string name="ref_code_h_1">Признанный национальный тип</string>
    <string name="ref_code_h_10">Гибкая, класс 5</string>
    <string name="ref_code_h_11">Гибкая, класс 5, для шнуров</string>
    <string name="ref_code_h_2">300/300 V</string>
    <string name="ref_code_h_3">300/500 V</string>
    <string name="ref_code_h_4">450/750 V</string>
    <string name="ref_code_h_5">Изоляция ПВХ</string>
    <string name="ref_code_h_6">Резиновая изоляция</string>
    <string name="ref_code_h_7">Оболочка из полихлоропрена</string>
    <string name="ref_code_h_8">Однопроволочная жила, класс 1</string>
    <string name="ref_code_h_9">Многопроволочная жила, класс 2</string>
    <string name="ref_code_intro">Марка кабеля — не произвольный артикул: каждая буква и цифра означает свойство, и порядок закреплён. Как только позиции известны, код читается сам, и поэтому эта страница разбирает схему обозначений, а не перечисляет изделия.</string>
    <string name="ref_code_intro_title">Название и есть спецификация</string>
    <string name="ref_code_s1">Гармонизированный код, позиция за позицией</string>
    <string name="ref_code_s2">Немецкая схема, позиция за позицией</string>
    <string name="ref_code_s3">Разобранные примеры</string>
    <string name="ref_code_source">Системы обозначений HD 361 / VDE 0292</string>
    <string name="ref_code_title">Маркировка кабелей</string>
    <string name="ref_colour_black">Чёрный</string>
    <string name="ref_colour_blue">Синий</string>
    <string name="ref_colour_blue_green_yellow">Синий и зелёно-жёлтый</string>
    <string name="ref_colour_brown">Коричневый</string>
    <string name="ref_colour_green_or_green_yellow">Зелёный, а после 1977 года зелёно-жёлтый</string>
    <string name="ref_colour_green_yellow">Зелёно-жёлтый</string>
    <string name="ref_colour_grey">Серый</string>
    <string name="ref_colour_red">Красный</string>
    <string name="ref_colours_dc_mid_note">Средний проводник</string>
    <string name="ref_colours_description">Опознание по цвету, действующее и отменённое</string>
    <string name="ref_colours_iec_ac">Гармонизированные, переменный ток</string>
    <string name="ref_colours_iec_dc">Гармонизированные, постоянный ток</string>
    <string name="ref_colours_pen_note">Синий с зелёно-жёлтыми концами либо наоборот</string>
    <string name="ref_colours_source">IEC 60445 · IEC 60446</string>
    <string name="ref_colours_title">Цвета проводников</string>
    <string name="ref_colours_uk_old">Великобритания, до 2004 года</string>
    <string name="ref_colours_uk_old_note">Всё ещё встречаются в существующих электроустановках. Опасно именно наложение: старый красный — фаза, новый красный не значит ничего, а старый чёрный — нейтраль, тогда как новый чёрный — фазный проводник. Никогда не предполагайте — всегда проверяйте отсутствие напряжения.</string>
    <string name="ref_colours_us">Соединённые Штаты</string>
    <string name="ref_colours_us_high">Коричневый · Оранжевый · Жёлтый</string>
    <string name="ref_colours_us_high_note">Нейтраль серая, защитный зелёный</string>
    <string name="ref_colours_us_low">Чёрный · Красный · Синий</string>
    <string name="ref_colours_us_low_note">Нейтраль белая, защитный зелёный</string>
    <string name="ref_colours_us_note">NEC предписывает цвет только заземлённому проводнику (белый или серый) и заземляющему (зелёный); цвета фаз — обычай, а не норма, и от электроустановки к электроустановке различаются.</string>
    <string name="ref_commissioning_bonding">Основная система уравнивания потенциалов</string>
    <string name="ref_commissioning_bonding_value">Достаточно малое, чтобы на нём не могло появиться заметное напряжение, обычно много меньше 0,05 Ω</string>
    <string name="ref_commissioning_continuity">Непрерывность и петля</string>
    <string name="ref_commissioning_description">Что измерить до подачи напряжения, в каком порядке и какой результат принять.</string>
    <string name="ref_commissioning_ins_1000">Выше 500 V</string>
    <string name="ref_commissioning_ins_500">До 500 V включительно</string>
    <string name="ref_commissioning_ins_selv">БСНН и ЗСНН</string>
    <string name="ref_commissioning_insulation">Сопротивление изоляции</string>
    <string name="ref_commissioning_insulation_note">Измеряется между токоведущими проводниками и между токоведущими проводниками и землёй. Значение, едва превышающее минимум, но заметно меньшее, чем по остальной электроустановке, стоит проверить: ухудшение проявляется как тенденция задолго до того, как проявится как отказ.</string>
    <string name="ref_commissioning_r1r2_value">Совпадает со значением, рассчитанным для проложенной длины и сечения</string>
    <string name="ref_commissioning_rcd">Время срабатывания УЗО</string>
    <string name="ref_commissioning_rcd_button">Проверяет механизм, а не электроустановку. Он пропускает ток внутри самого аппарата и ничего не говорит о том, подключено ли заземление.</string>
    <string name="ref_commissioning_rcd_general">Общий тип, при IΔn</string>
    <string name="ref_commissioning_rcd_general5">Общий тип, при 5 × IΔn</string>
    <string name="ref_commissioning_rcd_note">Испытание пятикратным током — не формальность. Аппарат может уложиться при номинальном дифференциальном токе и всё-таки оказаться слишком медленным там, где это важно: при большом замыкании на мокром полу.</string>
    <string name="ref_commissioning_rcd_s">Тип S (селективный), при IΔn</string>
    <string name="ref_commissioning_rcd_test">Кнопка «Тест»</string>
    <string name="ref_commissioning_sequence">Порядок и почему это именно порядок</string>
    <string name="ref_commissioning_sequence_intro">Измерения без напряжения идут первыми, и не ради аккуратности. Каждое из них ищет состояние, которое сделало бы следующий шаг опасным, поэтому нарушить порядок — значит подать напряжение на то, безопасность чего ещё не доказана.</string>
    <string name="ref_commissioning_sequence_warning">Измерение изоляции прикладывает сотни вольт постоянного тока. Всё, где есть электроника — диммеры, преобразователи частоты, драйверы светодиодов, устройства защиты от импульсных перенапряжений, — надо сначала отсоединить, иначе измерение их уничтожит. Это самая дорогая ошибка на этой странице.</string>
    <string name="ref_commissioning_source">IEC 60364-6</string>
    <string name="ref_commissioning_step_1">Осмотр до любых измерений: затянутые соединения, правильно установленные аппараты, защитные проводники на месте и обозначены.</string>
    <string name="ref_commissioning_step_2">Непрерывность защитных проводников и всех проводников уравнивания потенциалов. Разорванное заземление обесценивает все последующие измерения.</string>
    <string name="ref_commissioning_step_3">Непрерывность кольцевых групповых линий, если они в электроустановке есть.</string>
    <string name="ref_commissioning_step_4">Сопротивление изоляции при снятом напряжении и отсоединённом электронном оборудовании.</string>
    <string name="ref_commissioning_step_5">Полярность: каждый выключатель и каждый аппарат защиты — в фазном проводнике, никогда в нейтральном.</string>
    <string name="ref_commissioning_step_6">Подать напряжение. Всё дальнейшее — измерения под напряжением.</string>
    <string name="ref_commissioning_step_7">Полное сопротивление петли фаза-нуль и сравнение его с наибольшим, какое допускает аппарат.</string>
    <string name="ref_commissioning_step_8">Время срабатывания УЗО при номинальном дифференциальном токе и при пятикратном.</string>
    <string name="ref_commissioning_step_9">Чередование фаз — до первого пуска любой трёхфазной машины.</string>
    <string name="ref_commissioning_title">Приёмо-сдаточные испытания</string>
    <string name="ref_commissioning_zs_value">Ниже наибольшего, какое допускает аппарат защиты, с поправкой на температуру</string>
    <string name="ref_curves_b_use">Кабели, активная нагрузка и освещение</string>
    <string name="ref_curves_breaking">Отключающая способность</string>
    <string name="ref_curves_breaking_note">Аппарат должен отключить наибольший ожидаемый ток короткого замыкания в месте установки — это значение даст калькулятор короткого замыкания. Выключатель, от которого требуют отключить больше его отключающей способности, не просто не справляется: он разрушается.</string>
    <string name="ref_curves_c_use">Небольшие двигатели, трансформаторы, драйверы светодиодов</string>
    <string name="ref_curves_common">Обычный выбор</string>
    <string name="ref_curves_d_use">Трансформаторы, сварочные аппараты, большие пусковые токи</string>
    <string name="ref_curves_description">Характеристики B, C и D и отключающая способность</string>
    <string name="ref_curves_domestic">Жильё, вдали от трансформатора</string>
    <string name="ref_curves_industrial">Промышленность, близко к источнику</string>
    <string name="ref_curves_magnetic">Зона мгновенного (электромагнитного) расцепления</string>
    <string name="ref_curves_magnetic_note">Зона — это диапазон, а не точка: характеристика C гарантированно не срабатывает ниже 5 × In и гарантированно срабатывает выше 10 × In. Между ними может сработать, а может и нет. Любой расчёт, который должен быть безопасным, берёт верхнее значение — именно так поступает калькулятор петли фаза-нуль.</string>
    <string name="ref_curves_mccb">В литом корпусе: предельная и рабочая отключающая способность</string>
    <string name="ref_curves_non_tripping">Не должен сработать в течение часа</string>
    <string name="ref_curves_source">IEC 60898-1 · IEC 60947-2</string>
    <string name="ref_curves_thermal">Тепловое расцепление (перегрузка)</string>
    <string name="ref_curves_thermal_note">Тепловой расцепитель защищает кабель от длительной перегрузки; электромагнитный — от короткого замыкания. Выключатель, который никогда не срабатывает электромагнитно, не защищает линию от короткого замыкания — он лишь ждёт биметалл.</string>
    <string name="ref_curves_title">Характеристики расцепления</string>
    <string name="ref_curves_tripping">Должен сработать в течение часа</string>
    <string name="ref_derate_callout">Удельное тепловое сопротивление грунта, глубина прокладки и прямое солнце — у каждого свой коэффициент, и ни одного из них здесь нет. Прокладке в земле нужны собственные поправки из стандарта.</string>
    <string name="ref_derate_description">Коэффициенты по температуре окружающей среды и по совместной прокладке, которые применяет калькулятор кабеля.</string>
    <string name="ref_derate_intro">Оба коэффициента применяются вместе, а не худший из двух. Кабель в воздухе при 40 °C, вокруг которого собрано шесть линий, сохраняет 0,87 × 0,57 — половину табличного значения, — и по отдельности ни один из коэффициентов не выглядит тревожно.</string>
    <string name="ref_derate_intro_title">Они перемножаются</string>
    <string name="ref_derate_note1">Взяты из той же таблицы, которой пользуется калькулятор, чтобы они не могли разойтись. Промежуточные значения линейно интерполируются, и это принятая практика.</string>
    <string name="ref_derate_note2">Способ 1: кабели, собранные в пучок в воздухе, на поверхности, в штробе или в коробе. Раздвижка кабелей на один диаметр возвращает большую часть потери — именно это покупает более широкий лоток.</string>
    <string name="ref_derate_s1">Температура окружающей среды, в воздухе</string>
    <string name="ref_derate_s2">Линии, проложенные вместе</string>
    <string name="ref_derate_source">IEC 60364-5-52, таблицы B.52.14 и B.52.17</string>
    <string name="ref_derate_title">Поправочные коэффициенты</string>
    <string name="ref_diagnosis_description">Четыре неисправности, на которые вас действительно вызовут, и порядок исключения причин.</string>
    <string name="ref_diagnosis_mcb">Автоматический выключатель срабатывает при нормальной нагрузке</string>
    <string name="ref_diagnosis_mcb_1">Срабатывает сразу при включении: пусковой ток. Трансформатору, двигателю или сборке светодиодных драйверов нужна характеристика C или D, а не B.</string>
    <string name="ref_diagnosis_mcb_2">Срабатывает через несколько минут: тепловое. Либо нагрузка действительно близка к номиналу, либо выключатель нагрет.</string>
    <string name="ref_diagnosis_mcb_3">Горячий щит. У выключателей номинал падает с температурой, а полный щит в тёплом шкафу работает много выше температуры помещения.</string>
    <string name="ref_diagnosis_mcb_4">Соседние линии нагружены одновременно. Тепла от выключателей по обе стороны хватает, чтобы сдвинуть тепловую характеристику.</string>
    <string name="ref_diagnosis_mcb_5">Гармоники тока. Клещи с истинным действующим значением показывают больше, чем клещи среднего значения, а выключатель отзывается на реальный нагрев.</string>
    <string name="ref_diagnosis_mcb_6">Настоящее перемежающееся замыкание — саморез сквозь кабель, перетёртая жила, — которое проявляется мгновенным срабатыванием, после которого выключатель не взводится.</string>
    <string name="ref_diagnosis_mcb_intro">Определите, срабатывает он сразу или спустя время. Сразу — электромагнитно, и это значит ток; с задержкой — тепловое, и это значит нагрев.</string>
    <string name="ref_diagnosis_motor">Двигатель перегревается</string>
    <string name="ref_diagnosis_motor_1">Несимметричное питание. Несколько процентов несимметрии напряжения дают в разы больше несимметрии тока, и весь лишний ток уходит в тепло.</string>
    <string name="ref_diagnosis_motor_2">Работа на двух фазах. Одна фаза потеряна, двигатель ещё вращается, а две оставшиеся несут намного больше номинала.</string>
    <string name="ref_diagnosis_motor_3">Механическая перегрузка или потяжелевший приводимый механизм. Ток большой и симметричный.</string>
    <string name="ref_diagnosis_motor_4">Низкое напряжение на зажимах. Двигатель берёт больший ток при том же моменте, и задача о потере напряжения приходит переодетой в задачу о нагреве.</string>
    <string name="ref_diagnosis_motor_5">Забитая вентиляция или температура выше расчётной для двигателя. Загляните под кожух вентилятора прежде, чем браться за обмотки.</string>
    <string name="ref_diagnosis_motor_6">Слишком много пусков в час. Пусковой ток кратен номинальному, а между пусками теплу некуда деться.</string>
    <string name="ref_diagnosis_motor_7">Износ подшипников или несоосность вала. Обычно слышно, и обычно сопровождается вибрацией.</string>
    <string name="ref_diagnosis_motor_intro">Измерьте все три линейных тока, прежде чем что-либо трогать. Сравнение их между собой вычёркивает половину этого списка одним измерением.</string>
    <string name="ref_diagnosis_rcd">УЗО постоянно срабатывает</string>
    <string name="ref_diagnosis_rcd_1">Накопившиеся рабочие токи утечки. Каждый электронный источник немного утекает на землю; достаточное их число за одним аппаратом на 30 mA складывается до срабатывания, хотя ничего не повреждено.</string>
    <string name="ref_diagnosis_rcd_2">Преобразователь частоты или фильтр ЭМС. Они утекают по устройству, и утечка высокочастотная — а её аппарат типа AC может и не измерить правильно.</string>
    <string name="ref_diagnosis_rcd_3">Влага в наружной линии или в подземном соединении. Классика: срабатывает после дождя и успокаивается к вечеру.</string>
    <string name="ref_diagnosis_rcd_4">Неподходящий тип УЗО для нагрузки. Преобразователю нужен тип B; однофазной электронике — как минимум тип A.</string>
    <string name="ref_diagnosis_rcd_5">Заимствованная нейтраль между двумя линиями. Ток возвращается через чужое УЗО, и небаланс настоящий.</string>
    <string name="ref_diagnosis_rcd_6">Действительный отказ изоляции. Измерьте его, а не предполагайте: он реже всего остального в этом списке и единственный, ради которого стоит менять кабель.</string>
    <string name="ref_diagnosis_rcd_intro">Разделите нагрузку, прежде чем что-то менять. Половина линий отключена, проба, потом снова пополам — четыре действия, чтобы найти виновника, и ни одной запчасти.</string>
    <string name="ref_diagnosis_source">Практика на объекте</string>
    <string name="ref_diagnosis_title">Поиск неисправностей</string>
    <string name="ref_diagnosis_volts">Напряжение у потребителя низкое</string>
    <string name="ref_diagnosis_volts_1">Низкое только под нагрузкой и восстанавливается, когда нагрузку снимают: задача о потере напряжения. Измерьте в начале и у потребителя и пройдите по трассе.</string>
    <string name="ref_diagnosis_volts_2">Низкое везде, в том числе на холостом ходу: само питание или ответвление трансформатора. Проблема не внутри электроустановки.</string>
    <string name="ref_diagnosis_volts_3">Низкое только на одной фазе: ослабленное или окислившееся соединение на этой фазе. Тепловизор находит такие за секунды.</string>
    <string name="ref_diagnosis_volts_4">Напряжение низкое на одной фазе и высокое на другой: обрыв нейтрали. Это срочно — однофазные потребители получают линейное напряжение.</string>
    <string name="ref_diagnosis_volts_5">Кратковременные провалы при пуске крупного двигателя: это пусковой ток, а не неисправность. Подумайте об устройстве плавного пуска или более жёстком питании.</string>
    <string name="ref_diagnosis_volts_intro">Сначала выясните, низкое оно под нагрузкой или на холостом ходу. Один этот вопрос отделяет задачу кабеля от задачи источника.</string>
    <string name="ref_earthing_consequences">Что отключает замыкание</string>
    <string name="ref_earthing_consequences_note">Здесь и лежит практическая разница между системами. Петля TN достаточно мала, чтобы аппарат защиты от сверхтока увидел замыкание; петля TT идёт через грунт и такой не является, поэтому электроустановка TT опирается на УЗО. Система IT при первом замыкании не отключает вовсе — она сигнализирует, а опасно второе замыкание.</string>
    <string name="ref_earthing_description">TN-S, TN-C, TN-C-S, TT и IT</string>
    <string name="ref_earthing_first_i">Источник изолирован или заземлён через сопротивление</string>
    <string name="ref_earthing_first_position">Первая буква</string>
    <string name="ref_earthing_first_t">Источник заземлён наглухо</string>
    <string name="ref_earthing_it">Источник не заземлён; электроустановка заземлена</string>
    <string name="ref_earthing_it_note">Больницы, суда, процессы, которые нельзя останавливать</string>
    <string name="ref_earthing_it_protection">Устройство контроля изоляции сигнализирует; первое замыкание допускается</string>
    <string name="ref_earthing_letters">Что означают буквы</string>
    <string name="ref_earthing_letters_note">Первая буква описывает источник, вторая — электроустановку. Всё остальное в системе вытекает из этих двух решений.</string>
    <string name="ref_earthing_second_n">Открытые проводящие части заземлены через источник</string>
    <string name="ref_earthing_second_position">Вторая буква</string>
    <string name="ref_earthing_second_t">Открытые проводящие части заземлены независимо</string>
    <string name="ref_earthing_source">IEC 60364-1</string>
    <string name="ref_earthing_systems">Системы</string>
    <string name="ref_earthing_title">Системы заземления</string>
    <string name="ref_earthing_tn_protection">Аппарат защиты от сверхтока — благодаря малому сопротивлению петли</string>
    <string name="ref_earthing_tnc">Совмещённый PEN по всей длине</string>
    <string name="ref_earthing_tnc_note">УЗО невозможно; для групповых линий не допускается</string>
    <string name="ref_earthing_tncs">PEN до вводного устройства, дальше разделён</string>
    <string name="ref_earthing_tncs_note">Очень распространена; обрыв PEN поднимает потенциал всех заземлённых металлических частей</string>
    <string name="ref_earthing_tns">PE и нейтраль разделены по всей длине</string>
    <string name="ref_earthing_tns_note">Малое сопротивление петли; обрыв PE не остаётся незаметным</string>
    <string name="ref_earthing_tt">Собственный заземлитель, независимый от источника</string>
    <string name="ref_earthing_tt_note">Сельские сети и всё, где PEN не заслуживает доверия</string>
    <string name="ref_earthing_tt_protection">УЗО — петля через грунт слишком велика</string>
    <string name="ref_formula_0">Потеря напряжения</string>
    <string name="ref_formula_1">Сечение кабеля</string>
    <string name="ref_formula_10">Проверка на термическую стойкость</string>
    <string name="ref_formula_11">Масса кабеля</string>
    <string name="ref_formula_12">Заполнение трубы</string>
    <string name="ref_formula_13">Ширина лотка</string>
    <string name="ref_formula_14">Освещение</string>
    <string name="ref_formula_15">Индекс помещения</string>
    <string name="ref_formula_16">Солнечная цепочка</string>
    <string name="ref_formula_17">Ток в нейтрали</string>
    <string name="ref_formula_18">Стоимость энергии</string>
    <string name="ref_formula_19">Суммарный коэффициент гармоник тока, относительно его основной</string>
    <string name="ref_formula_20">Ток нейтрали: кратные трём гармоники приходят в фазе и складываются</string>
    <string name="ref_formula_21">Мощность короткого замыкания трансформатора, из его мощности и напряжения КЗ</string>
    <string name="ref_formula_22">Провал напряжения при пуске; без S_start в знаменателе он завышается</string>
    <string name="ref_formula_23">Отношение номинальных токов двух последовательных аппаратов; обычный порог при перегрузке около 1,6</string>
    <string name="ref_formula_24">Расчётный ток группы точек зарядки; машина берёт полный ток часами</string>
    <string name="ref_formula_2">Ток трансформатора</string>
    <string name="ref_formula_3">Ток двигателя</string>
    <string name="ref_formula_4">Треугольник мощностей</string>
    <string name="ref_formula_5">Компенсация реактивной мощности</string>
    <string name="ref_formula_6">Время работы аккумулятора</string>
    <string name="ref_formula_7">Ток короткого замыкания</string>
    <string name="ref_formula_8">Петля фаза-нуль</string>
    <string name="ref_formula_9">Наибольшее сопротивление петли</string>
    <string name="ref_formula_description">Все уравнения, которые применяет приложение, на одной странице.</string>
    <string name="ref_formula_note">Обозначения расшифрованы на карточке формулы каждого калькулятора. Эта страница — чтобы узнать уравнение, а не чтобы вывести его с нуля.</string>
    <string name="ref_formula_s1">Уравнения</string>
    <string name="ref_formula_source">Калькуляторы этого приложения</string>
    <string name="ref_formula_title">Сводка формул</string>
    <string name="ref_ik_00">Без защиты</string>
    <string name="ref_ik_description">Защита от механических ударов</string>
    <string name="ref_ik_energy">Энергия удара</string>
    <string name="ref_ik_note">В примечании указан испытательный молот: его масса и высота падения, дающие названную энергию. IK08 и выше — то, чего требуют подземная парковка или школьный коридор.</string>
    <string name="ref_ik_source">IEC 62262</string>
    <string name="ref_ik_title">Степени IK</string>
    <string name="ref_ip_common">Степени, встречающиеся на практике</string>
    <string name="ref_ip_common_ip20">Оборудование внутри помещений, безопасное для пальца</string>
    <string name="ref_ip_common_ip44">Ванные комнаты, защищённые наружные места</string>
    <string name="ref_ip_common_ip54">Промышленные помещения, запылённые</string>
    <string name="ref_ip_common_ip55">Наружные оболочки</string>
    <string name="ref_ip_common_ip65">Зоны мойки струёй</string>
    <string name="ref_ip_common_ip66">Открытая улица, палуба судна</string>
    <string name="ref_ip_common_ip67">Кратковременное погружение</string>
    <string name="ref_ip_common_ip68">Постоянное погружение</string>
    <string name="ref_ip_description">Защита от твёрдых тел и воды</string>
    <string name="ref_ip_first_digit">Первая цифра — твёрдые тела</string>
    <string name="ref_ip_first_digit_note">Цифра, заменённая на X, означает, что эта защита не нормирована, а не что её нет: IPX4 ничего не говорит о пыли.</string>
    <string name="ref_ip_second_digit">Вторая цифра — вода</string>
    <string name="ref_ip_second_digit_note">Выше 6 уровни перестают включать предыдущие: оболочка IP×7 не обязательно защищена от струй. Когда важно и то и другое, степень записывают как IP×6/IP×7.</string>
    <string name="ref_ip_solid_0">Без защиты</string>
    <string name="ref_ip_solid_1">Тела крупнее 50 mm</string>
    <string name="ref_ip_solid_1_note">Тыльная сторона ладони</string>
    <string name="ref_ip_solid_2">Тела крупнее 12,5 mm</string>
    <string name="ref_ip_solid_2_note">Палец</string>
    <string name="ref_ip_solid_3">Тела крупнее 2,5 mm</string>
    <string name="ref_ip_solid_3_note">Инструмент, толстая проволока</string>
    <string name="ref_ip_solid_4">Тела крупнее 1 mm</string>
    <string name="ref_ip_solid_4_note">Большинство проволок</string>
    <string name="ref_ip_solid_5">Пылезащищённая</string>
    <string name="ref_ip_solid_6">Пыленепроницаемая</string>
    <string name="ref_ip_source">IEC 60529</string>
    <string name="ref_ip_title">Степени IP</string>
    <string name="ref_ip_water_0">Без защиты</string>
    <string name="ref_ip_water_1">Вертикально падающие капли</string>
    <string name="ref_ip_water_2">Капли при наклоне оболочки на 15°</string>
    <string name="ref_ip_water_3">Распылённая вода, до 60°</string>
    <string name="ref_ip_water_4">Брызги с любого направления</string>
    <string name="ref_ip_water_5">Струи, насадок 6,3 mm</string>
    <string name="ref_ip_water_6">Сильные струи, насадок 12,5 mm</string>
    <string name="ref_ip_water_7">Погружение до 1 m, 30 мин</string>
    <string name="ref_ip_water_8">Длительное погружение</string>
    <string name="ref_ip_water_9">Струи горячей воды под высоким давлением. IEC 60529 называет это девятым уровнем; оборудование маркируют IP69K — так то же испытание называет ISO 20653.</string>
    <string name="ref_materials_conductivity">Удельная проводимость</string>
    <string name="ref_materials_density">Плотность</string>
    <string name="ref_materials_description">Удельное сопротивление, плотность и проводимость</string>
    <string name="ref_materials_iacs_aluminium" formatted="false">Около 61 % IACS</string>
    <string name="ref_materials_iacs_copper" formatted="false">100 % IACS, эталон</string>
    <string name="ref_materials_resistivity">Удельное сопротивление при 20 °C</string>
    <string name="ref_materials_resistivity_note">Это те значения, с которыми приложение считает, а не отдельная таблица: приведённое здесь число не может разойтись с тем, которым пользуются калькуляторы кабеля. Поправка на температуру: ρ(θ) = ρ₂₀ · [1 + α₂₀ · (θ − 20)].</string>
    <string name="ref_materials_source">IEC 60228 · IEC 60287</string>
    <string name="ref_materials_title">Материалы проводников</string>
    <string name="ref_mistakes_callout">Если вы нашли одну из этих ошибок в существующей электроустановке, считайте, что она не единственная. Они ходят стаями: тот, кто принял это решение, принял и остальные.</string>
    <string name="ref_mistakes_description">Ошибки, которые проходят приёмку, работают годами, а потом перестают.</string>
    <string name="ref_mistakes_intro">Каждый пункт здесь даёт работающую электроустановку. Это и есть беда: ничто не жалуется, работа принята, а дефект ждёт того единственного условия, которое превратит его в происшествие.</string>
    <string name="ref_mistakes_intro_title">Почему опасны именно эти</string>
    <string name="ref_mistakes_item_1">Нейтральный и защитный проводники перепутаны или соединены после вводного устройства. Всё работает до замыкания, а тогда открытые металлические части оказываются под напряжением.</string>
    <string name="ref_mistakes_item_10">Результат измерения записан не по той линии. Тогда документы удостоверяют линию, которую никто не измерял.</string>
    <string name="ref_mistakes_item_2">Заимствованная нейтраль между двумя линиями. Отключение одной оставляет её нейтраль под напряжением от другой, а УЗО видит небаланс, который настоящий.</string>
    <string name="ref_mistakes_item_3">Защитный проводник выбран на глаз. Он должен пережить замыкание, а не просто присутствовать — это проверка на термическую стойкость, и именно её никто не делает.</string>
    <string name="ref_mistakes_item_4">Алюминиевая жила в зажиме, рассчитанном на медь. Соединение течёт, греется, окисляется и в конце концов даёт дугу.</string>
    <string name="ref_mistakes_item_5">УЗО типа AC перед преобразователем частоты. Оно не может правильно измерить утечку, которую создаёт преобразователь, и потому может не сработать вовсе.</string>
    <string name="ref_mistakes_item_6">Проводник PEN разделён на N и PE более чем в одной точке в системе TN-C-S — или разделён вообще в системе TT.</string>
    <string name="ref_mistakes_item_7">Силовые и информационные кабели проложены вплотную на длинном параллельном участке. На столе работает, а на объекте даёт перемежающиеся сбои связи.</string>
    <string name="ref_mistakes_item_8">Кабель выбран только по току для длинной трассы либо только по потере напряжения для короткой. Оба условия действуют для каждой линии.</string>
    <string name="ref_mistakes_item_9">Жила пересчитана на бумаге, но не для той оболочки, в которой она в самом деле лежит. Совместная прокладка и температура окружающей среды — свойства электроустановки, а не чертежа.</string>
    <string name="ref_mistakes_source">Практика на объекте</string>
    <string name="ref_mistakes_title">Частые ошибки</string>
    <string name="ref_pf_description">Ориентировочные значения по виду нагрузки</string>
    <string name="ref_pf_fluorescent_corrected">Люминесцентная, с компенсацией</string>
    <string name="ref_pf_fluorescent_uncorrected">Люминесцентная, без компенсации</string>
    <string name="ref_pf_heating">Резистивный нагрев</string>
    <string name="ref_pf_incandescent">Лампа накаливания</string>
    <string name="ref_pf_induction_furnace">Индукционная печь</string>
    <string name="ref_pf_led_driver">Драйвер светодиодов</string>
    <string name="ref_pf_loads">По нагрузке</string>
    <string name="ref_pf_motor_full">Асинхронный двигатель, полная нагрузка</string>
    <string name="ref_pf_motor_half">Асинхронный двигатель, половина нагрузки</string>
    <string name="ref_pf_motor_idle">Асинхронный двигатель, холостой ход</string>
    <string name="ref_pf_note">Это ориентировочные значения для прикидки, а не значения из стандарта. Для всего, что проектируется или оплачивается, берите паспортную табличку или измерение: коэффициент мощности асинхронного двигателя обваливается при частичной нагрузке, то есть ровно тогда, когда ошибиться легче всего.</string>
    <string name="ref_pf_source">Ориентировочно — это не стандарт</string>
    <string name="ref_pf_title">Типичные коэффициенты мощности</string>
    <string name="ref_pf_transformer_idle">Трансформатор, холостой ход</string>
    <string name="ref_pf_welding_arc">Дуговой сварочный аппарат</string>
    <string name="ref_pr_bonding_callout">Проводник уравнивания потенциалов — не защитный проводник, и позаимствовать его в этом качестве нельзя. Если по нему когда-нибудь должен пойти ток замыкания, это был не тот проводник.</string>
    <string name="ref_pr_bonding_description">Две разные задачи, которые делят один цвет и которые постоянно путают.</string>
    <string name="ref_pr_bonding_s0_p0">Защитный проводник существует, чтобы отвести ток замыкания к источнику и заставить аппарат сработать. Проводник уравнивания потенциалов существует, чтобы две вещи, до которых человек может дотронуться одновременно, не могли оказаться под разными напряжениями. Первый устраняет замыкание; второй делает замыкание переживаемым, пока оно длится.</string>
    <string name="ref_pr_bonding_s0_p1">Поэтому дополнительный проводник уравнивания потенциалов может быть тонким и всё же выбран верно. Его выбирают не по способности провести замыкание, а так, чтобы сопротивление между двумя частями удерживало напряжение прикосновения ниже 50 V, пока аппарат защиты делает своё дело.</string>
    <string name="ref_pr_bonding_s0_title">Заземление отводит, уравнивание выравнивает</string>
    <string name="ref_pr_bonding_s1_r0_n">Выбирается проверкой на термическую стойкость</string>
    <string name="ref_pr_bonding_s1_r0_v">Отводит ток замыкания к источнику</string>
    <string name="ref_pr_bonding_s1_r1_l">Основное уравнивание потенциалов</string>
    <string name="ref_pr_bonding_s1_r1_n">Вода, газ, металлоконструкции</string>
    <string name="ref_pr_bonding_s1_r1_v">Связывает вводимые коммуникации с главной заземляющей шиной</string>
    <string name="ref_pr_bonding_s1_r2_l">Дополнительное уравнивание потенциалов</string>
    <string name="ref_pr_bonding_s1_r2_n">Ванные комнаты, сельское хозяйство, медицина</string>
    <string name="ref_pr_bonding_s1_r2_v">Связывает между собой металл, до которого можно дотронуться одновременно</string>
    <string name="ref_pr_bonding_s1_r3_l">Функциональное заземление</string>
    <string name="ref_pr_bonding_s1_r3_n">Никогда не заменяет защитный проводник</string>
    <string name="ref_pr_bonding_s1_r3_v">Опорный потенциал для электроники, экранирование</string>
    <string name="ref_pr_bonding_s1_title">Какой проводник что делает</string>
    <string name="ref_pr_bonding_source">IEC 60364-4-41 и -5-54</string>
    <string name="ref_pr_bonding_title">Заземление и уравнивание потенциалов</string>
    <string name="ref_pr_cableanatomy_callout">У одножильного бронированного кабеля стальная броня не должна замыкаться магнитно вокруг одной жилы — наведённый ток греет броню. Алюминиевая броня или все жилы в одной броне — вот ради чего существует это правило.</string>
    <string name="ref_pr_cableanatomy_description">Каждый слой и работа, которую он выполняет.</string>
    <string name="ref_pr_cableanatomy_s0_p0">Всё, что снаружи жилы, существует, чтобы держать жилу на месте, изолировать её от того, чего касаться нельзя, и сохранять целой всё время службы электроустановки. Когда кабель отказывает, отказывает почти никогда не медь.</string>
    <string name="ref_pr_cableanatomy_s0_title">Ток несёт только один слой</string>
    <string name="ref_pr_cableanatomy_s1_r0_l">Жила</string>
    <string name="ref_pr_cableanatomy_s1_r0_n">От класса 1 однопроволочной до класса 6 гибкой</string>
    <string name="ref_pr_cableanatomy_s1_r0_v">Несёт ток</string>
    <string name="ref_pr_cableanatomy_s1_r1_l">Изоляция</string>
    <string name="ref_pr_cableanatomy_s1_r1_n">ПВХ, сшитый полиэтилен, этиленпропиленовая резина, безгалогенная</string>
    <string name="ref_pr_cableanatomy_s1_r1_v">Выдерживает напряжение, задаёт допустимую температуру</string>
    <string name="ref_pr_cableanatomy_s1_r2_l">Заполнение</string>
    <string name="ref_pr_cableanatomy_s1_r2_v">Делает кабель круглым, чтобы можно было выдавить оболочку</string>
    <string name="ref_pr_cableanatomy_s1_r3_l">Подушка под бронёй</string>
    <string name="ref_pr_cableanatomy_s1_r3_v">Защищает изоляцию от брони</string>
    <string name="ref_pr_cableanatomy_s1_r4_l">Броня</string>
    <string name="ref_pr_cableanatomy_s1_r4_n">Стальная проволока, а на одножильных — алюминий</string>
    <string name="ref_pr_cableanatomy_s1_r4_v">Принимает механические повреждения; часто служит путём заземления</string>
    <string name="ref_pr_cableanatomy_s1_r5_l">Экран</string>
    <string name="ref_pr_cableanatomy_s1_r5_n">Обязателен в кабелях к преобразователям частоты</string>
    <string name="ref_pr_cableanatomy_s1_r5_v">Удерживает электрическое поле, отводит помехи</string>
    <string name="ref_pr_cableanatomy_s1_r6_l">Оболочка</string>
    <string name="ref_pr_cableanatomy_s1_r6_n">Это не изоляция, и обращаться с ней так нельзя</string>
    <string name="ref_pr_cableanatomy_s1_r6_v">Погода, химия, истирание</string>
    <string name="ref_pr_cableanatomy_s1_title">От середины наружу</string>
    <string name="ref_pr_cableanatomy_source">IEC 60502 и IEC 60228</string>
    <string name="ref_pr_cableanatomy_title">Устройство кабеля</string>
    <string name="ref_pr_harmonics_callout">Трансформатор с повышенным коэффициентом K построен, чтобы пережить нагрев от гармоник, а не чтобы их убрать. Гармоники по-прежнему в кабеле и по-прежнему в нейтрали.</string>
    <string name="ref_pr_harmonics_description">Почему в нейтрали может быть больше тока, чем в любой фазе, и что на самом деле говорит THD.</string>
    <string name="ref_pr_harmonics_s0_p0">В симметричной трёхфазной системе токи основной гармоники в нейтрали взаимно уничтожаются, и поэтому нейтральный проводник часто самый тонкий в кабеле. Третья гармоника и кратные ей не уничтожаются: они приходят в фазе друг с другом и складываются. Питание сборки импульсных источников способно дать в нейтрали больше тока, чем в любой из фаз.</string>
    <string name="ref_pr_harmonics_s0_p1" formatted="false">Это задача выбора сечения раньше, чем задача качества энергии. IEC 60364-5-52 требует считать нейтраль нагруженным проводником, как только содержание третьей гармоники превысит 15 %, и соответственно снижать нагрузку кабеля — то есть, если никто не проверил, получается более тонкий кабель с большим током.</string>
    <string name="ref_pr_harmonics_s0_title">Третья гармоника не уничтожается</string>
    <string name="ref_pr_harmonics_s1_r0_l">Импульсные источники, драйверы светодиодов</string>
    <string name="ref_pr_harmonics_s1_r0_n">Худший случай для нейтрали</string>
    <string name="ref_pr_harmonics_s1_r1_l">Шестипульсные преобразователи</string>
    <string name="ref_pr_harmonics_s1_r1_n">Гармоник, кратных трём, практически нет</string>
    <string name="ref_pr_harmonics_s1_r2_l">Фазовые диммеры</string>
    <string name="ref_pr_harmonics_s1_r2_n">Сильны при частичной яркости</string>
    <string name="ref_pr_harmonics_s1_r3_l">Двигатели, нагреватели</string>
    <string name="ref_pr_harmonics_s1_r3_n">Линейны; гармоник не вносят</string>
    <string name="ref_pr_harmonics_s1_title">Что что создаёт</string>
    <string name="ref_pr_harmonics_s2_p0" formatted="false">THD в 40 % на линии с током 2 A — ничто; то же число на линии 200 A — уже задача для трансформатора. THD тока — это отношение, поэтому он говорит, насколько ток искажён, а не сколько искажённого тока есть. Спрашивайте амперы.</string>
    <string name="ref_pr_harmonics_s2_title">Чего THD не говорит</string>
    <string name="ref_pr_harmonics_source">Серия IEC 61000</string>
    <string name="ref_pr_harmonics_title">Гармоники</string>
    <string name="ref_pr_hazardous_callout">Вскрыть оболочку Ex d во взрывоопасной зоне под напряжением — значит убрать ровно то свойство, ради которого выдан сертификат. Под напряжением можно работать только с цепями Ex i.</string>
    <string name="ref_pr_hazardous_description">Зоны, виды взрывозащиты и что означает маркировка на оболочке.</string>
    <string name="ref_pr_hazardous_dust">Пыль</string>
    <string name="ref_pr_hazardous_gas">Газ</string>
    <string name="ref_pr_hazardous_s0_p0">Ничего в оборудовании нельзя выбрать, пока зона не классифицирована. Зона говорит, как часто присутствует взрывоопасная смесь, и именно она определяет категорию оборудования, а не наоборот. Классификация — работа специалиста, а эта страница даёт ориентир, а не заменяет её.</string>
    <string name="ref_pr_hazardous_s0_title">Сначала зона</string>
    <string name="ref_pr_hazardous_s1_r0_v">Присутствует постоянно или длительно</string>
    <string name="ref_pr_hazardous_s1_r1_v">Вероятна при нормальной работе</string>
    <string name="ref_pr_hazardous_s1_r2_v">Маловероятна, а если возникнет, то ненадолго</string>
    <string name="ref_pr_hazardous_s1_r3_v">Присутствует постоянно или длительно</string>
    <string name="ref_pr_hazardous_s1_r4_v">Вероятна при нормальной работе</string>
    <string name="ref_pr_hazardous_s1_r5_v">Маловероятна, а если возникнет, то ненадолго</string>
    <string name="ref_pr_hazardous_s1_title">Зоны</string>
    <string name="ref_pr_hazardous_s2_r0_v">Взрывонепроницаемая оболочка — удерживает взрыв внутри</string>
    <string name="ref_pr_hazardous_s2_r1_v">Повышенная защита — без дуг и горячих поверхностей</string>
    <string name="ref_pr_hazardous_s2_r2_n">Единственный вид, безопасный для работы под напряжением</string>
    <string name="ref_pr_hazardous_s2_r2_v">Искробезопасная цепь — энергия ограничена ниже порога воспламенения</string>
    <string name="ref_pr_hazardous_s2_r3_v">Заполнение под избыточным давлением — не пускает смесь внутрь</string>
    <string name="ref_pr_hazardous_s2_r4_v">Без искрения, только для зоны 2</string>
    <string name="ref_pr_hazardous_s2_title">Виды взрывозащиты</string>
    <string name="ref_pr_hazardous_source">Серия IEC 60079</string>
    <string name="ref_pr_hazardous_title">Взрывоопасные зоны</string>
    <string name="ref_pr_nameplate_description">От каких условий зависит каждая строка на табличке двигателя или трансформатора.</string>
    <string name="ref_pr_nameplate_s0_p0">Паспортная табличка — не перечень свойств, а перечень гарантий при названных условиях. Ток указан при этом напряжении, этой частоте, этом режиме работы и этой температуре окружающей среды. Измените любое из них — и число перестаёт действовать. Поэтому двигатель на 400 V в сети 380 V берёт больше тока, а не меньше.</string>
    <string name="ref_pr_nameplate_s0_title">У каждого числа есть оговорённые условия</string>
    <string name="ref_pr_nameplate_s1_r0_n">Потребляемая мощность больше на величину КПД</string>
    <string name="ref_pr_nameplate_s1_r0_v">Мощность на валу, а не потребляемая</string>
    <string name="ref_pr_nameplate_s1_r1_n">S1 — продолжительный; всё остальное — нет</string>
    <string name="ref_pr_nameplate_s1_r1_v">Режим работы</string>
    <string name="ref_pr_nameplate_s1_r2_v">Класс энергоэффективности</string>
    <string name="ref_pr_nameplate_s1_r3_n">Запас, а не значение для постоянной работы</string>
    <string name="ref_pr_nameplate_s1_r3_v">Коэффициент запаса</string>
    <string name="ref_pr_nameplate_s1_r4_v">Степень защиты оболочки</string>
    <string name="ref_pr_nameplate_s1_r5_n">400/690 V означает треугольник при 400</string>
    <string name="ref_pr_nameplate_s1_r5_v">Схема соединения обмоток и её напряжение</string>
    <string name="ref_pr_nameplate_s1_title">Табличка двигателя</string>
    <string name="ref_pr_nameplate_s2_r0_v">Полная мощность, а не активная</string>
    <string name="ref_pr_nameplate_s2_r1_n">Задаёт ток короткого замыкания, который он способен отдать</string>
    <string name="ref_pr_nameplate_s2_r1_v">Напряжение короткого замыкания</string>
    <string name="ref_pr_nameplate_s2_r2_n">Должна совпадать, чтобы включить две единицы параллельно</string>
    <string name="ref_pr_nameplate_s2_r2_v">Группа соединений</string>
    <string name="ref_pr_nameplate_s2_r3_n">Принудительное охлаждение повышает мощность</string>
    <string name="ref_pr_nameplate_s2_r3_v">Способ охлаждения</string>
    <string name="ref_pr_nameplate_s2_title">Табличка трансформатора</string>
    <string name="ref_pr_nameplate_source">IEC 60034-1 и IEC 60076-1</string>
    <string name="ref_pr_nameplate_title">Как читать паспортную табличку</string>
    <string name="ref_pr_powerquality_description">Провалы, перенапряжения, фликер и несимметрия: откуда берутся и что портят.</string>
    <string name="ref_pr_powerquality_s0_p0" formatted="false">Провал напряжения — почти всегда пуск крупной нагрузки или отключение замыкания где-то в сети, вашей или соседней. Он длится периоды, а не секунды, и замечает его оборудование с контактором: катушка отпадает примерно при 70 %, и процесс останавливается, хотя ничего не повреждено.</string>
    <string name="ref_pr_powerquality_s0_title">Чаще всего это чужой двигатель</string>
    <string name="ref_pr_powerquality_s1_r0_l">Провал</string>
    <string name="ref_pr_powerquality_s1_r0_n">Пуск двигателя, отключение замыкания</string>
    <string name="ref_pr_powerquality_s1_r1_l">Всплеск напряжения</string>
    <string name="ref_pr_powerquality_s1_r1_n">Отключение крупной нагрузки, несимметричное замыкание</string>
    <string name="ref_pr_powerquality_s1_r2_l">Перерыв питания</string>
    <string name="ref_pr_powerquality_s1_r2_n">Срабатывание защиты выше по сети</string>
    <string name="ref_pr_powerquality_s1_r3_l">Фликер</string>
    <string name="ref_pr_powerquality_s1_r3_n">Повторяющиеся скачки нагрузки — сварка, дробилки</string>
    <string name="ref_pr_powerquality_s1_r4_l">Несимметрия</string>
    <string name="ref_pr_powerquality_s1_r4_n">Неравномерно распределённые однофазные нагрузки</string>
    <string name="ref_pr_powerquality_s1_title">Что есть что</string>
    <string name="ref_pr_powerquality_s2_p0">Несколько процентов несимметрии напряжения дают в асинхронном двигателе в разы больше несимметрии тока, и весь лишний ток становится теплом в роторе. Это самая тихая из этих неприятностей и та, что сокращает жизнь машины, ни разу ничего не отключив.</string>
    <string name="ref_pr_powerquality_s2_title">Дороже всего обходится несимметрия</string>
    <string name="ref_pr_powerquality_source">IEC 61000-4-30, EN 50160</string>
    <string name="ref_pr_powerquality_title">Качество электроэнергии</string>
    <string name="ref_pr_selectivity_callout">Утверждение о селективности без таблицы изготовителя за ним — это надежда. Две кривые, которые на логарифмическом графике выглядят разведёнными, — самый частый способ такую надежду завести.</string>
    <string name="ref_pr_selectivity_description">Заставить открыться только ближайший аппарат — и понимать, когда это невозможно.</string>
    <string name="ref_pr_selectivity_s0_p0">Селективность достигается током, временем или энергией. Токовая работает, пока ток замыкания у нижестоящего аппарата заметно ниже порога мгновенного расцепления вышестоящего. Временная работает за счёт задержки срабатывания вышестоящего. Энергетическая — полная селективность при больших токах замыкания — из кривых вообще не выводится и существует только в испытанных таблицах изготовителя.</string>
    <string name="ref_pr_selectivity_s0_p1">Два выключателя, кривые которых просто не пересекаются, ещё не селективны. Вблизи начала оба аппарата находятся в зоне мгновенного расцепления, оба открываются за миллисекунды, и кривые ничего не говорят о том, кто успел первым.</string>
    <string name="ref_pr_selectivity_s0_title">Три способа её получить</string>
    <string name="ref_pr_selectivity_s1_r0_l">Токовая</string>
    <string name="ref_pr_selectivity_s1_r0_n">Отказывает, как только замыкание входит в зону мгновенного расцепления вышестоящего аппарата</string>
    <string name="ref_pr_selectivity_s1_r0_v">Отношение номиналов, обычно 1:1,6 или лучше</string>
    <string name="ref_pr_selectivity_s1_r1_l">Временная</string>
    <string name="ref_pr_selectivity_s1_r1_n">Стоит пропущенной энергии при каждом замыкании</string>
    <string name="ref_pr_selectivity_s1_r1_v">Вышестоящий аппарат задержан на 100 ms и более</string>
    <string name="ref_pr_selectivity_s1_r2_l">Энергетическая</string>
    <string name="ref_pr_selectivity_s1_r2_n">Действительна только для точно указанной пары</string>
    <string name="ref_pr_selectivity_s1_r2_v">Испытанное сочетание изготовителя</string>
    <string name="ref_pr_selectivity_s1_title">Какой способ и где его предел</string>
    <string name="ref_pr_selectivity_source">IEC 60947-2 и таблицы изготовителей</string>
    <string name="ref_pr_selectivity_title">Селективность</string>
    <string name="ref_pr_switchboard_description">Превышение температуры, формы разделения и почему щит не проходит типовые испытания.</string>
    <string name="ref_pr_switchboard_s0_p0">Аппараты нормируются на открытом воздухе при 30 или 40 °C. Внутри закрытого щита они греют друг друга, и то, что щит на самом деле выдержит, задаёт его номинальный коэффициент одновременности, а не сумма номиналов аппаратов. Щит, который сходится на бумаге, всё равно может не пройти проверку на превышение температуры.</string>
    <string name="ref_pr_switchboard_s0_title">Предел ставит оболочка</string>
    <string name="ref_pr_switchboard_s1_r0_v">Без разделения</string>
    <string name="ref_pr_switchboard_s1_r1_v">Шины отделены от функциональных блоков</string>
    <string name="ref_pr_switchboard_s1_r2_v">Блоки отделены друг от друга, зажимы — нет</string>
    <string name="ref_pr_switchboard_s1_r3_n">Позволяет работать на одной линии, не снимая напряжение с остальных</string>
    <string name="ref_pr_switchboard_s1_r3_v">Блоки и их зажимы отделены полностью</string>
    <string name="ref_pr_switchboard_s1_title">Формы разделения</string>
    <string name="ref_pr_switchboard_s2_p0">IEC 61439 проверяет конструкцию, а не отдельный щит: превышение температуры, стойкость к токам короткого замыкания, изоляцию, непрерывность цепи защиты и степень IP. Замена аппарата на равноценный другого изготовителя проверку обесценивает, как бы похоже ни выглядел паспорт.</string>
    <string name="ref_pr_switchboard_s2_title">Что охватывают типовые испытания</string>
    <string name="ref_pr_switchboard_source">IEC 61439</string>
    <string name="ref_pr_switchboard_title">Проектирование щитов</string>
    <string name="ref_pr_vectorgroup_description">Что говорит Dyn11 и что должно совпасть, прежде чем две единицы пойдут параллельно.</string>
    <string name="ref_pr_vectorgroup_s0_p0">Прописная буква — обмотка высшего напряжения, строчная — низшего. D — треугольник, Y — звезда, z — зигзаг; буква n означает, что нулевая точка выведена наружу как нейтраль. Число — сдвиг фаз в единицах по 30°, читаемый как циферблат: 11 значит, что сторона низшего напряжения опережает на 30°.</string>
    <string name="ref_pr_vectorgroup_s0_title">Читайте слева направо</string>
    <string name="ref_pr_vectorgroup_s1_r0_n">Обычный распределительный трансформатор</string>
    <string name="ref_pr_vectorgroup_s1_r0_v">Треугольник на ВН, звезда с нейтралью на НН, опережение 30°</string>
    <string name="ref_pr_vectorgroup_s1_r1_n">Региональное предпочтение; с Dyn11 параллельно не пойдёт</string>
    <string name="ref_pr_vectorgroup_s1_r1_v">Те же обмотки, отставание 150°</string>
    <string name="ref_pr_vectorgroup_s1_r2_n">Плохо переносит несимметричную нагрузку</string>
    <string name="ref_pr_vectorgroup_s1_r2_v">Звезда с обеих сторон, без сдвига</string>
    <string name="ref_pr_vectorgroup_s1_r3_n">Нейтраль недоступна</string>
    <string name="ref_pr_vectorgroup_s1_r3_v">Треугольник с обеих сторон</string>
    <string name="ref_pr_vectorgroup_s1_r4_n">Терпит сильную несимметрию</string>
    <string name="ref_pr_vectorgroup_s1_r4_v">Звезда на ВН, зигзаг на НН</string>
    <string name="ref_pr_vectorgroup_s1_title">Распространённые группы</string>
    <string name="ref_pr_vectorgroup_s2_p0">Совпасть должно четыре: группа соединений, коэффициент трансформации, напряжение короткого замыкания и чередование фаз. Разные uk означают, что трансформаторы делят нагрузку не пропорционально своим мощностям — более жёсткий берёт больше и перегревается первым.</string>
    <string name="ref_pr_vectorgroup_s2_title">Перед параллельной работой</string>
    <string name="ref_pr_vectorgroup_source">IEC 60076-1</string>
    <string name="ref_pr_vectorgroup_title">Группы соединений трансформаторов</string>
    <string name="ref_prefix_giga">гига</string>
    <string name="ref_prefix_kilo">кило</string>
    <string name="ref_prefix_mega">мега</string>
    <string name="ref_prefix_micro">микро</string>
    <string name="ref_prefix_milli">милли</string>
    <string name="ref_prefix_nano">нано</string>
    <string name="ref_prefix_pico">пико</string>
    <string name="ref_ratings_coordination">Согласование с кабелем</string>
    <string name="ref_ratings_coordination_note">Оба условия должны выполняться. Первое выбирает аппарат между нагрузкой и кабелем. Второе говорит, что аппарат должен действительно сработать раньше, чем кабель будет повреждён: у современного выключателя это выполняется по построению, а у части плавких вставок — нет, и это надо проверять.</string>
    <string name="ref_ratings_description">Стандартные номиналы аппаратов и правило согласования</string>
    <string name="ref_ratings_first">Расчётный ток ≤ номинальный ток аппарата ≤ длительно допустимый ток кабеля</string>
    <string name="ref_ratings_fuse">Плавкие вставки gG</string>
    <string name="ref_ratings_fuse_large">Большие номиналы</string>
    <string name="ref_ratings_fuse_note">Вставка gG защищает и от перегрузки, и от короткого замыкания. Вставка aM защищает только от короткого замыкания и должна работать вместе с отдельным аппаратом защиты от перегрузки — замена одной на другую оставляет двигатель вообще без защиты от перегрузки.</string>
    <string name="ref_ratings_fuse_series">Обычный ряд</string>
    <string name="ref_ratings_mcb">Модульные автоматические выключатели</string>
    <string name="ref_ratings_mcb_large">Большие номиналы</string>
    <string name="ref_ratings_mcb_series">Обычный ряд</string>
    <string name="ref_ratings_second">Ток срабатывания не должен превышать 1,45 × длительно допустимого тока кабеля</string>
    <string name="ref_ratings_source">IEC 60898 · IEC 60269 · IEC 60364-4-43</string>
    <string name="ref_ratings_title">Предпочтительные номиналы</string>
    <string name="ref_rcd_100ma">Селективность над аппаратом на 30 mA</string>
    <string name="ref_rcd_10ma">Медицинские помещения и участки повышенного риска</string>
    <string name="ref_rcd_300ma">Защита от пожара на распределительном щите</string>
    <string name="ref_rcd_30ma">Дополнительная защита: розетки, ванные комнаты, улица</string>
    <string name="ref_rcd_a">Плюс пульсирующий постоянный</string>
    <string name="ref_rcd_a_note">Однофазная электроника, обычный минимум</string>
    <string name="ref_rcd_ac">Только синусоидальный переменный</string>
    <string name="ref_rcd_ac_note">Во многих странах уже не допускается</string>
    <string name="ref_rcd_b">Плюс сглаженный постоянный</string>
    <string name="ref_rcd_b_note">Трёхфазные преобразователи, зарядные станции, солнечные инверторы</string>
    <string name="ref_rcd_description">Какую форму дифференциального тока способен обнаружить каждый тип</string>
    <string name="ref_rcd_f">Плюс смешанные частоты</string>
    <string name="ref_rcd_f_note">Однофазные преобразователи частоты</string>
    <string name="ref_rcd_ratings">Номинальный дифференциальный ток</string>
    <string name="ref_rcd_ratings_note">30 mA — защита от поражения электрическим током; 300 mA — защита от пожара. Это разные задачи, и одна не заменяет другую.</string>
    <string name="ref_rcd_selective">С выдержкой, для селективности со стороны источника</string>
    <string name="ref_rcd_source">IEC 61008 · IEC 61009 · IEC 62423</string>
    <string name="ref_rcd_times">Наибольшее время срабатывания</string>
    <string name="ref_rcd_times_note">Для селективности между двумя УЗО мало разных номиналов: вышестоящий аппарат должен быть ещё и типа S, чья намеренная выдержка позволяет нижестоящему сработать первым. Два безвыдержечных аппарата последовательно сработают вместе.</string>
    <string name="ref_rcd_title">Типы УЗО</string>
    <string name="ref_rcd_types">Обнаруживаемая форма тока</string>
    <string name="ref_rcd_types_note">Каждый тип обнаруживает всё, что обнаруживают предыдущие, и ещё одно. Отказ тихий: УЗО, перед которым появился дифференциальный ток, которого оно не видит, не срабатывает и никак не показывает, что оно слепо.</string>
    <string name="ref_safety_1">Отключить полностью. Каждый источник, включая те, что могут подать напряжение обратно, — генераторы, ИБП, солнечные модули, конденсаторы.</string>
    <string name="ref_safety_2">Принять меры от повторного включения. Запереть и вывесить плакат; одна записка — не замок.</string>
    <string name="ref_safety_3">Проверить отсутствие напряжения. Проверьте указатель на известном источнике, проверьте линию, затем проверьте указатель ещё раз.</string>
    <string name="ref_safety_4">Заземлить и закоротить. Обязательно на высоком напряжении; хорошая практика везде, где напряжение может вернуться.</string>
    <string name="ref_safety_5">Оградить соседние части, оставшиеся под напряжением. Закройте или отгородите всё, что в пределах досягаемости остаётся под напряжением.</string>
    <string name="ref_safety_callout">Проверка указателя до и после — не ритуал. Указатель, отказавший во время проверки, покажет отсутствие напряжения на линии под напряжением, и показание, которому вы поверили, и было этим отказом.</string>
    <string name="ref_safety_description">Прежде чем работать с тем, что вы намерены считать обесточенным.</string>
    <string name="ref_safety_intro">Правило — это порядок. Каждый шаг предполагает, что предыдущий выполнен, а третий существует потому, что первые два можно безупречно выполнить не на той линии.</string>
    <string name="ref_safety_intro_title">В этом порядке, каждый раз</string>
    <string name="ref_safety_s1">Пять правил</string>
    <string name="ref_safety_source">EN 50110-1</string>
    <string name="ref_safety_title">Пять правил безопасности</string>
    <string name="ref_sel_battery_callout">Батарея с жидким электролитом при заряде выделяет водород. Это требование к вентиляции и зона, свободная от источников зажигания, а не вопрос предпочтений.</string>
    <string name="ref_sel_battery_col_0">VRLA</string>
    <string name="ref_sel_battery_col_1">Свинцово-кислотная с жидким электролитом</string>
    <string name="ref_sel_battery_col_2">Литий-ионная (LFP)</string>
    <string name="ref_sel_battery_description">Во что каждая технология обходится за срок службы, а не по счёту.</string>
    <string name="ref_sel_battery_intro">Две батареи одинаковой ёмкости в ампер-часах — не одинаковая покупка. Полезная глубина разряда и число циклов решают, сколько энергии вы на самом деле снимете за десять лет, и по этой мерке самая дешёвая батарея редко оказывается самой дешёвой.</string>
    <string name="ref_sel_battery_intro_title">Циклы, а не ёмкость</string>
    <string name="ref_sel_battery_r3_c0">Не требуется</string>
    <string name="ref_sel_battery_r3_c1">Доливка электролита, вентиляция</string>
    <string name="ref_sel_battery_r3_c2">Не требуется, но нужна система управления батареей</string>
    <string name="ref_sel_battery_r4_c0">Срок службы вдвое меньше на каждые 10 °C выше 20</string>
    <string name="ref_sel_battery_r4_c1">То же, и вдобавок выделяет водород</string>
    <string name="ref_sel_battery_r4_c2">Терпит тепло, нельзя заряжать ниже 0 °C</string>
    <string name="ref_sel_battery_r5_c0">ИБП в режиме ожидания, редкие разряды</string>
    <string name="ref_sel_battery_r5_c1">Крупные стационарные батареи, когда решает цена</string>
    <string name="ref_sel_battery_r5_c2">Ежедневные циклы, солнечная энергетика, ограничение по массе</string>
    <string name="ref_sel_battery_row_0">Полезная глубина разряда</string>
    <string name="ref_sel_battery_row_1">Показатель Пейкерта</string>
    <string name="ref_sel_battery_row_2">Число циклов</string>
    <string name="ref_sel_battery_row_3">Обслуживание</string>
    <string name="ref_sel_battery_row_4">Температура</string>
    <string name="ref_sel_battery_row_5">Подходит для</string>
    <string name="ref_sel_battery_source">Данные изготовителей</string>
    <string name="ref_sel_battery_table_title">Рядом</string>
    <string name="ref_sel_battery_title">Технологии аккумуляторов</string>
    <string name="ref_sel_cabletype_callout">Кабель, рассчитанный на сырое место, — не то же самое, что рассчитанный на постоянное погружение, и ни то ни другое не равно рассчитанному на прокладку в земле. Читайте требования к оболочке, а не к изоляции.</string>
    <string name="ref_sel_cabletype_col_1">Конструкция</string>
    <string name="ref_sel_cabletype_col_2">Почему</string>
    <string name="ref_sel_cabletype_description">Что трасса делает с кабелем и какая конструкция это переживёт.</string>
    <string name="ref_sel_cabletype_intro">Сечение и изоляция отвечают на вопросы «сколько тока» и «насколько горячо». Они ничего не говорят о том, чтобы лежать в мокром грунте, миллион раз проехать в кабельной цепи или держать вентилятор дымоудаления в работе, пока здание горит. Это вопросы конструкции, и неверно выбранная конструкция — дефект, который приходит спустя годы.</string>
    <string name="ref_sel_cabletype_intro_title">Кабель выбирает трасса</string>
    <string name="ref_sel_cabletype_r0_c1">Бронированный, сшитый полиэтилен, оболочка для сырых мест</string>
    <string name="ref_sel_cabletype_r0_c2">Подвижки грунта и камни; броня — и механическая защита, и путь заземления</string>
    <string name="ref_sel_cabletype_r1_c1">Небронированный многожильный, стойкий к ультрафиолету, если снаружи</string>
    <string name="ref_sel_cabletype_r1_c2">Опирается по всей длине, поэтому важны только обращение и солнце</string>
    <string name="ref_sel_cabletype_r2_c1">Оболочка для постоянной сырости</string>
    <string name="ref_sel_cabletype_r2_c2">Вода идёт вдоль оболочки, рассчитанной лишь на влажность</string>
    <string name="ref_sel_cabletype_r3_c1">Огнестойкий, безгалогенный</string>
    <string name="ref_sel_cabletype_r3_c2">Должен сохранить линию в работе, пока люди выходят, и не добавлять дыма</string>
    <string name="ref_sel_cabletype_r4_c1">С двойной изоляцией, стойкий к ультрафиолету и озону, 1,5 kV</string>
    <string name="ref_sel_cabletype_r4_c2">Снаружи 25 лет при напряжении, на которое обычный кабель не рассчитан</string>
    <string name="ref_sel_cabletype_r5_c1">Гибкий, из тонких проволок, для кабельных цепей</string>
    <string name="ref_sel_cabletype_r5_c2">Его убивает усталость, а не ток; однопроволочная жила наклёпывается и ломается</string>
    <string name="ref_sel_cabletype_r6_c1">Стойкий к буровому раствору, безгалогенный, не распространяющий горение по IEC 60332-3</string>
    <string name="ref_sel_cabletype_r6_c2">Соль, вибрация и пожар, от которого некуда уйти</string>
    <string name="ref_sel_cabletype_row_0">В земле напрямую</string>
    <string name="ref_sel_cabletype_row_1">На лотке</string>
    <string name="ref_sel_cabletype_row_2">В мокром месте</string>
    <string name="ref_sel_cabletype_row_3">Путь эвакуации</string>
    <string name="ref_sel_cabletype_row_4">Постоянный ток солнечной установки</string>
    <string name="ref_sel_cabletype_row_5">Подвижные машины</string>
    <string name="ref_sel_cabletype_row_6">Суда и морские платформы</string>
    <string name="ref_sel_cabletype_source">IEC 60502, IEC 60364-5-52 и данные изготовителей</string>
    <string name="ref_sel_cabletype_table_title">По месту прокладки</string>
    <string name="ref_sel_cabletype_title">Выбор типа кабеля</string>
    <string name="ref_sel_enclosure_callout">Вторая цифра выше 6 не включает предыдущие. IPX7 (погружение) не подразумевает IPX5 (струи); оболочку, которой нужно и то и другое, маркируют обеими.</string>
    <string name="ref_sel_enclosure_col_0">Среда</string>
    <string name="ref_sel_enclosure_col_1">IP</string>
    <string name="ref_sel_enclosure_col_2">IK</string>
    <string name="ref_sel_enclosure_description">Чего требует среда, помещение за помещением.</string>
    <string name="ref_sel_enclosure_intro">Оболочку выбирают под режим уборки и под погоду, а не под день монтажа. Щит, который никогда не видит дождя, раз в год всё-таки видит мойку высокого давления, и нужна ему именно эта степень.</string>
    <string name="ref_sel_enclosure_intro_title">Задавайте по худшему дню</string>
    <string name="ref_sel_enclosure_r0_c0">Офис, жильё, сухой склад</string>
    <string name="ref_sel_enclosure_r1_c0">Вне зон прямых брызг</string>
    <string name="ref_sel_enclosure_r2_c0">Под открытым небом</string>
    <string name="ref_sel_enclosure_r3_c0">Удары от машин и тележек</string>
    <string name="ref_sel_enclosure_r4_c0">Ежедневная мойка струёй</string>
    <string name="ref_sel_enclosure_r5_c0">Опасность — токопроводящая пыль</string>
    <string name="ref_sel_enclosure_row_0">Помещение, сухо</string>
    <string name="ref_sel_enclosure_row_1">Ванная комната</string>
    <string name="ref_sel_enclosure_row_2">Улица</string>
    <string name="ref_sel_enclosure_row_3">Парковка</string>
    <string name="ref_sel_enclosure_row_4">Пищевое производство</string>
    <string name="ref_sel_enclosure_row_5">Запылённый цех</string>
    <string name="ref_sel_enclosure_source">IEC 60529 и IEC 62262</string>
    <string name="ref_sel_enclosure_table_title">По среде</string>
    <string name="ref_sel_enclosure_title">Выбор IP и IK</string>
    <string name="ref_sel_insulation_callout">Безгалогенный кабель выбирают ради людей, выходящих сквозь дым, а не ради кабеля. Там, где у здания один путь эвакуации, это перестаёт быть предпочтением.</string>
    <string name="ref_sel_insulation_col_0">ПВХ</string>
    <string name="ref_sel_insulation_col_1">СПЭ</string>
    <string name="ref_sel_insulation_col_2">ЭПР</string>
    <string name="ref_sel_insulation_col_3">Безгалогенная</string>
    <string name="ref_sel_insulation_description">Температура, поведение в пожаре, гибкость и цена — и что покупает каждое.</string>
    <string name="ref_sel_insulation_intro">Сшитый полиэтилен при том же сечении несёт больший ток, чем ПВХ, потому что терпит более горячую жилу. Этот добавочный ток настоящий, но настоящими будут и более жёсткий кабель, и больший радиус изгиба, и зажим, которому теперь надо пережить 90 °C.</string>
    <string name="ref_sel_insulation_intro_title">Более высокая температура даётся не даром</string>
    <string name="ref_sel_insulation_r1_c0">Хорошая</string>
    <string name="ref_sel_insulation_r1_c1">Жёсткий</string>
    <string name="ref_sel_insulation_r1_c2">Очень хорошая</string>
    <string name="ref_sel_insulation_r1_c3">Хорошая</string>
    <string name="ref_sel_insulation_r2_c0">Густой кислый дым</string>
    <string name="ref_sel_insulation_r2_c1">Густой дым</string>
    <string name="ref_sel_insulation_r2_c2">Густой дым</string>
    <string name="ref_sel_insulation_r2_c3">Мало дыма, без галогенов</string>
    <string name="ref_sel_insulation_r4_c0">Обычная стационарная проводка</string>
    <string name="ref_sel_insulation_r4_c1">Повышенная нагрузка, прокладка в земле</string>
    <string name="ref_sel_insulation_r4_c2">Изгибы, подвижные машины, судовые установки</string>
    <string name="ref_sel_insulation_r4_c3">Тоннели, суда, общественные здания</string>
    <string name="ref_sel_insulation_row_0">Температура жилы</string>
    <string name="ref_sel_insulation_row_1">Гибкость</string>
    <string name="ref_sel_insulation_row_2">В пожаре</string>
    <string name="ref_sel_insulation_row_3">Относительная цена</string>
    <string name="ref_sel_insulation_row_4">Подходит для</string>
    <string name="ref_sel_insulation_source">IEC 60502 и данные изготовителей</string>
    <string name="ref_sel_insulation_table_title">Рядом</string>
    <string name="ref_sel_insulation_title">Выбор изоляции</string>
    <string name="ref_sel_material_callout">Алюминий в зажиме, рассчитанном на медь, — та самая авария, ради предотвращения которой это сравнение и существует. Соединение течёт, греется, окисляется и в конце концов даёт дугу — спустя годы после того, как сделавший его человек ушёл.</string>
    <string name="ref_sel_material_col_0">Медь</string>
    <string name="ref_sel_material_col_1">Алюминий</string>
    <string name="ref_sel_material_description">Где алюминий экономит деньги, а где стоит дороже, чем экономит.</string>
    <string name="ref_sel_material_intro">Алюминию нужно примерно в полтора раза большее сечение при том же токе, и он всё равно весит около половины. На длинной тяжёлой питающей линии это экономия и в деньгах, и в трудозатратах. На групповой линии 2,5 mm² экономить нечего, а вот соединение, которое можно сделать неверно, появляется.</string>
    <string name="ref_sel_material_intro_title">На две ступени крупнее, втрое легче</string>
    <string name="ref_sel_material_r4_c0">Без сложностей</string>
    <string name="ref_sel_material_r4_c1">Биметаллический наконечник, верный момент затяжки, подтяжка после осадки</string>
    <string name="ref_sel_material_r5_c0">Всё, и особенно малые сечения</string>
    <string name="ref_sel_material_r5_c1">Длинные питающие линии, стояки, примерно от 35 mm²</string>
    <string name="ref_sel_material_row_0">Удельное сопротивление при 20 °C</string>
    <string name="ref_sel_material_row_1">Плотность</string>
    <string name="ref_sel_material_row_2">Сечение при том же токе</string>
    <string name="ref_sel_material_row_3">Масса при том же токе</string>
    <string name="ref_sel_material_row_4">Соединения</string>
    <string name="ref_sel_material_row_5">Подходит для</string>
    <string name="ref_sel_material_source">IEC 60228 и собственные данные приложения по материалам</string>
    <string name="ref_sel_material_table_title">Рядом</string>
    <string name="ref_sel_material_title">Медь или алюминий</string>
    <string name="ref_sel_rcdtype_callout">Номинал — вопрос отдельный от типа. 30 mA защищает людей, 100 и 300 mA защищают от пожара, а 10 mA применяют там, где риск высок, а линия мала.</string>
    <string name="ref_sel_rcdtype_col_0">Тип AC</string>
    <string name="ref_sel_rcdtype_col_1">Тип A</string>
    <string name="ref_sel_rcdtype_col_2">Тип F</string>
    <string name="ref_sel_rcdtype_col_3">Тип B</string>
    <string name="ref_sel_rcdtype_description">Тип определяется формой тока утечки, а не его величиной.</string>
    <string name="ref_sel_rcdtype_intro">УЗО может сработать только на тот ток, который способно измерить. Поставьте тип AC перед преобразователем частоты — и оно, возможно, никогда не увидит утечку с постоянной составляющей, которую преобразователь создаёт: аппарат установлен, испытан и слеп.</string>
    <string name="ref_sel_rcdtype_intro_title">Подбирайте тип под нагрузку</string>
    <string name="ref_sel_rcdtype_r4_c0">Чисто активные линии</string>
    <string name="ref_sel_rcdtype_r4_c1">Розетки, освещение, однофазная электроника</string>
    <string name="ref_sel_rcdtype_r4_c2">Однофазные преобразователи, стиральные машины</string>
    <string name="ref_sel_rcdtype_r4_c3">Трёхфазные преобразователи, зарядные станции, солнечные инверторы</string>
    <string name="ref_sel_rcdtype_row_0">Синусоидальный переменный</string>
    <string name="ref_sel_rcdtype_row_1">Пульсирующий постоянный</string>
    <string name="ref_sel_rcdtype_row_2">Смешанные частоты</string>
    <string name="ref_sel_rcdtype_row_3">Сглаженный постоянный</string>
    <string name="ref_sel_rcdtype_row_4">Обычное применение</string>
    <string name="ref_sel_rcdtype_source">IEC 61008 / IEC 62423</string>
    <string name="ref_sel_rcdtype_table_title">Что обнаруживает каждый тип</string>
    <string name="ref_sel_rcdtype_title">Выбор типа УЗО</string>
    <string name="ref_sel_starting_callout" formatted="false">Преобразователь частоты — не только способ пуска. Если нагрузка когда-нибудь работает на пониженной скорости, он окупается энергией: вентилятор на 80 % скорости берёт примерно половину мощности.</string>
    <string name="ref_sel_starting_col_0">Прямой пуск</string>
    <string name="ref_sel_starting_col_1">Звезда-треугольник</string>
    <string name="ref_sel_starting_col_2">Устройство плавного пуска</string>
    <string name="ref_sel_starting_col_3">Преобразователь частоты</string>
    <string name="ref_sel_starting_description">Во что каждый способ обходится в токе, в моменте и в деньгах.</string>
    <string name="ref_sel_starting_intro" formatted="false">Каждый способ здесь работает за счёт снижения напряжения, а момент падает как его квадрат. Там, где снижение — это смена схемы соединения или трансформатор (звезда-треугольник, автотрансформатор), линейный ток падает в той же пропорции, что и момент: звезда прикладывает 58 % напряжения, поэтому треть тока покупает треть момента. Устройство плавного пуска понижает напряжение последовательно, поэтому его ток падает вместе с напряжением, а момент — как квадрат: две трети тока оставляют меньше половины момента. Так или иначе, гружёный конвейер, который прекрасно трогается при прямом пуске, в звезде может не тронуться вовсе.</string>
    <string name="ref_sel_starting_intro_title">Отдаёте вы момент</string>
    <string name="ref_sel_starting_r2_c3">Весь диапазон</string>
    <string name="ref_sel_starting_r4_c0">Небольшие двигатели, жёсткая сеть</string>
    <string name="ref_sel_starting_r4_c1">Вентиляторы и насосы, трогающиеся без нагрузки</string>
    <string name="ref_sel_starting_r4_c2">Ременные передачи, где важен мягкий разгон</string>
    <string name="ref_sel_starting_r4_c3">Переменная нагрузка, экономия энергии</string>
    <string name="ref_sel_starting_r5_c0">Провал напряжения на всём щите</string>
    <string name="ref_sel_starting_r5_c1">Бросок тока при переключении</string>
    <string name="ref_sel_starting_r5_c2">Для длительной работы нужен обходной контактор</string>
    <string name="ref_sel_starting_r5_c3">Гармоники, электромагнитная совместимость, УЗО типа B</string>
    <string name="ref_sel_starting_row_0">Пусковой ток</string>
    <string name="ref_sel_starting_row_1">Пусковой момент</string>
    <string name="ref_sel_starting_row_2">Регулирование скорости</string>
    <string name="ref_sel_starting_row_3">Относительная цена</string>
    <string name="ref_sel_starting_row_4">Подходит для</string>
    <string name="ref_sel_starting_row_5">Обратите внимание</string>
    <string name="ref_sel_starting_source">Данные изготовителей и IEC 60947-4</string>
    <string name="ref_sel_starting_table_title">Рядом</string>
    <string name="ref_sel_starting_title">Способы пуска двигателей</string>
    <string name="ref_source_label">Источник: %1$s</string>
    <string name="ref_standards_description">Карта документов, которым следует это приложение.</string>
    <string name="ref_standards_intro">Большинство вопросов по электроустановкам низкого напряжения решается внутри IEC 60364, а номер части говорит, в какой главе. Знание, что -4-41 — это защита, а -5-52 — электропроводки, превращает поиск в обращение к нужному месту.</string>
    <string name="ref_standards_intro_title">Серия 60364 — одна книга по частям</string>
    <string name="ref_standards_s1">IEC 60364 — электроустановки низкого напряжения</string>
    <string name="ref_standards_s2">В других документах</string>
    <string name="ref_standards_source">Каталог IEC</string>
    <string name="ref_standards_title">Какой стандарт о чём</string>
    <string name="ref_std_a_0">Защита от поражения электрическим током; время отключения</string>
    <string name="ref_std_a_1">Защита от сверхтока</string>
    <string name="ref_std_a_2">Электропроводки; длительно допустимый ток и поправочные коэффициенты</string>
    <string name="ref_std_a_3">Заземляющие устройства и защитные проводники</string>
    <string name="ref_std_a_4">Проверка: осмотр и испытания</string>
    <string name="ref_std_a_5">Особые электроустановки — ванные комнаты, марины, солнечные, медицинские</string>
    <string name="ref_std_b_0">Стандартные напряжения</string>
    <string name="ref_std_b_1">Жилы изолированных кабелей</string>
    <string name="ref_std_b_10">Защита от ударов, степени IK</string>
    <string name="ref_std_b_11">Буквенные обозначения</string>
    <string name="ref_std_b_12">Освещение рабочих мест</string>
    <string name="ref_std_b_13">Эксплуатация электроустановок</string>
    <string name="ref_std_b_2">Плавкие предохранители низкого напряжения</string>
    <string name="ref_std_b_3">Степени защиты IP</string>
    <string name="ref_std_b_4">Графические обозначения на схемах</string>
    <string name="ref_std_b_5">Автоматические выключатели бытового назначения</string>
    <string name="ref_std_b_6">Токи короткого замыкания</string>
    <string name="ref_std_b_7">Автоматические выключатели промышленного назначения</string>
    <string name="ref_std_b_8">Устройства защитного отключения</string>
    <string name="ref_std_b_9">Низковольтные комплектные устройства</string>
    <string name="ref_sym_ammeter_name">Амперметр</string>
    <string name="ref_sym_ansi_description">Обозначения, которые различаются в двух системах, и те, на которых спотыкаются.</string>
    <string name="ref_sym_ansi_intro">Большинство обозначений в обеих системах одинаковы — двигатель и там и там круг с буквой M. Здесь только те, что действительно различаются, потому что таблицу, набитую одинаковыми строками, никто не дочитывает.</string>
    <string name="ref_sym_ansi_intro_title">Только различающиеся</string>
    <string name="ref_sym_ansi_section">Один и тот же элемент, две системы</string>
    <string name="ref_sym_ansi_source">Нарисовано по IEC 60617 и ANSI/IEEE 315</string>
    <string name="ref_sym_ansi_title">IEC и ANSI рядом</string>
    <string name="ref_sym_autotransformer_name">Автотрансформатор</string>
    <string name="ref_sym_autotransformer_note">Одна обмотка с отпайкой. Разделения между двумя сторонами нет.</string>
    <string name="ref_sym_battery_name">Батарея</string>
    <string name="ref_sym_bell_name">Звонок</string>
    <string name="ref_sym_busbar_name">Шина</string>
    <string name="ref_sym_button_break_name">Кнопка с размыкающим контактом</string>
    <string name="ref_sym_button_make_name">Кнопка с замыкающим контактом</string>
    <string name="ref_sym_capacitor_name">Конденсатор</string>
    <string name="ref_sym_circuit_breaker_name">Автоматический выключатель</string>
    <string name="ref_sym_circuit_breaker_note">Крестики отмечают аппарат, отключающий ток замыкания. Именно этим он отличается от двух предыдущих.</string>
    <string name="ref_sym_coil_name">Катушка</string>
    <string name="ref_sym_coil_note">Катушка управления реле или контактора; её контакты нарисованы в другом месте листа.</string>
    <string name="ref_sym_coil_timed_off_name">Катушка с выдержкой при отпускании</string>
    <string name="ref_sym_coil_timed_on_name">Катушка с выдержкой при срабатывании</string>
    <string name="ref_sym_col_ansi">ANSI</string>
    <string name="ref_sym_col_iec">IEC</string>
    <string name="ref_sym_conductor_name">Проводник</string>
    <string name="ref_sym_conduit_name">Трасса в трубе</string>
    <string name="ref_sym_contact_changeover_name">Переключающий контакт</string>
    <string name="ref_sym_contact_delay_close_name">Контакт с выдержкой при замыкании</string>
    <string name="ref_sym_contact_delay_close_note">Дуга показывает, в какую сторону действует выдержка. Обращённая навстречу движению означает выдержку при замыкании.</string>
    <string name="ref_sym_contact_delay_open_name">Контакт с выдержкой при размыкании</string>
    <string name="ref_sym_contact_nc_name">Размыкающий контакт</string>
    <string name="ref_sym_contact_nc_note">Чёрточка поперёк контакта — единственное отличие от предыдущего, и она переворачивает работу цепи.</string>
    <string name="ref_sym_contact_no_name">Замыкающий контакт</string>
    <string name="ref_sym_contact_no_note">В покое разомкнут, замыкается при срабатывании.</string>
    <string name="ref_sym_contactor_name">Контактор</string>
    <string name="ref_sym_contactor_note">Сделан, чтобы многократно коммутировать ток нагрузки и отпадать, как только его катушка теряет питание.</string>
    <string name="ref_sym_control_description">Контакты, катушки и приборы так, как их показывает схема управления.</string>
    <string name="ref_sym_control_section">Обозначения</string>
    <string name="ref_sym_control_source">Нарисовано по IEC 60617; обозначения по IEC 81346</string>
    <string name="ref_sym_control_title">Обозначения управления и измерений</string>
    <string name="ref_sym_copyright">Они нарисованы по геометрическому описанию из IEC 60617, а не воспроизведены из неё. Там, где ваше проектное бюро пользуется своим вариантом, побеждает местная традиция.</string>
    <string name="ref_sym_crossing_name">Пересечение без соединения</string>
    <string name="ref_sym_current_transformer_name">Трансформатор тока</string>
    <string name="ref_sym_current_transformer_note">Включается последовательно в линию. Его вторичную обмотку нельзя оставлять разомкнутой, пока в первичной есть ток.</string>
    <string name="ref_sym_data_outlet_name">Розетка передачи данных</string>
    <string name="ref_sym_detector_name">Извещатель</string>
    <string name="ref_sym_dimmer_name">Диммер</string>
    <string name="ref_sym_disconnector_name">Разъединитель</string>
    <string name="ref_sym_disconnector_note">Только разъединяет. Размыкать его под нагрузкой нельзя — ему нечем гасить дугу.</string>
    <string name="ref_sym_distribution_board_name">Распределительный щит</string>
    <string name="ref_sym_downlight_name">Встраиваемый светильник</string>
    <string name="ref_sym_drive_name">Преобразователь частоты</string>
    <string name="ref_sym_earth_name">Заземление</string>
    <string name="ref_sym_emergency_luminaire_name">Аварийный светильник</string>
    <string name="ref_sym_emergency_luminaire_note">Чёрточка отмечает непрерывное питание — светильник продолжает гореть при исчезновении сети.</string>
    <string name="ref_sym_emergency_stop_name">Аварийный останов</string>
    <string name="ref_sym_emergency_stop_note">Грибовидная головка, с фиксацией, размыкающий. Он должен разрывать цепь принудительным размыканием.</string>
    <string name="ref_sym_energy_meter_name">Счётчик энергии</string>
    <string name="ref_sym_exit_name">Указатель выхода</string>
    <string name="ref_sym_floodlight_name">Прожектор</string>
    <string name="ref_sym_fuse_name">Плавкий предохранитель</string>
    <string name="ref_sym_fuse_switch_name">Выключатель-разъединитель с предохранителями</string>
    <string name="ref_sym_generator_name">Генератор</string>
    <string name="ref_sym_horn_name">Ревун, сирена</string>
    <string name="ref_sym_indicator_lamp_name">Сигнальная лампа</string>
    <string name="ref_sym_inductor_name">Катушка индуктивности, реактор</string>
    <string name="ref_sym_intercom_name">Переговорное устройство</string>
    <string name="ref_sym_inverter_name">Инвертор</string>
    <string name="ref_sym_junction_box_name">Ответвительная коробка</string>
    <string name="ref_sym_junction_name">Соединение</string>
    <string name="ref_sym_junction_note">Вся разница в точке. Без неё линии пересекаются, не касаясь.</string>
    <string name="ref_sym_lamp_name">Лампа</string>
    <string name="ref_sym_letter_a">Устройства, комплекты</string>
    <string name="ref_sym_letter_b">Датчики, преобразователи</string>
    <string name="ref_sym_letter_c">Конденсаторы, накопители</string>
    <string name="ref_sym_letter_e">Освещение, нагрев</string>
    <string name="ref_sym_letter_f">Защита</string>
    <string name="ref_sym_letter_g">Источники: генераторы, батареи</string>
    <string name="ref_sym_letter_h">Сигнализация, оповещение</string>
    <string name="ref_sym_letter_k">Реле, контакторы</string>
    <string name="ref_sym_letter_l">Катушки индуктивности, реакторы</string>
    <string name="ref_sym_letter_m">Двигатели</string>
    <string name="ref_sym_letter_p">Измерение, испытание</string>
    <string name="ref_sym_letter_q">Коммутация силовых цепей</string>
    <string name="ref_sym_letter_r">Резисторы</string>
    <string name="ref_sym_letter_t">Трансформаторы, преобразователи</string>
    <string name="ref_sym_letter_w">Проводники, шины</string>
    <string name="ref_sym_letter_x">Зажимы, соединители</string>
    <string name="ref_sym_letters_intro">Схема обозначает свои аппараты буквой и числом — -Q1, -F2, -K3. Буква — это буквенное обозначение по IEC 81346, и она говорит, какую роль аппарат играет: ту половину смысла, которую форма условного обозначения не несёт.</string>
    <string name="ref_sym_letters_title">Что означает буква у аппарата</string>
    <string name="ref_sym_limit_switch_name">Путевой выключатель</string>
    <string name="ref_sym_luminaire_fluorescent_name">Люминесцентный светильник</string>
    <string name="ref_sym_luminaire_name">Светильник</string>
    <string name="ref_sym_mcb_name">Модульный автоматический выключатель</string>
    <string name="ref_sym_motor_name">Двигатель</string>
    <string name="ref_sym_pair_battery_name">Батарея</string>
    <string name="ref_sym_pair_capacitor_name">Конденсатор</string>
    <string name="ref_sym_pair_capacitor_note">Изогнутая обкладка — знак полярного конденсатора в ANSI. IEC рисует обе обкладки прямыми и отмечает полярность отдельно.</string>
    <string name="ref_sym_pair_circuit_breaker_name">Автоматический выключатель</string>
    <string name="ref_sym_pair_circuit_breaker_note">Выключатель ANSI — это нож с четвертью дуги. Глазу, привыкшему к IEC, он читается как обычный выключатель, и это самая дорогая ошибка чтения на этой странице.</string>
    <string name="ref_sym_pair_contact_no_name">Замыкающий контакт</string>
    <string name="ref_sym_pair_contact_no_note">ANSI отмечает неподвижные контакты кружками и рисует цепь горизонтально; IEC рисует её вертикально.</string>
    <string name="ref_sym_pair_earth_name">Заземление, масса</string>
    <string name="ref_sym_pair_earth_note">IEC складывает три укорачивающиеся чёрточки; ANSI рисует грабли. Обозначают они одно и то же соединение.</string>
    <string name="ref_sym_pair_fuse_name">Плавкий предохранитель</string>
    <string name="ref_sym_pair_fuse_note">Ничего общего. Предохранитель ANSI — узкая петля; предохранитель IEC — прямоугольник с чертой посередине.</string>
    <string name="ref_sym_pair_inductor_name">Катушка индуктивности</string>
    <string name="ref_sym_pair_lamp_name">Лампа</string>
    <string name="ref_sym_pair_resistor_name">Резистор</string>
    <string name="ref_sym_pair_resistor_note">Тот, что знают все. IEC рисует простой прямоугольник, ANSI — зигзаг.</string>
    <string name="ref_sym_pair_transformer_name">Трансформатор</string>
    <string name="ref_sym_pair_transformer_note">IEC рисует два перекрывающихся круга, ANSI — две обмотки по сторонам сердечника.</string>
    <string name="ref_sym_plan_description">Розетки, выключатели и светильники так, как их показывает план.</string>
    <string name="ref_sym_plan_intro">Однолинейная схема говорит, как соединена цепь; план говорит, где стоит аппарат. Поэтому большинство этих обозначений сидит на коротком отрезке стены — он задаёт ориентацию и говорит, на какой поверхности изделие установлено.</string>
    <string name="ref_sym_plan_intro_title">План — это не схема</string>
    <string name="ref_sym_plan_section">Обозначения</string>
    <string name="ref_sym_plan_source">Нарисовано по IEC 60617</string>
    <string name="ref_sym_plan_title">Обозначения на планах электроустановок</string>
    <string name="ref_sym_plc_name">Программируемый контроллер</string>
    <string name="ref_sym_pull_switch_name">Шнуровой выключатель</string>
    <string name="ref_sym_rcbo_name">Дифференциальный автомат</string>
    <string name="ref_sym_rcbo_note">Дифференциальная защита и защита от сверхтока в одном аппарате. Дополнительный расцепитель — вот отличие от УЗО.</string>
    <string name="ref_sym_rcd_name">Устройство защитного отключения</string>
    <string name="ref_sym_rcd_note">Только дифференциальный ток. Для перегрузки и короткого замыкания ему нужен отдельный аппарат.</string>
    <string name="ref_sym_rectifier_name">Выпрямитель</string>
    <string name="ref_sym_rectifier_note">Линия поперёк прямоугольника отделяет переменный ток от постоянного; плоская сторона треугольника — сторона постоянного тока.</string>
    <string name="ref_sym_resistor_name">Резистор</string>
    <string name="ref_sym_riser_name">Стояк</string>
    <string name="ref_sym_selector_name">Переключатель</string>
    <string name="ref_sym_sensor_name">Датчик</string>
    <string name="ref_sym_single_description">Силовые аппараты так, как их показывает схема распределения, с буквенными обозначениями.</string>
    <string name="ref_sym_single_section">Обозначения</string>
    <string name="ref_sym_single_source">Нарисовано по IEC 60617; обозначения по IEC 81346</string>
    <string name="ref_sym_single_title">Обозначения на однолинейной схеме</string>
    <string name="ref_sym_socket_double_name">Двойная розетка</string>
    <string name="ref_sym_socket_earthed_name">Розетка с заземляющим контактом</string>
    <string name="ref_sym_socket_earthed_note">Чёрточка поперёк шейки — это заземляющий контакт.</string>
    <string name="ref_sym_socket_name">Штепсельная розетка</string>
    <string name="ref_sym_socket_switched_name">Розетка с выключателем</string>
    <string name="ref_sym_socket_weatherproof_name">Розетка в защищённом исполнении</string>
    <string name="ref_sym_spd_name">Устройство защиты от импульсных перенапряжений</string>
    <string name="ref_sym_spd_note">Ограничивает импульсные перенапряжения. К защите от сверхтока и от замыканий отношения не имеет.</string>
    <string name="ref_sym_switch_disconnector_name">Выключатель-разъединитель</string>
    <string name="ref_sym_switch_disconnector_note">Полукруг означает гашение дуги. Он отключает ток нагрузки, но не ток замыкания.</string>
    <string name="ref_sym_switch_intermediate_name">Перекрёстный переключатель</string>
    <string name="ref_sym_switch_intermediate_note">Ставится между двумя проходными переключателями, чтобы добавить третье место управления.</string>
    <string name="ref_sym_switch_one_way_name">Однополюсный выключатель</string>
    <string name="ref_sym_switch_two_gang_name">Двухклавишный выключатель</string>
    <string name="ref_sym_switch_two_way_name">Проходной переключатель</string>
    <string name="ref_sym_switch_two_way_note">Два таких управляют одной точкой из двух мест.</string>
    <string name="ref_sym_terminal_name">Зажим</string>
    <string name="ref_sym_thermal_overload_name">Тепловое реле</string>
    <string name="ref_sym_thermal_overload_note">Защищает двигатель от длительной перегрузки. Это не защита от короткого замыкания.</string>
    <string name="ref_sym_transformer_name">Двухобмоточный трансформатор</string>
    <string name="ref_sym_voltage_transformer_name">Трансформатор напряжения</string>
    <string name="ref_sym_voltage_transformer_note">Включается поперёк линии, а не последовательно с ней. Этим он на чертеже и отличается от трансформатора тока.</string>
    <string name="ref_sym_voltmeter_name">Вольтметр</string>
    <string name="ref_symbol_active_power">Активная мощность</string>
    <string name="ref_symbol_apparent_power">Полная мощность</string>
    <string name="ref_symbol_capacitance">Ёмкость</string>
    <string name="ref_symbol_conductivity">Удельная проводимость</string>
    <string name="ref_symbol_current">Сила тока</string>
    <string name="ref_symbol_efficiency">КПД</string>
    <string name="ref_symbol_energy">Энергия, работа</string>
    <string name="ref_symbol_frequency">Частота</string>
    <string name="ref_symbol_impedance">Полное сопротивление</string>
    <string name="ref_symbol_inductance">Индуктивность</string>
    <string name="ref_symbol_power_factor">Коэффициент мощности</string>
    <string name="ref_symbol_reactance">Реактивное сопротивление</string>
    <string name="ref_symbol_reactive_power">Реактивная мощность</string>
    <string name="ref_symbol_resistance">Сопротивление</string>
    <string name="ref_symbol_resistivity">Удельное сопротивление</string>
    <string name="ref_symbol_voltage">Напряжение, разность потенциалов</string>
    <string name="ref_symbols_description">Обозначения величин и приставки СИ</string>
    <string name="ref_symbols_prefixes">Приставки СИ</string>
    <string name="ref_symbols_quantities">Электрические величины</string>
    <string name="ref_symbols_source">IEC 60027 · IEC 80000-6</string>
    <string name="ref_symbols_title">Обозначения и единицы</string>
    <string name="ref_times_description">Как быстро надо отключить замыкание</string>
    <string name="ref_times_distribution">Распределительные линии и групповые линии выше этих номиналов</string>
    <string name="ref_times_distribution_note">Более долгое время здесь принимается потому, что никто не держится за распределительный кабель. Это послабление не распространяется на групповые линии, питаемые от него.</string>
    <string name="ref_times_final">Групповые линии — розетки до 63 A, стационарное оборудование до 32 A</string>
    <string name="ref_times_final_note">Время сокращается с ростом напряжения, потому что ток через тело растёт вместе с ним. Системе TT при том же напряжении даётся меньше времени, чем TN, поскольку напряжение прикосновения при замыкании выше.</string>
    <string name="ref_times_source">IEC 60364-4-41, таблица 41.1</string>
    <string name="ref_times_title">Время отключения</string>
    <string name="ref_voltages_description">Предпочтительные напряжения, частоты и допуски</string>
    <string name="ref_voltages_drop_lighting">Потеря напряжения, линии освещения</string>
    <string name="ref_voltages_drop_other">Потеря напряжения, прочие применения</string>
    <string name="ref_voltages_industrial">Промышленное распределение</string>
    <string name="ref_voltages_lv">Низкое напряжение</string>
    <string name="ref_voltages_lv_note">Записано как фазное / линейное. 230/400 V и 120/240 V описывают одну и ту же трёхфазную четырёхпроводную схему на разных уровнях.</string>
    <string name="ref_voltages_mv">Среднее напряжение</string>
    <string name="ref_voltages_mv_series">Распределение, ряд для 50 Hz</string>
    <string name="ref_voltages_region_iec">Европа, большая часть Азии и Африки</string>
    <string name="ref_voltages_region_na">Северная Америка</string>
    <string name="ref_voltages_source">IEC 60038 · IEC 60364-5-52</string>
    <string name="ref_voltages_title">Стандартные напряжения</string>
    <string name="ref_voltages_tolerance">Допуски и пределы</string>
    <string name="ref_voltages_tolerance_note">Пределы потери напряжения взяты из приложения G к IEC 60364-5-52 и отсчитываются от ввода электроустановки до потребителя. Это рекомендация, которую местные нормы вправе ужесточить.</string>
    <string name="ref_voltages_tolerance_supply">Отклонение напряжения питания</string>
</resources>
