<?xml version="1.0" encoding="utf-8"?>
<resources>
    <string name="common_material_aluminium">Alüminyum</string>
    <string name="common_material_copper">Bakır</string>
    <string name="dashboard_references_title">Referanslar</string>
    <string name="ref_category_commissioning">Devreye alma ve teşhis</string>
    <string name="ref_category_foundations">Mühendislik temelleri</string>
    <string name="ref_category_protection">Koruma ve topraklama</string>
    <string name="ref_category_selection">Seçim rehberleri</string>
    <string name="ref_category_symbols">Çizim sembolleri</string>
    <string name="ref_category_tables">Tablolar ve kodlar</string>
    <string name="ref_code_callout">-O kablosunda yeşil-sarı damar yoktur ve damarlarından biri boyanarak koruma iletkeni yerine kullanılamaz. Kabloda o iletken yoksa, kablo yanlış kablodur.</string>
    <string name="ref_code_description">H07V-U ve NYY-J, tablodan değil her pozisyonu ayrı okunur.</string>
    <string name="ref_code_ex_h07vu">Uyumlu · 450/750 V · PVC yalıtımlı · tek telli. Neredeyse her tesisatta boruya çekilen tek damar.</string>
    <string name="ref_code_ex_nyaf">VDE tipi · PVC · tek damar, kılıfsız · ince telli. Bükülmesi gereken pano içi kablajı.</string>
    <string name="ref_code_ex_nymj">VDE tipi · PVC yalıtımlı · kılıflı tesisat kablosu · yeşil-sarılı. Duvara kroşelenen gri yassı kablo.</string>
    <string name="ref_code_ex_nyyj">VDE tipi · PVC yalıtımlı · PVC kılıflı · yeşil-sarılı. Gömülü ve dış mekân hatlarında kullanılan siyah kablo.</string>
    <string name="ref_code_g_0">VDE'ye göre standart tip</string>
    <string name="ref_code_g_1">PVC</string>
    <string name="ref_code_g_2">XLPE</string>
    <string name="ref_code_g_3">Kılıflı, tesisat kablosu</string>
    <string name="ref_code_g_4">Tek damar, kılıfsız</string>
    <string name="ref_code_g_5">İnce telli, esnek</string>
    <string name="ref_code_g_6">Yeşil-sarı iletken var</string>
    <string name="ref_code_g_7">Yeşil-sarı iletken yok</string>
    <string name="ref_code_g_8">Yuvarlak tek telli iletken</string>
    <string name="ref_code_g_9">Sektör kesitli tek telli iletken</string>
    <string name="ref_code_h_0">Avrupa standardına uyumlu</string>
    <string name="ref_code_h_1">Tanınmış ulusal tip</string>
    <string name="ref_code_h_10">Esnek, sınıf 5</string>
    <string name="ref_code_h_11">Esnek, sınıf 5, kordon için</string>
    <string name="ref_code_h_2">300/300 V</string>
    <string name="ref_code_h_3">300/500 V</string>
    <string name="ref_code_h_4">450/750 V</string>
    <string name="ref_code_h_5">PVC yalıtım</string>
    <string name="ref_code_h_6">Kauçuk yalıtım</string>
    <string name="ref_code_h_7">Polikloropren kılıf</string>
    <string name="ref_code_h_8">Tek telli iletken, sınıf 1</string>
    <string name="ref_code_h_9">Çok telli iletken, sınıf 2</string>
    <string name="ref_code_intro">Kablo tipi rastgele bir ürün kodu değildir — her harf ve rakam, sabit bir sırada bir özelliği gösterir. Pozisyonlar bilindiğinde kod kendini okutur; bu sayfanın ürün listelemek yerine şemayı çözmesinin sebebi budur.</string>
    <string name="ref_code_intro_title">Ad, şartnamenin kendisidir</string>
    <string name="ref_code_s1">Uyumlu kod, pozisyonlarıyla</string>
    <string name="ref_code_s2">Alman şeması, pozisyonlarıyla</string>
    <string name="ref_code_s3">Çözülmüş hâli</string>
    <string name="ref_code_source">HD 361 / VDE 0292 adlandırma şemaları</string>
    <string name="ref_code_title">Kablo tipi kodları</string>
    <string name="ref_colour_black">Siyah</string>
    <string name="ref_colour_blue">Mavi</string>
    <string name="ref_colour_blue_green_yellow">Mavi ve yeşil-sarı</string>
    <string name="ref_colour_brown">Kahverengi</string>
    <string name="ref_colour_green_or_green_yellow">Yeşil, 1977 sonrası yeşil-sarı</string>
    <string name="ref_colour_green_yellow">Yeşil-sarı</string>
    <string name="ref_colour_grey">Gri</string>
    <string name="ref_colour_red">Kırmızı</string>
    <string name="ref_colours_dc_mid_note">Orta nokta iletkeni</string>
    <string name="ref_colours_description">Renkle tanımlama; güncel ve yürürlükten kalkmış</string>
    <string name="ref_colours_iec_ac">Uyumlaştırılmış AC</string>
    <string name="ref_colours_iec_dc">Uyumlaştırılmış DC</string>
    <string name="ref_colours_pen_note">Uçları yeşil-sarı mavi, veya tersi</string>
    <string name="ref_colours_source">IEC 60445 · IEC 60446</string>
    <string name="ref_colours_title">İletken Renkleri</string>
    <string name="ref_colours_uk_old">Birleşik Krallık, 2004 öncesi</string>
    <string name="ref_colours_uk_old_note">Mevcut tesislerde hâlâ karşınıza çıkar. Tehlike örtüşmededir: eski kırmızı faz, yeni kırmızı hiçbir şey; eski siyah nötr, yeni siyah ise faz iletkenidir. Asla varsaymayın — daima gerilimsizliği ispatlayın.</string>
    <string name="ref_colours_us">Amerika Birleşik Devletleri</string>
    <string name="ref_colours_us_high">Kahverengi · Turuncu · Sarı</string>
    <string name="ref_colours_us_high_note">Nötr gri, toprak yeşil</string>
    <string name="ref_colours_us_low">Siyah · Kırmızı · Mavi</string>
    <string name="ref_colours_us_low_note">Nötr beyaz, toprak yeşil</string>
    <string name="ref_colours_us_note">NEC yalnızca topraklanmış (beyaz veya gri) ve topraklama (yeşil) iletkenlerini zorunlu kılar; faz renkleri yönetmelik değil teamüldür ve tesisten tesise değişir.</string>
    <string name="ref_commissioning_bonding">Ana eşpotansiyel</string>
    <string name="ref_commissioning_bonding_value">Üzerinde anlamlı bir gerilim oluşmayacak kadar düşük; genellikle 0,05 Ω'un çok altında</string>
    <string name="ref_commissioning_continuity">Süreklilik ve döngü</string>
    <string name="ref_commissioning_description">Enerji vermeden önce ne ölçülür, hangi sırayla ve hangi değer kabul edilir.</string>
    <string name="ref_commissioning_ins_1000">500 V üzeri</string>
    <string name="ref_commissioning_ins_500">500 V ve altı</string>
    <string name="ref_commissioning_ins_selv">SELV ve PELV</string>
    <string name="ref_commissioning_insulation">Yalıtım direnci</string>
    <string name="ref_commissioning_insulation_note">Gerilim altındaki iletkenler arasında ve bu iletkenlerle toprak arasında ölçülür. Asgari değerin üstünde ama tesisatın geri kalanının çok altında bir okuma araştırılmalıdır; bozulma, arıza olarak görünmeden önce eğilim olarak görünür.</string>
    <string name="ref_commissioning_r1r2_value">Döşenen uzunluk ve kesit için hesaplanan değerle uyumlu</string>
    <string name="ref_commissioning_rcd">RCD açma süresi</string>
    <string name="ref_commissioning_rcd_button">Mekanizmayı kanıtlar, tesisatı değil. Cihazın içinde bir akım oluşturur ve toprağın bağlı olup olmadığı hakkında hiçbir şey söylemez.</string>
    <string name="ref_commissioning_rcd_general">Genel tip, IΔn'de</string>
    <string name="ref_commissioning_rcd_general5">Genel tip, 5 × IΔn'de</string>
    <string name="ref_commissioning_rcd_note">Beş kat testi formalite değildir. Bir cihaz anma kaçak akımında geçip, asıl önemli olduğu yerde — ıslak zeminde büyük bir kaçakta — hâlâ yavaş olabilir.</string>
    <string name="ref_commissioning_rcd_s">S tipi (selektif), IΔn'de</string>
    <string name="ref_commissioning_rcd_test">Test düğmesi</string>
    <string name="ref_commissioning_sequence">Sıra, ve neden bir sıra olduğu</string>
    <string name="ref_commissioning_sequence_intro">Gerilimsiz testler önce gelir, düzen olsun diye değil. Her biri, bir sonraki adımı tehlikeli kılacak bir durumu arar; sırayı bozmak, güvenli olduğunu henüz kanıtlamadığınız bir tesisata enerji vermek demektir.</string>
    <string name="ref_commissioning_sequence_warning">Yalıtım testi yüzlerce volt DC uygular. İçinde elektronik bulunan her şey — dimmer, sürücü, LED sürücüsü, parafudr — önce ayrılmalıdır, aksi hâlde test onu bozar. Bu sayfadaki en pahalı hata budur.</string>
    <string name="ref_commissioning_source">IEC 60364-6</string>
    <string name="ref_commissioning_step_1">Ölçmeden önce gözle muayene: bağlantılar sıkı, doğru cihazlar takılı, koruma iletkenleri mevcut ve işaretli.</string>
    <string name="ref_commissioning_step_2">Koruma iletkenlerinin ve eşpotansiyel bağlantıların sürekliliği. Kopuk bir toprak, kendisinden sonraki her testi geçersiz kılar.</string>
    <string name="ref_commissioning_step_3">Tesisatta varsa ring devrelerin sürekliliği.</string>
    <string name="ref_commissioning_step_4">Yalıtım direnci; devre gerilimsiz ve elektronik ekipman ayrılmış hâlde.</string>
    <string name="ref_commissioning_step_5">Kutupsallık: her anahtar ve her koruma cihazı faz iletkeninde, asla nötrde değil.</string>
    <string name="ref_commissioning_step_6">Enerji verin. Bundan sonrası gerilim altında testtir.</string>
    <string name="ref_commissioning_step_7">Hata döngüsü empedansı; cihazın izin verdiği azami değerle karşılaştırın.</string>
    <string name="ref_commissioning_step_8">RCD açma süreleri; anma kaçak akımında ve onun beş katında.</string>
    <string name="ref_commissioning_step_9">Faz sırası; herhangi bir üç fazlı makine ilk kez çalıştırılmadan önce.</string>
    <string name="ref_commissioning_title">Devreye alma testleri</string>
    <string name="ref_commissioning_zs_value">Koruma cihazının izin verdiği azami değerin altında, sıcaklığa göre düzeltilmiş</string>
    <string name="ref_curves_b_use">Kablo, omik yükler ve aydınlatma</string>
    <string name="ref_curves_breaking">Kesme kapasitesi</string>
    <string name="ref_curves_breaking_note">Cihaz, bulunduğu noktadaki en büyük beklenen arıza akımını kesebilmelidir; bu değer için kısa devre hesaplayıcısını kullanın. Anma değerinin üzerini kesmesi istenen bir şalter yalnızca görevini yapmamakla kalmaz, parçalanarak arıza verir.</string>
    <string name="ref_curves_c_use">Küçük motorlar, trafolar, LED sürücüler</string>
    <string name="ref_curves_common">Olağan şartname değeri</string>
    <string name="ref_curves_d_use">Trafolar, kaynak makineleri, ağır yol alma</string>
    <string name="ref_curves_description">B, C ve D karakteristikleri ile kesme kapasitesi</string>
    <string name="ref_curves_domestic">Konut, trafodan uzak noktalar</string>
    <string name="ref_curves_industrial">Endüstriyel, beslemeye yakın</string>
    <string name="ref_curves_magnetic">Ani (manyetik) açma bandı</string>
    <string name="ref_curves_magnetic_note">Bant bir nokta değil aralıktır: C tipi 5 × In altında kesinlikle açmaz, 10 × In üstünde kesinlikle açar. İkisinin arasında açabilir de açmayabilir de. Güvenli olması gereken her hesap üst değeri kullanır; hata döngüsü hesaplayıcısının yaptığı da budur.</string>
    <string name="ref_curves_mccb">Kompakt tip: nihai ve servis kapasitesi</string>
    <string name="ref_curves_non_tripping">Bir saat içinde açmamalı</string>
    <string name="ref_curves_source">IEC 60898-1 · IEC 60947-2</string>
    <string name="ref_curves_thermal">Termik (aşırı yük) tepkisi</string>
    <string name="ref_curves_thermal_note">Termik eleman kabloyu sürekli aşırı yüke karşı, manyetik eleman kısa devreye karşı korur. Manyetik olarak hiç açmayan bir şalter devreyi kısa devreye karşı korumuyor demektir — yalnızca bimetalin ısınmasını bekliyordur.</string>
    <string name="ref_curves_title">Şalter Eğrileri</string>
    <string name="ref_curves_tripping">Bir saat içinde açmalı</string>
    <string name="ref_derate_callout">Toprağın termal direnci, gömme derinliği ve doğrudan güneş ışığı için ayrı faktörler vardır ve hiçbiri burada değildir. Gömülü bir hat, standarttan kendi düzeltmelerini gerektirir.</string>
    <string name="ref_derate_description">Kablo hesaplayıcısının uyguladığı ortam ve gruplama değerleri.</string>
    <string name="ref_derate_intro">İki faktör, kötü olanı seçilerek değil birlikte uygulanır. 40 °C havada, etrafında altı devre demetlenmiş bir kablo 0,87 × 0,57 kadarını korur — tablo değerinin yarısı — ve iki faktör de tek başına ürkütücü görünmez.</string>
    <string name="ref_derate_intro_title">Birbiriyle çarpılırlar</string>
    <string name="ref_derate_note1">Hesaplayıcının kullandığı tablonun aynısından okunur, böylece ikisi çelişemez. Adımlar arasındaki değerler doğrusal olarak ara değerlenir; bu kabul gören uygulamadır.</string>
    <string name="ref_derate_note2">Düzen 1: havada, yüzeyde, gömülü veya kapalı demetlenmiş kablolar. Kabloları bir çap kadar aralamak bunun çoğunu geri kazandırır; daha geniş bir tavanın satın aldığı şey budur.</string>
    <string name="ref_derate_s1">Ortam sıcaklığı, havada</string>
    <string name="ref_derate_s2">Bir arada demetlenmiş devreler</string>
    <string name="ref_derate_source">IEC 60364-5-52 Tablo B.52.14 ve B.52.17</string>
    <string name="ref_derate_title">Düzeltme faktörleri</string>
    <string name="ref_diagnosis_description">Sahada gerçekten çağrılacağınız dört arıza ve nedenleri eleme sırası.</string>
    <string name="ref_diagnosis_mcb">Yük normalken MCB atıyor</string>
    <string name="ref_diagnosis_mcb_1">Devreye girer girmez atıyor: darbe akımı. Transformatör, motor veya bir grup LED sürücüsü B tipi değil C veya D tipi ister.</string>
    <string name="ref_diagnosis_mcb_2">Birkaç dakika sonra atıyor: termik. Yük gerçekten anma değerine yakındır ya da şalter sıcaktır.</string>
    <string name="ref_diagnosis_mcb_3">Sıcak pano. Şalterlerin anma değeri sıcaklıkla düşer; sıcak bir dolapta dolu bir pano oda sıcaklığının epey üstünde çalışır.</string>
    <string name="ref_diagnosis_mcb_4">Komşu devrelerin aynı anda yüklenmesi. İki yandaki şalterlerin ısısı, termik karakteristiği kaydırmaya yeter.</string>
    <string name="ref_diagnosis_mcb_5">Harmonik akım. Etkin değer okuyan bir pens, ortalama okuyandan fazlasını gösterir ve şalter gerçek ısınmaya tepki verir.</string>
    <string name="ref_diagnosis_mcb_6">Gerçek kesikli kısa devre — kabloyu delen bir vida, sıyrılmış bir tel — anında atma ve kurulamama olarak görünür.</string>
    <string name="ref_diagnosis_mcb_intro">Anında mı yoksa bir süre sonra mı attığını belirleyin. Anında olan manyetiktir ve akım demektir; gecikmeli olan termiktir ve ısı demektir.</string>
    <string name="ref_diagnosis_motor">Motor ısınıyor</string>
    <string name="ref_diagnosis_motor_1">Dengesiz besleme. Yüzde birkaç gerilim dengesizliği, akımda bunun katlarca fazlasını üretir ve fazla akımın tamamı ısıdır.</string>
    <string name="ref_diagnosis_motor_2">Tek fazlama. Bir faz kaybolur, motor dönmeye devam eder ve kalan iki faz anma değerinin çok üstünü taşır.</string>
    <string name="ref_diagnosis_motor_3">Mekanik aşırı yük veya ağırlaşmış bir iş makinesi. Akım yüksek ve dengelidir.</string>
    <string name="ref_diagnosis_motor_4">Uçlarda düşük gerilim. Motor aynı moment için daha fazla akım çeker; gerilim düşümü sorunu, ısınma sorunu kılığında gelir.</string>
    <string name="ref_diagnosis_motor_5">Tıkalı havalandırma veya motorun anma değerinden sıcak bir ortam. Sargılardan önce fan kapağına bakın.</string>
    <string name="ref_diagnosis_motor_6">Saatte fazla sayıda yol verme. Yol alma akımı tam yükün birkaç katıdır ve ısının iki yol verme arasında gidecek yeri yoktur.</string>
    <string name="ref_diagnosis_motor_7">Yatak aşınması veya mil hizasızlığı. Genellikle duyulur ve titreşimle birliktedir.</string>
    <string name="ref_diagnosis_motor_intro">Hiçbir şeye dokunmadan önce üç faz akımını da ölçün. Aralarındaki karşılaştırma, tek okumada bu listenin yarısını eler.</string>
    <string name="ref_diagnosis_rcd">RCD sürekli atıyor</string>
    <string name="ref_diagnosis_rcd_1">Birikmiş sürekli kaçak. Her elektronik besleme toprağa biraz kaçırır; tek bir 30 mA cihazda yeterince toplanınca, ortada gerçek bir arıza olmadan açma olur.</string>
    <string name="ref_diagnosis_rcd_2">Bir sürücü veya EMC filtresi. Bunlar tasarımı gereği kaçırır ve kaçak yüksek frekanslıdır — AC tipi bir cihaz bunu doğru ölçemeyebilir bile.</string>
    <string name="ref_diagnosis_rcd_3">Dış mekân devresinde veya gömülü ekte nem. Klasik olarak yağmurdan sonra atar ve öğleden sonra düzelir.</string>
    <string name="ref_diagnosis_rcd_4">Yüke uygun olmayan RCD tipi. Sürücü Tip B ister; tek fazlı elektronik en az Tip A ister.</string>
    <string name="ref_diagnosis_rcd_5">İki devre arasında ödünç nötr. Akım yanlış RCD üzerinden döner ve dengesizlik gerçektir.</string>
    <string name="ref_diagnosis_rcd_6">Gerçek yalıtım arızası. Varsaymak yerine ölçün; bunların en seyreği budur ve kablo değiştirmeye değen tek nedendir.</string>
    <string name="ref_diagnosis_rcd_intro">Herhangi bir şeyi değiştirmeden önce yükü bölün. Devrelerin yarısını kapatın, deneyin, sonra tekrar yarılayın — suçluyu bulmak dört işlem sürer ve hiç parça gerektirmez.</string>
    <string name="ref_diagnosis_source">Saha uygulaması</string>
    <string name="ref_diagnosis_title">Arıza teşhisi</string>
    <string name="ref_diagnosis_volts">Yükte gerilim düşük</string>
    <string name="ref_diagnosis_volts_1">Yalnızca yük altında düşük, yük kalkınca toparlıyor: gerilim düşümü sorunu. Başlangıçta ve yükte ölçüp güzergâh boyunca ilerleyin.</string>
    <string name="ref_diagnosis_volts_2">Boşta dâhil her yerde düşük: beslemenin kendisi veya trafo kademesi. Tesisat içinde bir sorun değil.</string>
    <string name="ref_diagnosis_volts_3">Yalnızca bir fazda düşük: o fazda gevşek veya oksitlenmiş bağlantı. Termal kamera bunları saniyeler içinde bulur.</string>
    <string name="ref_diagnosis_volts_4">Bir fazda düşük, diğerinde yüksek gerilim: nötr kopmuş. Bu acildir — tek fazlı yükler fazlar arası besleniyordur.</string>
    <string name="ref_diagnosis_volts_5">Büyük bir motor yol alırken anlık çökmeler: arıza değil, yol alma akımı. Yumuşak yol verici veya daha güçlü besleme düşünün.</string>
    <string name="ref_diagnosis_volts_intro">Önce gerilimin yük altında mı yoksa boşta mı düşük olduğunu belirleyin. Bu tek soru, kablo sorununu besleme sorunundan ayırır.</string>
    <string name="ref_earthing_consequences">Arızayı ne keser</string>
    <string name="ref_earthing_consequences_note">Sistemler arasındaki asıl pratik fark budur. TN döngüsü, aşırı akım cihazının arızayı görebileceği kadar düşüktür; TT döngüsü toprağın içinden geçer ve değildir — TT tesisin RCD'ye bağımlı olmasının sebebi budur. IT sistem ilk arızada hiç açmaz; alarm verir ve asıl tehlikeli olan ikinci arızadır.</string>
    <string name="ref_earthing_description">TN-S, TN-C, TN-C-S, TT ve IT</string>
    <string name="ref_earthing_first_i">Besleme yalıtılmış veya empedans üzerinden topraklanmış</string>
    <string name="ref_earthing_first_position">Birinci harf</string>
    <string name="ref_earthing_first_t">Besleme doğrudan topraklanmış</string>
    <string name="ref_earthing_it">Besleme topraksız; tesis topraklı</string>
    <string name="ref_earthing_it_note">Hastane, gemi, durmaması gereken prosesler</string>
    <string name="ref_earthing_it_protection">Yalıtım izleme cihazı alarm verir; ilk arızaya tolerans</string>
    <string name="ref_earthing_letters">Harfler ne anlatır</string>
    <string name="ref_earthing_letters_note">Birinci harf beslemeyi, ikinci harf tesisi tarif eder. Sistemle ilgili diğer her şey bu iki karardan doğar.</string>
    <string name="ref_earthing_second_n">Gövdeler besleme üzerinden topraklanmış</string>
    <string name="ref_earthing_second_position">İkinci harf</string>
    <string name="ref_earthing_second_t">Gövdeler bağımsız olarak topraklanmış</string>
    <string name="ref_earthing_source">IEC 60364-1</string>
    <string name="ref_earthing_systems">Düzenlemeler</string>
    <string name="ref_earthing_title">Topraklama Sistemleri</string>
    <string name="ref_earthing_tn_protection">Aşırı akım cihazı, düşük döngü empedansı sayesinde</string>
    <string name="ref_earthing_tnc">Baştan sona birleşik PEN</string>
    <string name="ref_earthing_tnc_note">RCD kullanılamaz; son devrelerde izin verilmez</string>
    <string name="ref_earthing_tncs">Girişe kadar PEN, sonrasında ayrılmış</string>
    <string name="ref_earthing_tncs_note">Çok yaygın; PEN kopması tüm topraklı metali gerilim altında bırakır</string>
    <string name="ref_earthing_tns">PE ve nötr baştan sona ayrı</string>
    <string name="ref_earthing_tns_note">Düşük döngü empedansı; kopmuş PE gizlenmez</string>
    <string name="ref_earthing_tt">Beslemeden bağımsız kendi topraklayıcısı</string>
    <string name="ref_earthing_tt_note">Kırsal beslemeler ve PEN'e güvenilemeyen her yer</string>
    <string name="ref_earthing_tt_protection">RCD — toprak üzerinden geçen döngü çok yüksektir</string>
    <string name="ref_formula_0">Gerilim düşümü</string>
    <string name="ref_formula_1">Kablo kesiti</string>
    <string name="ref_formula_10">Adyabatik kontrol</string>
    <string name="ref_formula_11">Kablo ağırlığı</string>
    <string name="ref_formula_12">Boru doluluğu</string>
    <string name="ref_formula_13">Tava genişliği</string>
    <string name="ref_formula_14">Aydınlatma</string>
    <string name="ref_formula_15">Oda indeksi</string>
    <string name="ref_formula_16">Solar dizi</string>
    <string name="ref_formula_17">Nötr akımı</string>
    <string name="ref_formula_18">Enerji maliyeti</string>
    <string name="ref_formula_2">Transformatör akımı</string>
    <string name="ref_formula_3">Motor akımı</string>
    <string name="ref_formula_4">Güç üçgeni</string>
    <string name="ref_formula_5">Kompanzasyon</string>
    <string name="ref_formula_6">Akü çalışma süresi</string>
    <string name="ref_formula_7">Kısa devre akımı</string>
    <string name="ref_formula_8">Hata döngüsü</string>
    <string name="ref_formula_9">Azami döngü empedansı</string>
    <string name="ref_formula_description">Uygulamanın kullandığı her denklem, tek sayfada.</string>
    <string name="ref_formula_note">Semboller her hesaplayıcının kendi formül kartında tanımlıdır. Bu sayfa bir denklemi tanımak içindir, sıfırdan çözmek için değil.</string>
    <string name="ref_formula_s1">Denklemler</string>
    <string name="ref_formula_source">Bu uygulamadaki hesaplayıcılar</string>
    <string name="ref_formula_title">Formül özeti</string>
    <string name="ref_ik_00">Korumasız</string>
    <string name="ref_ik_description">Mekanik darbeye karşı koruma</string>
    <string name="ref_ik_energy">Darbe enerjisi</string>
    <string name="ref_ik_note">Nottaki değerler deney çekicini verir: kütlesi ve belirtilen enerjiyi sağlayan düşme yüksekliği. Otopark veya okul koridoru gibi yerler IK08 ve üzerini ister.</string>
    <string name="ref_ik_source">IEC 62262</string>
    <string name="ref_ik_title">IK Darbe Sınıfları</string>
    <string name="ref_ip_common">Sahada karşılaşılan sınıflar</string>
    <string name="ref_ip_common_ip20">İç mekân cihazı, parmak güvenli</string>
    <string name="ref_ip_common_ip44">Banyo, korunaklı dış mekân</string>
    <string name="ref_ip_common_ip54">Tozlu endüstriyel iç mekân</string>
    <string name="ref_ip_common_ip55">Dış mekân panoları</string>
    <string name="ref_ip_common_ip65">Yıkama yapılan alanlar</string>
    <string name="ref_ip_common_ip66">Açık dış mekân, gemi güvertesi</string>
    <string name="ref_ip_common_ip67">Geçici olarak su altında kalabilir</string>
    <string name="ref_ip_common_ip68">Sürekli su altında kalabilir</string>
    <string name="ref_ip_description">Katı cisimlere ve suya karşı koruma</string>
    <string name="ref_ip_first_digit">Birinci rakam — katı cisimler</string>
    <string name="ref_ip_first_digit_note">X ile değiştirilmiş bir rakam, o korumanın bulunmadığını değil belirtilmediğini gösterir — IPX4 toz hakkında hiçbir şey söylemez.</string>
    <string name="ref_ip_second_digit">İkinci rakam — su</string>
    <string name="ref_ip_second_digit_note">Seviyeler 6'nın üstünde kümülatif değildir: IP×7 bir muhafaza tazyikli suya karşı korumalı olmak zorunda değildir. İkisi de gerekiyorsa sınıf IP×6/IP×7 diye yazılır.</string>
    <string name="ref_ip_solid_0">Korumasız</string>
    <string name="ref_ip_solid_1">50 mm'den büyük cisimler</string>
    <string name="ref_ip_solid_1_note">Elin arkası</string>
    <string name="ref_ip_solid_2">12,5 mm'den büyük cisimler</string>
    <string name="ref_ip_solid_2_note">Parmak</string>
    <string name="ref_ip_solid_3">2,5 mm'den büyük cisimler</string>
    <string name="ref_ip_solid_3_note">Alet, kalın tel</string>
    <string name="ref_ip_solid_4">1 mm'den büyük cisimler</string>
    <string name="ref_ip_solid_4_note">Tellerin çoğu</string>
    <string name="ref_ip_solid_5">Toza karşı korumalı</string>
    <string name="ref_ip_solid_6">Toz geçirmez</string>
    <string name="ref_ip_source">IEC 60529</string>
    <string name="ref_ip_title">IP Koruma Sınıfları</string>
    <string name="ref_ip_water_0">Korumasız</string>
    <string name="ref_ip_water_1">Dikey düşen damlalar</string>
    <string name="ref_ip_water_2">15° eğimde damlalar</string>
    <string name="ref_ip_water_3">60°'ye kadar püskürtme su</string>
    <string name="ref_ip_water_4">Her yönden sıçrama</string>
    <string name="ref_ip_water_5">Tazyikli su, 6,3 mm ağız</string>
    <string name="ref_ip_water_6">Kuvvetli tazyik, 12,5 mm ağız</string>
    <string name="ref_ip_water_7">1 m'de 30 dk daldırma</string>
    <string name="ref_ip_water_8">Sürekli daldırma</string>
    <string name="ref_ip_water_9">Yüksek basınçlı sıcak su</string>
    <string name="ref_materials_conductivity">İletkenlik</string>
    <string name="ref_materials_density">Yoğunluk</string>
    <string name="ref_materials_description">Özdirenç, yoğunluk ve iletkenlik</string>
    <string name="ref_materials_iacs_aluminium" formatted="false">Yaklaşık %61 IACS</string>
    <string name="ref_materials_iacs_copper" formatted="false">%100 IACS, referans değer</string>
    <string name="ref_materials_resistivity">20 °C'de özdirenç</string>
    <string name="ref_materials_resistivity_note">Bunlar ayrı bir tablo değil, uygulamanın hesapta kullandığı değerlerdir — burada yazan bir sayı, kablo hesaplayıcılarının kullandığından ayrışamaz. Sıcaklığa göre düzeltin: ρ(θ) = ρ₂₀ · [1 + α₂₀ · (θ − 20)].</string>
    <string name="ref_materials_source">IEC 60228 · IEC 60287</string>
    <string name="ref_materials_title">İletken Malzemeleri</string>
    <string name="ref_mistakes_callout">Mevcut bir tesisatta bunlardan birini bulursanız, tek olmadığını varsayın. Kümelenirler: bu kararı veren, diğerlerini de vermiştir.</string>
    <string name="ref_mistakes_description">Muayeneden geçen, yıllarca çalışan ve sonra çalışmayan hatalar.</string>
    <string name="ref_mistakes_intro">Buradaki her madde, çalışan bir tesisat üretir. Sorun da tam budur: hiçbir şey şikâyet etmez, iş teslim edilir ve kusur, kendisini bir kazaya çevirecek tek koşulu bekler.</string>
    <string name="ref_mistakes_intro_title">Neden tehlikeli olanlar bunlar</string>
    <string name="ref_mistakes_item_1">Nötr ile koruma iletkeninin yer değiştirmesi veya başlangıç noktasından sonra birleştirilmesi. Bir arızaya kadar her şey çalışır, arızada açık metal gerilim altında kalır.</string>
    <string name="ref_mistakes_item_10">Yanlış devreden kaydedilmiş test sonucu. Belge o zaman kimsenin ölçmediği bir devreyi belgelemiş olur.</string>
    <string name="ref_mistakes_item_2">İki devre arasında ödünç nötr. Bir devreyi ayırmak, nötrünü diğerinden gerilim altında bırakır ve RCD gerçek bir dengesizlik görür.</string>
    <string name="ref_mistakes_item_3">Göz kararı seçilmiş koruma iletkeni. Yalnızca mevcut olması değil, arızaya dayanması gerekir — adyabatik kontrol budur ve kimsenin yapmadığı kontroldür.</string>
    <string name="ref_mistakes_item_4">Bakır için anma değeri verilmiş bir klemense alüminyum iletken. Bağlantı sürünür, ısınır, oksitlenir ve sonunda ark yapar.</string>
    <string name="ref_mistakes_item_5">Sürücünün önünde AC tipi RCD. Sürücünün ürettiği kaçağı doğru ölçemez, dolayısıyla hiç açmayabilir.</string>
    <string name="ref_mistakes_item_6">TN-C-S beslemede PEN iletkeninin birden fazla noktada N ve PE olarak ayrılması, ya da TT beslemede hiç ayrılması.</string>
    <string name="ref_mistakes_item_7">Güç ve veri kablolarının uzun bir paralel güzergâhta bitişik çekilmesi. Masada çalışır, sahada kesikli veri arızaları üretir.</string>
    <string name="ref_mistakes_item_8">Uzun bir hatta yalnızca akıma göre, kısa bir hatta yalnızca gerilim düşümüne göre seçilen kablo. Her devreye iki koşul da uygulanır.</string>
    <string name="ref_mistakes_item_9">Kâğıt üzerinde derate edilmiş ama gerçekte bulunduğu pano dikkate alınmamış iletken. Gruplama ve ortam sıcaklığı, çizimin değil tesisatın özellikleridir.</string>
    <string name="ref_mistakes_source">Saha uygulaması</string>
    <string name="ref_mistakes_title">Sık yapılan hatalar</string>
    <string name="ref_pf_description">Yük tipine göre gösterge değerler</string>
    <string name="ref_pf_fluorescent_corrected">Floresan, kompanzeli</string>
    <string name="ref_pf_fluorescent_uncorrected">Floresan, kompanzesiz</string>
    <string name="ref_pf_heating">Rezistanslı ısıtma</string>
    <string name="ref_pf_incandescent">Akkor lamba</string>
    <string name="ref_pf_induction_furnace">İndüksiyon ocağı</string>
    <string name="ref_pf_led_driver">LED sürücü</string>
    <string name="ref_pf_loads">Yüke göre</string>
    <string name="ref_pf_motor_full">Asenkron motor, tam yük</string>
    <string name="ref_pf_motor_half">Asenkron motor, yarım yük</string>
    <string name="ref_pf_motor_idle">Asenkron motor, boşta</string>
    <string name="ref_pf_note">Bunlar ön tahmin için gösterge değerlerdir, bir standarttan alınmış değildir. Tasarlanan veya faturalandırılan her şeyde etiket değerini ya da ölçümü kullanın — asenkron motorun güç faktörü kısmi yükte çöker ve yanılmanın en kolay olduğu yer tam da orasıdır.</string>
    <string name="ref_pf_source">Gösterge değer — standart değil</string>
    <string name="ref_pf_title">Tipik Güç Faktörleri</string>
    <string name="ref_pf_transformer_idle">Transformatör, boşta</string>
    <string name="ref_pf_welding_arc">Ark kaynak makinesi</string>
    <string name="ref_pr_bonding_callout">Eşpotansiyel iletkeni koruma iletkeni değildir ve onun yerine kullanılamaz. İçinden bir arıza akımı geçmek zorunda kaldıysa, yanlış iletkendi.</string>
    <string name="ref_pr_bonding_description">Aynı rengi paylaşan ve sürekli karıştırılan iki ayrı iş.</string>
    <string name="ref_pr_bonding_s0_p0">Koruma iletkeni, bir cihazın açması için arıza akımını kaynağa geri taşımak üzere vardır. Eşpotansiyel iletkeni ise bir kişinin aynı anda dokunabileceği iki şeyin farklı gerilimlerde olmaması için vardır. Birincisi arızayı çözer; ikincisi arıza sürerken hayatta kalınabilir kılar.</string>
    <string name="ref_pr_bonding_s0_p1">İlave eşpotansiyel iletkeninin küçük olup yine de doğru olabilmesinin sebebi budur. Arıza taşımak için boyutlandırılmaz; koruma cihazı işini yaparken iki bölüm arasındaki direncin dokunma gerilimini 50 V altında tutması için boyutlandırılır.</string>
    <string name="ref_pr_bonding_s0_title">Topraklama taşır, eşpotansiyel eşitler</string>
    <string name="ref_pr_bonding_s1_r0_n">Adyabatik kontrolle boyutlandırılır</string>
    <string name="ref_pr_bonding_s1_r0_v">Arıza akımını kaynağa taşır</string>
    <string name="ref_pr_bonding_s1_r1_l">Ana eşpotansiyel</string>
    <string name="ref_pr_bonding_s1_r1_n">Su, gaz, yapı çeliği</string>
    <string name="ref_pr_bonding_s1_r1_v">Gelen tesisatları toprak barasına bağlar</string>
    <string name="ref_pr_bonding_s1_r2_l">İlave eşpotansiyel</string>
    <string name="ref_pr_bonding_s1_r2_n">Banyo, tarım, tıbbi</string>
    <string name="ref_pr_bonding_s1_r2_v">Aynı anda dokunulabilir metalleri birbirine bağlar</string>
    <string name="ref_pr_bonding_s1_r3_l">Fonksiyonel topraklama</string>
    <string name="ref_pr_bonding_s1_r3_n">Asla PE yerine geçmez</string>
    <string name="ref_pr_bonding_s1_r3_v">Elektronik için referans, ekranlama</string>
    <string name="ref_pr_bonding_s1_title">Hangi iletken ne yapar</string>
    <string name="ref_pr_bonding_source">IEC 60364-4-41 ve -5-54</string>
    <string name="ref_pr_bonding_title">Topraklama ve eşpotansiyel</string>
    <string name="ref_pr_cableanatomy_callout">Tek damarlı zırhlı bir kablonun çelik zırhı tek bir iletkenin etrafında manyetik olarak kapanmamalıdır; dolaşan akım zırhı ısıtır. Alüminyum zırh ya da tüm damarların tek zırhta olması, kuralın sebebi budur.</string>
    <string name="ref_pr_cableanatomy_description">Her katman ve yaptığı iş.</string>
    <string name="ref_pr_cableanatomy_s0_p0">İletkenin dışındaki her şey, iletkeni yerinde tutmak, dokunmaması gerekene karşı yalıtmak ve tesisat ömrü boyunca sağlam kalmasını sağlamak için vardır. Bir kablo arıza yaptığında bunun sebebi neredeyse hiç bakır değildir.</string>
    <string name="ref_pr_cableanatomy_s0_title">Yalnızca bir katman akım taşır</string>
    <string name="ref_pr_cableanatomy_s1_r0_l">İletken</string>
    <string name="ref_pr_cableanatomy_s1_r0_n">Sınıf 1 tek telliden sınıf 6 esneğe</string>
    <string name="ref_pr_cableanatomy_s1_r0_v">Akımı taşır</string>
    <string name="ref_pr_cableanatomy_s1_r1_l">Yalıtım</string>
    <string name="ref_pr_cableanatomy_s1_r1_n">PVC, XLPE, EPR, LSZH</string>
    <string name="ref_pr_cableanatomy_s1_r1_v">Gerilime dayanır, sıcaklık sınırını belirler</string>
    <string name="ref_pr_cableanatomy_s1_r2_l">Dolgu</string>
    <string name="ref_pr_cableanatomy_s1_r2_v">Kılıfın çekilebilmesi için kabloyu yuvarlatır</string>
    <string name="ref_pr_cableanatomy_s1_r3_l">Yastık</string>
    <string name="ref_pr_cableanatomy_s1_r3_v">Yalıtımı zırhtan korur</string>
    <string name="ref_pr_cableanatomy_s1_r4_l">Zırh</string>
    <string name="ref_pr_cableanatomy_s1_r4_n">Çelik tel, tek damarlıda alüminyum</string>
    <string name="ref_pr_cableanatomy_s1_r4_v">Mekanik hasarı üstlenir; çoğu zaman toprak yoludur</string>
    <string name="ref_pr_cableanatomy_s1_r5_l">Ekran</string>
    <string name="ref_pr_cableanatomy_s1_r5_n">Sürücü kablolarında şart</string>
    <string name="ref_pr_cableanatomy_s1_r5_v">Elektrik alanını tutar, paraziti boşaltır</string>
    <string name="ref_pr_cableanatomy_s1_r6_l">Dış kılıf</string>
    <string name="ref_pr_cableanatomy_s1_r6_n">Yalıtım değildir, öyle sayılmaz</string>
    <string name="ref_pr_cableanatomy_s1_r6_v">Hava, kimyasal, aşınma</string>
    <string name="ref_pr_cableanatomy_s1_title">İçten dışa</string>
    <string name="ref_pr_cableanatomy_source">IEC 60502 ve IEC 60228</string>
    <string name="ref_pr_cableanatomy_title">Kablo anatomisi</string>
    <string name="ref_pr_harmonics_callout">K faktörlü transformatör, harmonik ısınmasına dayanmak için yapılmıştır, onu gidermek için değil. Harmonikler hâlâ kabloda ve hâlâ nötrdedir.</string>
    <string name="ref_pr_harmonics_description">Nötrün fazlardan fazla akım taşıyabilmesinin sebebi ve THD'nin gerçekte ne söylediği.</string>
    <string name="ref_pr_harmonics_s0_p0">Dengeli üç fazlı bir sistemde temel bileşen akımları nötrde birbirini götürür; nötrün kablodaki en küçük iletken olmasının sebebi budur. Üçüncü harmonik ve katları götürmez: birbirleriyle aynı fazda gelir ve toplanır. Anahtarlamalı güç kaynağı grupları besleyen bir hat, nötre fazlardan daha fazla akım koyabilir.</string>
    <string name="ref_pr_harmonics_s0_p1" formatted="false">Bu, bir güç kalitesi sorunu olmadan önce bir boyutlandırma sorunudur. IEC 60364-5-52, üçüncü harmonik içeriği %15'i geçtiğinde nötrün yüklü iletken sayılmasını ve kablonun buna göre derate edilmesini ister — kimse bakmadıysa bu, büyük akım taşıyan küçük bir kablo demektir.</string>
    <string name="ref_pr_harmonics_s0_title">Üçüncü harmonik birbirini götürmez</string>
    <string name="ref_pr_harmonics_s1_r0_l">Anahtarlamalı kaynaklar, LED sürücüleri</string>
    <string name="ref_pr_harmonics_s1_r0_n">Nötr için en kötü durum</string>
    <string name="ref_pr_harmonics_s1_r1_l">Altı darbeli sürücüler</string>
    <string name="ref_pr_harmonics_s1_r1_n">Triplenler büyük ölçüde yok</string>
    <string name="ref_pr_harmonics_s1_r2_l">Faz kesmeli dimmerler</string>
    <string name="ref_pr_harmonics_s1_r2_n">Kısık parlaklıkta güçlü</string>
    <string name="ref_pr_harmonics_s1_r3_l">Motorlar, ısıtıcılar</string>
    <string name="ref_pr_harmonics_s1_r3_n">Doğrusal; harmonik katkısı yok</string>
    <string name="ref_pr_harmonics_s1_title">Neyin ne ürettiği</string>
    <string name="ref_pr_harmonics_s2_p0" formatted="false">2 A çeken bir devrede %40 THD hiçbir şey ifade etmez; aynı değer 200 A'lik bir kolonda transformatör sorunudur. Akım THD'si bir orandır: akımın ne kadar bozuk olduğunu söyler, ne kadar bozuk akım olduğunu değil. Amper cinsinden sorun.</string>
    <string name="ref_pr_harmonics_s2_title">THD'nin söylemediği</string>
    <string name="ref_pr_harmonics_source">IEC 61000 serisi</string>
    <string name="ref_pr_harmonics_title">Harmonikler</string>
    <string name="ref_pr_hazardous_callout">Gerilim altındaki patlayıcı bir ortamda Ex d mahfazasını açmak, sertifikanın konusu olan özelliği tam olarak ortadan kaldırır. Yalnızca Ex i devrelerde gerilim altında çalışılabilir.</string>
    <string name="ref_pr_hazardous_description">Bölgeler, koruma tipleri ve mahfazadaki işaretin anlamı.</string>
    <string name="ref_pr_hazardous_dust">Toz</string>
    <string name="ref_pr_hazardous_gas">Gaz</string>
    <string name="ref_pr_hazardous_s0_p0">Alan sınıflandırılmadan ekipman hakkında hiçbir şey seçilemez. Bölge, patlayıcı ortamın ne sıklıkta bulunduğunu belirtir ve ekipman kategorisini bu belirler — tersi değil. Sınıflandırma uzmanlık işidir; bu sayfa onun yerine geçmez, yalnızca yön verir.</string>
    <string name="ref_pr_hazardous_s0_title">Önce bölge gelir</string>
    <string name="ref_pr_hazardous_s1_r0_v">Sürekli veya uzun süre mevcut</string>
    <string name="ref_pr_hazardous_s1_r1_v">Normal çalışmada olası</string>
    <string name="ref_pr_hazardous_s1_r2_v">Olası değil, olursa kısa süreli</string>
    <string name="ref_pr_hazardous_s1_r3_v">Sürekli veya uzun süre mevcut</string>
    <string name="ref_pr_hazardous_s1_r4_v">Normal çalışmada olası</string>
    <string name="ref_pr_hazardous_s1_r5_v">Olası değil, olursa kısa süreli</string>
    <string name="ref_pr_hazardous_s1_title">Bölgeler</string>
    <string name="ref_pr_hazardous_s2_r0_v">Alev sızdırmaz — patlamayı içeride tutar</string>
    <string name="ref_pr_hazardous_s2_r1_v">Artırılmış emniyet — ark ve sıcak yüzey yok</string>
    <string name="ref_pr_hazardous_s2_r2_n">Gerilim altında çalışılabilen tek tip</string>
    <string name="ref_pr_hazardous_s2_r2_v">Kendinden emniyetli — enerji ateşleme altında sınırlı</string>
    <string name="ref_pr_hazardous_s2_r3_v">Basınçlandırılmış — ortamı dışarıda tutar</string>
    <string name="ref_pr_hazardous_s2_r4_v">Kıvılcımsız, yalnız Bölge 2 için</string>
    <string name="ref_pr_hazardous_s2_title">Koruma tipleri</string>
    <string name="ref_pr_hazardous_source">IEC 60079 serisi</string>
    <string name="ref_pr_hazardous_title">Patlayıcı ortamlar</string>
    <string name="ref_pr_nameplate_description">Motor veya trafo etiketindeki her alanın hangi koşula bağlı olduğu.</string>
    <string name="ref_pr_nameplate_s0_p0">Etiket bir özellikler listesi değil, belirtilen koşullar altındaki garantiler listesidir. Akım o gerilimde, o frekansta, o çalışma rejiminde ve o ortam sıcaklığındadır. Birini değiştirin, sayı geçerliliğini yitirir — 380 V beslemedeki 400 V'luk bir motorun daha az değil daha fazla akım çekmesinin sebebi budur.</string>
    <string name="ref_pr_nameplate_s0_title">Her değerin bağlı olduğu koşullar var</string>
    <string name="ref_pr_nameplate_s1_r0_n">Giriş, verim kadar yüksektir</string>
    <string name="ref_pr_nameplate_s1_r0_v">Mil çıkışı, giriş değil</string>
    <string name="ref_pr_nameplate_s1_r1_n">S1 sürekli; diğerleri değil</string>
    <string name="ref_pr_nameplate_s1_r1_v">Çalışma rejimi</string>
    <string name="ref_pr_nameplate_s1_r2_v">Verim sınıfı</string>
    <string name="ref_pr_nameplate_s1_r3_n">Pay; sürekli çalışma değeri değil</string>
    <string name="ref_pr_nameplate_s1_r3_v">Servis faktörü</string>
    <string name="ref_pr_nameplate_s1_r4_v">Mahfaza koruması</string>
    <string name="ref_pr_nameplate_s1_r5_n">400/690 V, 400'de üçgen demektir</string>
    <string name="ref_pr_nameplate_s1_r5_v">Sargı bağlantısı ve gerilimi</string>
    <string name="ref_pr_nameplate_s1_title">Motor etiketi</string>
    <string name="ref_pr_nameplate_s2_r0_v">Görünür güç, aktif değil</string>
    <string name="ref_pr_nameplate_s2_r1_n">Verebileceği arıza akımını belirler</string>
    <string name="ref_pr_nameplate_s2_r1_v">Kısa devre gerilimi</string>
    <string name="ref_pr_nameplate_s2_r2_n">İki üniteyi paralellemek için uyuşmalı</string>
    <string name="ref_pr_nameplate_s2_r2_v">Bağlantı grubu</string>
    <string name="ref_pr_nameplate_s2_r3_n">Cebri soğutma anma değerini yükseltir</string>
    <string name="ref_pr_nameplate_s2_r3_v">Soğutma yöntemi</string>
    <string name="ref_pr_nameplate_s2_title">Trafo etiketi</string>
    <string name="ref_pr_nameplate_source">IEC 60034-1 ve IEC 60076-1</string>
    <string name="ref_pr_nameplate_title">Etiket okuma</string>
    <string name="ref_pr_powerquality_description">Çökme, yükselme, kırpışma ve dengesizlik: neden olurlar ve neyi bozarlar.</string>
    <string name="ref_pr_powerquality_s0_p0" formatted="false">Gerilim çökmesi neredeyse her zaman büyük bir yükün kalkması ya da şebekede bir yerde — sizde veya komşuda — bir arızanın kesilmesidir. Saniyeler değil çevrimler sürer ve fark eden ekipman kontaktörlü olandır: bobin yaklaşık %70'te bırakır ve hiçbir şey zarar görmemiş olsa da proses durur.</string>
    <string name="ref_pr_powerquality_s0_title">Çoğu başkasının motorudur</string>
    <string name="ref_pr_powerquality_s1_r0_l">Çökme</string>
    <string name="ref_pr_powerquality_s1_r0_n">Motor yol alma, arıza kesilmesi</string>
    <string name="ref_pr_powerquality_s1_r1_l">Yükselme</string>
    <string name="ref_pr_powerquality_s1_r1_n">Büyük yükün kapatılması, dengesiz arıza</string>
    <string name="ref_pr_powerquality_s1_r2_l">Kesinti</string>
    <string name="ref_pr_powerquality_s1_r2_n">Üst kademede korumanın açması</string>
    <string name="ref_pr_powerquality_s1_r3_l">Kırpışma</string>
    <string name="ref_pr_powerquality_s1_r3_n">Tekrarlı yük adımları — kaynak, kırıcı</string>
    <string name="ref_pr_powerquality_s1_r4_l">Dengesizlik</string>
    <string name="ref_pr_powerquality_s1_r4_n">Tek fazlı yüklerin dengesiz dağılımı</string>
    <string name="ref_pr_powerquality_s1_title">Her birinin ne olduğu</string>
    <string name="ref_pr_powerquality_s2_p0">Yüzde birkaç gerilim dengesizliği, bir asenkron motorda bunun katlarca fazlasını akım dengesizliği olarak üretir ve fazla akımın tamamı rotorda ısı olur. Bu arızaların en sessizidir ve hiçbir şeyi attırmadan makine ömrünü kısaltan da odur.</string>
    <string name="ref_pr_powerquality_s2_title">Pahalı olanı dengesizliktir</string>
    <string name="ref_pr_powerquality_source">IEC 61000-4-30, EN 50160</string>
    <string name="ref_pr_powerquality_title">Güç kalitesi</string>
    <string name="ref_pr_selectivity_callout">Arkasında üretici tablosu olmayan bir selektivite iddiası bir temennidir. Logaritmik grafikte açık görünen iki eğri, bu temenninin en yaygın oluşma biçimidir.</string>
    <string name="ref_pr_selectivity_description">Yalnızca en yakın cihazın açmasını sağlamak ve bunun mümkün olmadığı anı bilmek.</string>
    <string name="ref_pr_selectivity_s0_p0">Selektivite akımla, zamanla veya enerjiyle sağlanır. Akım selektivitesi, alt kademedeki cihazdaki arıza akımı üst kademedekinin ani açma eşiğinin epey altında kaldığı sürece çalışır. Zaman selektivitesi üst kademenin açmasını geciktirir. Enerji selektivitesi — yüksek arıza akımlarında tam selektivite — eğrilerden akıl yürütülemez ve yalnızca üreticinin test edilmiş tablolarında vardır.</string>
    <string name="ref_pr_selectivity_s0_p1">Eğrileri yalnızca kesişmeyen iki şalter selektif değildir. Besleme noktasına yakın her iki cihaz da ani açma bölgesindedir, ikisi de milisaniyelerde açar ve eğriler hangisinin önce açtığı hakkında hiçbir şey söylemez.</string>
    <string name="ref_pr_selectivity_s0_title">Üç yolu var</string>
    <string name="ref_pr_selectivity_s1_r0_l">Akım</string>
    <string name="ref_pr_selectivity_s1_r0_n">Arıza üst kademenin ani bölgesine ulaşınca kaybolur</string>
    <string name="ref_pr_selectivity_s1_r0_v">Anma değeri oranı, tipik 1:1,6 veya daha iyi</string>
    <string name="ref_pr_selectivity_s1_r1_l">Zaman</string>
    <string name="ref_pr_selectivity_s1_r1_n">Her arızada geçirilen enerjiye mal olur</string>
    <string name="ref_pr_selectivity_s1_r1_v">Üst kademe 100 ms veya daha fazla geciktirilir</string>
    <string name="ref_pr_selectivity_s1_r2_l">Enerji</string>
    <string name="ref_pr_selectivity_s1_r2_n">Yalnızca listelenen çift için geçerli</string>
    <string name="ref_pr_selectivity_s1_r2_v">Üreticinin test ettiği kombinasyon</string>
    <string name="ref_pr_selectivity_s1_title">Hangi yöntem ve sınırı</string>
    <string name="ref_pr_selectivity_source">IEC 60947-2 ve üretici tabloları</string>
    <string name="ref_pr_selectivity_title">Selektivite</string>
    <string name="ref_pr_switchboard_description">Sıcaklık artışı, ayırma formları ve bir panonun tip testinden neden kaldığı.</string>
    <string name="ref_pr_switchboard_s0_p0">Cihazların anma değerleri 30 veya 40 °C'de açık havada verilir. Kapalı bir pano içinde birbirlerini ısıtırlar ve panonun gerçekte taşıyabileceği şey, cihaz anma değerlerinin toplamı değil, tertibatın anma eşzamanlılık faktörüdür. Kâğıt üzerinde tutan bir pano yine de sıcaklık artışı doğrulamasından kalabilir.</string>
    <string name="ref_pr_switchboard_s0_title">Sınır mahfazadır</string>
    <string name="ref_pr_switchboard_s1_r0_v">Ayırma yok</string>
    <string name="ref_pr_switchboard_s1_r1_v">Baralar fonksiyonel ünitelerden ayrı</string>
    <string name="ref_pr_switchboard_s1_r2_v">Üniteler birbirinden ayrı, klemensler değil</string>
    <string name="ref_pr_switchboard_s1_r3_n">Bir devrede gerilim altında çalışmaya izin verir</string>
    <string name="ref_pr_switchboard_s1_r3_v">Üniteler ve klemensleri tamamen ayrı</string>
    <string name="ref_pr_switchboard_s1_title">Ayırma formları</string>
    <string name="ref_pr_switchboard_s2_p0">IEC 61439, her bir panoyu değil tasarımı doğrular: sıcaklık artışı, kısa devre dayanımı, yalıtım, koruma devresi sürekliliği ve IP. Bir cihazı başka bir üreticinin eşdeğeriyle değiştirmek, veri sayfaları ne kadar benzerse benzesin doğrulamayı geçersiz kılar.</string>
    <string name="ref_pr_switchboard_s2_title">Tip testinin kapsadığı</string>
    <string name="ref_pr_switchboard_source">IEC 61439</string>
    <string name="ref_pr_switchboard_title">Pano tasarımı</string>
    <string name="ref_pr_vectorgroup_description" tools:ignore="Typos">Dyn11'in ne söylediği ve iki üniteyi paralel çalıştırmadan önce nelerin uyuşması gerektiği.</string>
    <string name="ref_pr_vectorgroup_s0_p0">Büyük harf yüksek gerilim sargısı, küçük harf alçak gerilim sargısıdır. D üçgen, Y yıldız, z zikzak; n, yıldız noktasının nötr olarak dışarı alındığını gösterir. Sayı, 30°'lik birimlerle faz kaymasıdır ve saat kadranı gibi okunur — 11, alçak gerilim tarafının 30° önde olduğu anlamına gelir.</string>
    <string name="ref_pr_vectorgroup_s0_title">Soldan sağa okuyun</string>
    <string name="ref_pr_vectorgroup_s1_r0_n">Alışılmış dağıtım trafosu</string>
    <string name="ref_pr_vectorgroup_s1_r0_v">Üçgen YG, nötrlü yıldız AG, 30° önde</string>
    <string name="ref_pr_vectorgroup_s1_r1_n" tools:ignore="Typos">Bölgesel tercih; Dyn11 ile paralellenemez</string>
    <string name="ref_pr_vectorgroup_s1_r1_v">Aynı sargılar, 150° geride</string>
    <string name="ref_pr_vectorgroup_s1_r2_n">Dengesiz yüklerde zayıf</string>
    <string name="ref_pr_vectorgroup_s1_r2_v">Her iki tarafta yıldız, kayma yok</string>
    <string name="ref_pr_vectorgroup_s1_r3_n">Nötr yok</string>
    <string name="ref_pr_vectorgroup_s1_r3_v">Her iki tarafta üçgen</string>
    <string name="ref_pr_vectorgroup_s1_r4_n">Ağır dengesizliğe dayanır</string>
    <string name="ref_pr_vectorgroup_s1_r4_v">Yıldız YG, zikzak AG</string>
    <string name="ref_pr_vectorgroup_s1_title">Yaygın gruplar</string>
    <string name="ref_pr_vectorgroup_s2_p0">Dört şey uyuşmalıdır: bağlantı grubu, gerilim oranı, kısa devre gerilimi ve faz sırası. Uyuşmayan uk, trafoların yükü anma değerleri oranında paylaşmaması demektir — sert olanı fazlasını alır ve önce ısınır.</string>
    <string name="ref_pr_vectorgroup_s2_title">Paralellemeden önce</string>
    <string name="ref_pr_vectorgroup_source">IEC 60076-1</string>
    <string name="ref_pr_vectorgroup_title">Trafo bağlantı grupları</string>
    <string name="ref_prefix_giga">giga</string>
    <string name="ref_prefix_kilo">kilo</string>
    <string name="ref_prefix_mega">mega</string>
    <string name="ref_prefix_micro">mikro</string>
    <string name="ref_prefix_milli">mili</string>
    <string name="ref_prefix_nano">nano</string>
    <string name="ref_prefix_pico">piko</string>
    <string name="ref_ratings_coordination">Kabloyla koordinasyon</string>
    <string name="ref_ratings_coordination_note">İki koşul da sağlanmalıdır. Birincisi cihazı yük ile kablo arasına yerleştirir. İkincisi, cihazın kablo zarar görmeden önce gerçekten açmasını şart koşar — modern bir şalterde yapısı gereği sağlanır, ancak bazı sigortalarda sağlanmaz ve kontrol edilmesi gerekir.</string>
    <string name="ref_ratings_description">Standart cihaz büyüklükleri ve koordinasyon kuralı</string>
    <string name="ref_ratings_first">Tasarım akımı ≤ cihaz anma akımı ≤ kablo kapasitesi</string>
    <string name="ref_ratings_fuse">gG buşonlar</string>
    <string name="ref_ratings_fuse_large">Büyük boylar</string>
    <string name="ref_ratings_fuse_note">gG sigorta hem aşırı yüke hem kısa devreye karşı korur. aM sigorta yalnızca kısa devreye karşı korur ve ayrı bir aşırı yük cihazıyla birlikte kullanılmalıdır — birini diğerinin yerine takmak, motoru aşırı yük korumasız bırakır.</string>
    <string name="ref_ratings_fuse_series">Yaygın seri</string>
    <string name="ref_ratings_mcb">Minyatür devre kesiciler</string>
    <string name="ref_ratings_mcb_large">Büyük gövdeler</string>
    <string name="ref_ratings_mcb_series">Yaygın seri</string>
    <string name="ref_ratings_second">Açma akımı, kablo kapasitesinin 1,45 katını aşmamalı</string>
    <string name="ref_ratings_source">IEC 60898 · IEC 60269 · IEC 60364-4-43</string>
    <string name="ref_ratings_title">Standart Anma Değerleri</string>
    <string name="ref_rcd_100ma">30 mA'lik cihazın üstünde seçicilik</string>
    <string name="ref_rcd_10ma">Tıbbi ve yüksek riskli alanlar</string>
    <string name="ref_rcd_300ma">Dağıtım panosunda yangın koruması</string>
    <string name="ref_rcd_30ma">İlave koruma: priz, banyo, dış mekân</string>
    <string name="ref_rcd_a">Ek olarak darbeli DC</string>
    <string name="ref_rcd_a_note">Tek fazlı elektronik; yaygın asgari seçim</string>
    <string name="ref_rcd_ac">Yalnızca sinüzoidal AC</string>
    <string name="ref_rcd_ac_note">Birçok ülkede artık kabul edilmiyor</string>
    <string name="ref_rcd_b">Ek olarak düzgün DC</string>
    <string name="ref_rcd_b_note">Üç fazlı sürücüler, EV şarj, PV eviricileri</string>
    <string name="ref_rcd_description">Hangi tip hangi kaçak akım biçimini algılar</string>
    <string name="ref_rcd_f">Ek olarak karışık frekanslar</string>
    <string name="ref_rcd_f_note">Tek fazlı hız kontrol cihazları</string>
    <string name="ref_rcd_ratings">Anma kaçak akımı</string>
    <string name="ref_rcd_ratings_note">30 mA elektrik çarpmasına karşı korumadır; 300 mA yangına karşı korumadır. Bunlar farklı işlerdir ve biri diğerinin yerini tutmaz.</string>
    <string name="ref_rcd_selective">Gecikmeli; üstte seçicilik için</string>
    <string name="ref_rcd_source">IEC 61008 · IEC 61009 · IEC 62423</string>
    <string name="ref_rcd_times">Azami açma süresi</string>
    <string name="ref_rcd_times_note">İki RCD arasında seçicilik için farklı anma değerleri yetmez: üstteki cihazın ayrıca S tipi olması, yani alttakinin önce açmasına izin veren kasıtlı bir gecikmesi olması gerekir. Seri bağlı iki ani cihaz birlikte atar.</string>
    <string name="ref_rcd_title">RCD Tipleri</string>
    <string name="ref_rcd_types">Algılanan akım biçimi</string>
    <string name="ref_rcd_types_note">Her tip, kendinden öncekilerin algıladığı her şeyi ve bir fazlasını algılar. Hata sessizdir: göremediği bir kaçak akımla karşılaşan RCD açmaz ve kör olduğuna dair hiçbir işaret vermez.</string>
    <string name="ref_safety_1">Tamamen ayırın. Her kaynak, geri besleyebilecekler dâhil — jeneratör, UPS, PV, kondansatörler.</string>
    <string name="ref_safety_2">Tekrar kapanmaya karşı emniyete alın. Kilitleyin ve etiketleyin; yalnızca not, kilit değildir.</string>
    <string name="ref_safety_3">Gerilimsiz olduğunu doğrulayın. Test cihazını bilinen bir kaynakta kanıtlayın, devreyi ölçün, sonra cihazı tekrar kanıtlayın.</string>
    <string name="ref_safety_4">Topraklayın ve kısa devre edin. Yüksek gerilimde zorunlu; beslemenin geri gelebileceği her yerde iyi uygulama.</string>
    <string name="ref_safety_5">Komşu gerilimli kısımları koruyun. Erişim mesafesinde enerjili kalan her şeyi örtün veya bariyerleyin.</string>
    <string name="ref_safety_callout">Test cihazını önce ve sonra kanıtlamak tören değildir. Kontrol sırasında bozulan bir cihaz, gerilimli devreyi gerilimsiz gösterir ve güvendiğiniz okuma, arızanın kendisidir.</string>
    <string name="ref_safety_description">Gerilimsiz sayacağınız bir şeyde çalışmadan önce.</string>
    <string name="ref_safety_intro">Sıra, kuralın kendisidir. Her adım bir öncekinin tamamlandığını varsayar ve üçüncüsü, ilk ikisinin yanlış devrede kusursuzca yapılabileceği için vardır.</string>
    <string name="ref_safety_intro_title">Her seferinde, bu sırayla</string>
    <string name="ref_safety_s1">Beş kural</string>
    <string name="ref_safety_source">EN 50110-1</string>
    <string name="ref_safety_title">Beş emniyet kuralı</string>
    <string name="ref_sel_battery_callout">Sulu bir grup şarj sırasında hidrojen salar. Bu bir tercih değil, havalandırma şartı ve ateşleme kaynağı yasak bölgesidir.</string>
    <string name="ref_sel_battery_col_0">VRLA</string>
    <string name="ref_sel_battery_col_1">Sulu kurşun-asit</string>
    <string name="ref_sel_battery_col_2">Li-ion (LFP)</string>
    <string name="ref_sel_battery_description">Her kimyanın faturada değil, ömrü boyunca neye mal olduğu.</string>
    <string name="ref_sel_battery_intro">Aynı amper-saatteki iki grup aynı satın alma değildir. Kullanılabilir derinlik ve çevrim ömrü, on yılda gerçekte ne kadar enerji alacağınızı belirler ve bu ölçüde en ucuz grup nadiren en ucuzdur.</string>
    <string name="ref_sel_battery_intro_title">Kapasite değil, çevrim</string>
    <string name="ref_sel_battery_r3_c0">Yok</string>
    <string name="ref_sel_battery_r3_c1">Su takviyesi, havalandırma</string>
    <string name="ref_sel_battery_r3_c2">Yok, ama BMS gerekir</string>
    <string name="ref_sel_battery_r4_c0">20 °C üzerinde her 10 °C'de ömür yarılanır</string>
    <string name="ref_sel_battery_r4_c1">Aynı, ayrıca hidrojen salar</string>
    <string name="ref_sel_battery_r4_c2">Sıcağa dayanıklı, 0 °C altında şarj edilmemeli</string>
    <string name="ref_sel_battery_r5_c0">Bekleme UPS, seyrek deşarj</string>
    <string name="ref_sel_battery_r5_c1">Büyük sabit gruplar, maliyet odaklı</string>
    <string name="ref_sel_battery_r5_c2">Günlük çevrim, solar, ağırlık kısıtlı</string>
    <string name="ref_sel_battery_row_0">Kullanılabilir derinlik</string>
    <string name="ref_sel_battery_row_1">Peukert üsteli</string>
    <string name="ref_sel_battery_row_2">Çevrim ömrü</string>
    <string name="ref_sel_battery_row_3">Bakım</string>
    <string name="ref_sel_battery_row_4">Sıcaklık</string>
    <string name="ref_sel_battery_row_5">Uygun olduğu yer</string>
    <string name="ref_sel_battery_source">Üretici verisi</string>
    <string name="ref_sel_battery_table_title">Yan yana</string>
    <string name="ref_sel_battery_title">Akü teknolojileri</string>
    <string name="ref_sel_cabletype_callout">Islak ortama uygun bir kablo, sürekli suya batmaya uygun olanla aynı değildir; ikisi de gömülmeye uygun olanla aynı değildir. Yalıtımı değil, kılıf şartnamesini okuyun.</string>
    <string name="ref_sel_cabletype_col_1">Yapı</string>
    <string name="ref_sel_cabletype_col_2">Neden</string>
    <string name="ref_sel_cabletype_description">Güzergâhın kabloya ne yaptığı ve hangi yapının buna dayandığı.</string>
    <string name="ref_sel_cabletype_intro">Kesit ve yalıtım, ne kadar akım ve ne kadar sıcak sorularını yanıtlar. Islak zemine gömülmek, bir enerji zincirinde milyon kez sürüklenmek ya da bina yanarken duman tahliye fanını çalışır tutmak hakkında hiçbir şey söylemez. Bunlar yapı sorularıdır ve yanlış yapı seçmek, yıllar sonra gelen bir arızadır.</string>
    <string name="ref_sel_cabletype_intro_title">Kabloyu güzergâh seçer</string>
    <string name="ref_sel_cabletype_r0_c1">Zırhlı, XLPE, ıslağa uygun kılıflı</string>
    <string name="ref_sel_cabletype_r0_c2">Zemin hareketi ve taşlar; zırh hem mekanik koruma hem toprak yoludur</string>
    <string name="ref_sel_cabletype_r1_c1">Zırhsız çok damarlı, dışarıdaysa UV dayanımlı</string>
    <string name="ref_sel_cabletype_r1_c2">Boyunca desteklenir; yalnızca taşıma ve güneş önemlidir</string>
    <string name="ref_sel_cabletype_r2_c1">Sürekli neme uygun kılıf</string>
    <string name="ref_sel_cabletype_r2_c2">Yalnızca neme uygun bir kılıf boyunca su ilerler</string>
    <string name="ref_sel_cabletype_r3_c1">Yangına dayanıklı, LSZH</string>
    <string name="ref_sel_cabletype_r3_c2">İnsanlar çıkarken devreyi ayakta tutmalı ve dumana katkı yapmamalı</string>
    <string name="ref_sel_cabletype_r4_c1">Çift yalıtımlı, UV ve ozon dayanımlı, 1,5 kV</string>
    <string name="ref_sel_cabletype_r4_c2">Sıradan kablonun anma değerinde olmadığı bir gerilimde 25 yıl açık havada</string>
    <string name="ref_sel_cabletype_r5_c1">İnce telli esnek, zincir sertifikalı</string>
    <string name="ref_sel_cabletype_r5_c2">Ömrünü akım değil yorulma bitirir; tek telli iletken sertleşip kırılır</string>
    <string name="ref_sel_cabletype_r6_c1">Çamura dayanıklı, halojensiz, IEC 60332-3 aleve dayanımlı</string>
    <string name="ref_sel_cabletype_r6_c2">Tuz, titreşim ve kimsenin uzaklaşamayacağı bir yangın</string>
    <string name="ref_sel_cabletype_row_0">Doğrudan gömülü</string>
    <string name="ref_sel_cabletype_row_1">Tavada</string>
    <string name="ref_sel_cabletype_row_2">Islak ortamda</string>
    <string name="ref_sel_cabletype_row_3">Kaçış yolunda</string>
    <string name="ref_sel_cabletype_row_4">Solar DC</string>
    <string name="ref_sel_cabletype_row_5">Hareketli makinede</string>
    <string name="ref_sel_cabletype_row_6">Gemi ve açık deniz</string>
    <string name="ref_sel_cabletype_source">IEC 60502, IEC 60364-5-52 ve üretici verisi</string>
    <string name="ref_sel_cabletype_table_title">Güzergâha göre</string>
    <string name="ref_sel_cabletype_title">Kablo tipi seçimi</string>
    <string name="ref_sel_enclosure_callout">İkinci hane 6'nın üstünde kümülatif değildir. IPX7 (daldırma), IPX5'i (su jeti) kapsamaz; ikisi de gereken bir mahfaza ikisiyle birden işaretlenir.</string>
    <string name="ref_sel_enclosure_col_0">Ortam</string>
    <string name="ref_sel_enclosure_col_1">IP</string>
    <string name="ref_sel_enclosure_col_2">IK</string>
    <string name="ref_sel_enclosure_description">Ortamın ne gerektirdiği, mekâna göre.</string>
    <string name="ref_sel_enclosure_intro">Mahfaza, kurulduğu güne göre değil temizlik rejimine ve hava koşullarına göre seçilir. Hiç yağmur görmeyen bir pano yılda bir kez basınçlı yıkama görür ve gereken anma değeri odur.</string>
    <string name="ref_sel_enclosure_intro_title">En kötü güne göre seçin</string>
    <string name="ref_sel_enclosure_r0_c0">Ofis, konut, kuru depo</string>
    <string name="ref_sel_enclosure_r1_c0">Doğrudan su alan bölgelerin dışında</string>
    <string name="ref_sel_enclosure_r2_c0">Hava koşullarına açık</string>
    <string name="ref_sel_enclosure_r3_c0">Araç ve el arabası darbesi</string>
    <string name="ref_sel_enclosure_r4_c0">Günlük basınçlı yıkama</string>
    <string name="ref_sel_enclosure_r5_c0">Tehlike iletken tozdur</string>
    <string name="ref_sel_enclosure_row_0">Kuru iç mekân</string>
    <string name="ref_sel_enclosure_row_1">Banyo</string>
    <string name="ref_sel_enclosure_row_2">Dış mekân</string>
    <string name="ref_sel_enclosure_row_3">Otopark</string>
    <string name="ref_sel_enclosure_row_4">Gıda üretimi</string>
    <string name="ref_sel_enclosure_row_5">Tozlu atölye</string>
    <string name="ref_sel_enclosure_source">IEC 60529 ve IEC 62262</string>
    <string name="ref_sel_enclosure_table_title">Ortama göre</string>
    <string name="ref_sel_enclosure_title">IP ve IK sınıfı seçimi</string>
    <string name="ref_sel_insulation_callout">LSZH kablo, kablonun kendisi için değil dumanın içinden tahliye edilen insanlar için seçilir. Tek kaçış yolu olan bir binada tercih olmaktan çıkar.</string>
    <string name="ref_sel_insulation_col_0">PVC</string>
    <string name="ref_sel_insulation_col_1">XLPE</string>
    <string name="ref_sel_insulation_col_2">EPR</string>
    <string name="ref_sel_insulation_col_3">LSZH</string>
    <string name="ref_sel_insulation_description">Sıcaklık, yangın davranışı, esneklik ve fiyat; her birinin ne kazandırdığı.</string>
    <string name="ref_sel_insulation_intro">XLPE, daha sıcak bir iletkene dayandığı için aynı kesitte PVC'den fazla akım taşır. Bu fazla akım gerçektir, ama daha sert kablo, daha büyük bükme yarıçapı ve artık 90 °C'ye dayanması gereken klemens de gerçektir.</string>
    <string name="ref_sel_insulation_intro_title">Yüksek sıcaklık bedava değil</string>
    <string name="ref_sel_insulation_r1_c0">İyi</string>
    <string name="ref_sel_insulation_r1_c1">Sert</string>
    <string name="ref_sel_insulation_r1_c2">Çok iyi</string>
    <string name="ref_sel_insulation_r1_c3">İyi</string>
    <string name="ref_sel_insulation_r2_c0">Yoğun asidik duman</string>
    <string name="ref_sel_insulation_r2_c1">Yoğun duman</string>
    <string name="ref_sel_insulation_r2_c2">Yoğun duman</string>
    <string name="ref_sel_insulation_r2_c3">Az duman, halojensiz</string>
    <string name="ref_sel_insulation_r4_c0">Genel sabit tesisat</string>
    <string name="ref_sel_insulation_r4_c1">Yüksek yükleme, gömülü hatlar</string>
    <string name="ref_sel_insulation_r4_c2">Hareketli makine, gemi</string>
    <string name="ref_sel_insulation_r4_c3">Tünel, gemi, umumi bina</string>
    <string name="ref_sel_insulation_row_0">İletken sıcaklığı</string>
    <string name="ref_sel_insulation_row_1">Esneklik</string>
    <string name="ref_sel_insulation_row_2">Yangında</string>
    <string name="ref_sel_insulation_row_3">Göreli maliyet</string>
    <string name="ref_sel_insulation_row_4">Uygun olduğu yer</string>
    <string name="ref_sel_insulation_source">IEC 60502 ve üretici verisi</string>
    <string name="ref_sel_insulation_table_title">Yan yana</string>
    <string name="ref_sel_insulation_title">Yalıtım tipi seçimi</string>
    <string name="ref_sel_material_callout">Bakır için anma değeri verilmiş bir klemense alüminyum bağlamak, bu karşılaştırmanın önlemek için var olduğu arızadır. Bağlantı sürünür, ısınır, oksitlenir ve sonunda ark yapar — onu yapan kişi gideli yıllar olmuşken.</string>
    <string name="ref_sel_material_col_0">Bakır</string>
    <string name="ref_sel_material_col_1">Alüminyum</string>
    <string name="ref_sel_material_description">Alüminyumun nerede para kazandırdığı, nerede kazandırdığından fazlasına mal olduğu.</string>
    <string name="ref_sel_material_intro">Alüminyum aynı akım için kabaca bir buçuk kat kesit ister ve yine de yaklaşık yarısı kadar ağırlıktadır. Uzun ve büyük bir kolon hattında bu hem parada hem işçilikte kazançtır. 2,5 mm²'lik bir son devrede kazanılacak bir şey yoktur, yanlış yapılacak bir bağlantı vardır.</string>
    <string name="ref_sel_material_intro_title">İki boy büyük, üçte bir ağırlık</string>
    <string name="ref_sel_material_r4_c0">Sorunsuz</string>
    <string name="ref_sel_material_r4_c1">Bimetal pabuç, doğru tork, oturduktan sonra tekrar kontrol</string>
    <string name="ref_sel_material_r5_c0">Her şey ve her küçük kesit</string>
    <string name="ref_sel_material_r5_c1">Uzun kolonlar, yükselticiler, yaklaşık 35 mm²'den itibaren</string>
    <string name="ref_sel_material_row_0">20 °C özdirenç</string>
    <string name="ref_sel_material_row_1">Yoğunluk</string>
    <string name="ref_sel_material_row_2">Aynı akım için kesit</string>
    <string name="ref_sel_material_row_3">Aynı akım için kütle</string>
    <string name="ref_sel_material_row_4">Bağlantılar</string>
    <string name="ref_sel_material_row_5">Uygun olduğu yer</string>
    <string name="ref_sel_material_source">IEC 60228 ve uygulamanın malzeme verisi</string>
    <string name="ref_sel_material_table_title">Yan yana</string>
    <string name="ref_sel_material_title">Bakır mı alüminyum mu</string>
    <string name="ref_sel_rcdtype_callout">Anma değeri, tipten ayrı bir sorudur. 30 mA insanı korur, 100 ve 300 mA yangına karşı korur, 10 mA ise riskin yüksek ve devrenin küçük olduğu yerlerde kullanılır.</string>
    <string name="ref_sel_rcdtype_col_0">AC tipi</string>
    <string name="ref_sel_rcdtype_col_1">A tipi</string>
    <string name="ref_sel_rcdtype_col_2">F tipi</string>
    <string name="ref_sel_rcdtype_col_3">B tipi</string>
    <string name="ref_sel_rcdtype_description">Tipi kaçağın büyüklüğü değil, biçimi belirler.</string>
    <string name="ref_sel_rcdtype_intro">Bir RCD yalnızca ölçebildiği akımda açabilir. Bir sürücünün önüne Tip AC koyarsanız, sürücünün ürettiği DC bileşenli kaçağı hiç görmeyebilir — cihaz yerinde, test edilmiş ve kör.</string>
    <string name="ref_sel_rcdtype_intro_title">Tipi yüke göre seçin</string>
    <string name="ref_sel_rcdtype_r4_c0">Tamamen omik devreler</string>
    <string name="ref_sel_rcdtype_r4_c1">Priz, aydınlatma, tek fazlı elektronik</string>
    <string name="ref_sel_rcdtype_r4_c2">Tek fazlı sürücüler, çamaşır makineleri</string>
    <string name="ref_sel_rcdtype_r4_c3">Üç fazlı sürücüler, EV şarj, PV inverter</string>
    <string name="ref_sel_rcdtype_row_0">Sinüzoidal AC</string>
    <string name="ref_sel_rcdtype_row_1">Darbeli DC</string>
    <string name="ref_sel_rcdtype_row_2">Karışık frekans</string>
    <string name="ref_sel_rcdtype_row_3">Düz DC</string>
    <string name="ref_sel_rcdtype_row_4">Tipik kullanım</string>
    <string name="ref_sel_rcdtype_source">IEC 61008 / IEC 62423</string>
    <string name="ref_sel_rcdtype_table_title">Her tipin algıladığı</string>
    <string name="ref_sel_rcdtype_title">RCD tipi seçimi</string>
    <string name="ref_sel_starting_callout" formatted="false">Sürücü yalnızca bir yol verme yöntemi değildir. Yük hiç kısmi devirde çalışıyorsa enerjide kendini amorti eder; %80 devirde bir fan gücün yaklaşık yarısını çeker.</string>
    <string name="ref_sel_starting_col_0">Direkt (DOL)</string>
    <string name="ref_sel_starting_col_1">Yıldız-üçgen</string>
    <string name="ref_sel_starting_col_2">Yumuşak yol verici</string>
    <string name="ref_sel_starting_col_3">Sürücü (VFD)</string>
    <string name="ref_sel_starting_description">Her yöntemin akım, moment ve para olarak size neye mal olduğu.</string>
    <string name="ref_sel_starting_intro">Yol alma akımını azaltan her yöntem, yol alma momentini aynı çarpanın karesi kadar azaltır. Akımı yarıya indirin, momentin dörtte biri kalır — bu yüzden direkt yol vermede sorunsuz kalkan yüklü bir konveyör yıldızda hiç kalkmayabilir.</string>
    <string name="ref_sel_starting_intro_title">Vazgeçtiğiniz şey momenttir</string>
    <string name="ref_sel_starting_r2_c3">Tam aralık</string>
    <string name="ref_sel_starting_r4_c0">Küçük motorlar, güçlü besleme</string>
    <string name="ref_sel_starting_r4_c1">Yüksüz kalkan fan ve pompalar</string>
    <string name="ref_sel_starting_r4_c2">Kayış tahrikler, şokun önemli olduğu yerler</string>
    <string name="ref_sel_starting_r4_c3">Değişken yük, enerji tasarrufu</string>
    <string name="ref_sel_starting_r5_c0">Tüm panoda gerilim çökmesi</string>
    <string name="ref_sel_starting_r5_c1">Geçiş anındaki akım darbesi</string>
    <string name="ref_sel_starting_r5_c2">Sürekli çalışmada bypass kontaktörü gerekir</string>
    <string name="ref_sel_starting_r5_c3">Harmonik, EMC, Tip B RCD</string>
    <string name="ref_sel_starting_row_0">Yol alma akımı</string>
    <string name="ref_sel_starting_row_1">Yol alma momenti</string>
    <string name="ref_sel_starting_row_2">Devir kontrolü</string>
    <string name="ref_sel_starting_row_3">Göreli maliyet</string>
    <string name="ref_sel_starting_row_4">Uygun olduğu yer</string>
    <string name="ref_sel_starting_row_5">Dikkat edilecek</string>
    <string name="ref_sel_starting_source">Üretici verisi ve IEC 60947-4</string>
    <string name="ref_sel_starting_table_title">Yan yana</string>
    <string name="ref_sel_starting_title">Motor yol verme yöntemleri</string>
    <string name="ref_source_label">Kaynak: %1$s</string>
    <string name="ref_standards_description">Bu uygulamanın izlediği belgelerin haritası.</string>
    <string name="ref_standards_intro">Alçak gerilim tesisat sorularının çoğu IEC 60364 içinde yanıtlanır ve bölüm numarası hangi başlık olduğunu söyler. -4-41'in koruma, -5-52'nin kablo sistemleri olduğunu bilmek, aramayı bir bakışa çevirir.</string>
    <string name="ref_standards_intro_title">60364 serisi, bölümlere ayrılmış bir kitaptır</string>
    <string name="ref_standards_s1">IEC 60364 — alçak gerilim tesisatları</string>
    <string name="ref_standards_s2">Diğerleri</string>
    <string name="ref_standards_source">IEC kataloğu</string>
    <string name="ref_standards_title">Hangi standart neyi kapsar</string>
    <string name="ref_std_a_0">Elektrik çarpmasına karşı koruma; açma süreleri</string>
    <string name="ref_std_a_1">Aşırı akıma karşı koruma</string>
    <string name="ref_std_a_2">Kablo sistemleri; akım kapasitesi ve düzeltme faktörleri</string>
    <string name="ref_std_a_3">Topraklama düzenleri ve koruma iletkenleri</string>
    <string name="ref_std_a_4">Doğrulama: muayene ve test</string>
    <string name="ref_std_a_5">Özel tesisatlar — banyo, marina, PV, tıbbi</string>
    <string name="ref_std_b_0">Standart gerilimler</string>
    <string name="ref_std_b_1">Yalıtılmış kablo iletkenleri</string>
    <string name="ref_std_b_10">IK darbe koruması</string>
    <string name="ref_std_b_11">Tanıtım harfleri</string>
    <string name="ref_std_b_12">İş yerlerinin aydınlatılması</string>
    <string name="ref_std_b_13">Elektrik tesisatlarının işletilmesi</string>
    <string name="ref_std_b_2">Alçak gerilim sigortaları</string>
    <string name="ref_std_b_3">IP koruma dereceleri</string>
    <string name="ref_std_b_4">Şemalar için grafik semboller</string>
    <string name="ref_std_b_5">Ev tipi devre kesiciler</string>
    <string name="ref_std_b_6">Kısa devre akımları</string>
    <string name="ref_std_b_7">Endüstriyel devre kesiciler</string>
    <string name="ref_std_b_8">Kaçak akım cihazları</string>
    <string name="ref_std_b_9">Alçak gerilim pano tertibatları</string>
    <string name="ref_sym_ammeter_name">Ampermetre</string>
    <string name="ref_sym_ansi_description">İki gelenek arasında farklı olan ve insanları yanıltan semboller.</string>
    <string name="ref_sym_ansi_intro">Sembollerin çoğu iki gelenekte de aynıdır; motor her ikisinde de içinde M olan bir dairedir. Burada yalnızca gerçekten farklı olanlar var, çünkü aynı satırlarla şişirilmiş bir tabloyu kimse sonuna kadar okumaz.</string>
    <string name="ref_sym_ansi_intro_title">Yalnızca farklı olanlar</string>
    <string name="ref_sym_ansi_section">Aynı eleman, iki gelenek</string>
    <string name="ref_sym_ansi_source">IEC 60617 ve ANSI/IEEE 315'e göre çizilmiştir</string>
    <string name="ref_sym_ansi_title">IEC ve ANSI yan yana</string>
    <string name="ref_sym_autotransformer_name">Ototransformatör</string>
    <string name="ref_sym_autotransformer_note">Tek sargı, uçlu. İki taraf arasında yalıtım yoktur.</string>
    <string name="ref_sym_battery_name">Akü</string>
    <string name="ref_sym_bell_name">Zil</string>
    <string name="ref_sym_busbar_name">Bara</string>
    <string name="ref_sym_button_break_name">Buton, açma</string>
    <string name="ref_sym_button_make_name">Buton, kapama</string>
    <string name="ref_sym_capacitor_name">Kondansatör</string>
    <string name="ref_sym_circuit_breaker_name">Kesici</string>
    <string name="ref_sym_circuit_breaker_note">Çarpılar, arıza akımını kesen cihazı işaretler. Yukarıdaki ikisinden ayıran budur.</string>
    <string name="ref_sym_coil_name">Bobin</string>
    <string name="ref_sym_coil_note">Röle veya kontaktörün çalıştırma bobini; kontakları paftanın başka yerinde çizilir.</string>
    <string name="ref_sym_coil_timed_off_name">Bobin, bırakmada gecikmeli</string>
    <string name="ref_sym_coil_timed_on_name">Bobin, çekmede gecikmeli</string>
    <string name="ref_sym_col_ansi">ANSI</string>
    <string name="ref_sym_col_iec">IEC</string>
    <string name="ref_sym_conductor_name">İletken</string>
    <string name="ref_sym_conduit_name">Boru güzergâhı</string>
    <string name="ref_sym_contact_changeover_name">Değiştirici kontak</string>
    <string name="ref_sym_contact_delay_close_name">Kapanması gecikmeli kontak</string>
    <string name="ref_sym_contact_delay_close_note">Yay, gecikmenin yönünü gösterir. Harekete bakması, gecikmenin kapanmada olduğu anlamına gelir.</string>
    <string name="ref_sym_contact_delay_open_name">Açılması gecikmeli kontak</string>
    <string name="ref_sym_contact_nc_name">Normalde kapalı kontak</string>
    <string name="ref_sym_contact_nc_note">Kontağın üzerindeki çubuk, yukarıdakinden tek farktır ve devreyi tersine çevirir.</string>
    <string name="ref_sym_contact_no_name">Normalde açık kontak</string>
    <string name="ref_sym_contact_no_note">Boşta açık, çalıştırılınca kapanır.</string>
    <string name="ref_sym_contactor_name">Kontaktör</string>
    <string name="ref_sym_contactor_note">Yük akımını defalarca anahtarlamak ve bobini beslemesini kaybettiğinde bırakmak üzere yapılmıştır.</string>
    <string name="ref_sym_control_description">Kumanda şemasında göründüğü hâliyle kontaklar, bobinler ve ölçü aletleri.</string>
    <string name="ref_sym_control_section">Semboller</string>
    <string name="ref_sym_control_source">IEC 60617'ye göre çizilmiştir; tanıtım harfleri IEC 81346</string>
    <string name="ref_sym_control_title">Kumanda ve ölçü sembolleri</string>
    <string name="ref_sym_copyright">Bunlar IEC 60617'deki geometrik tarife göre çizilmiştir, oradan çoğaltılmamıştır. Yerel çizim ofisiniz bir varyant kullanıyorsa, yerel gelenek geçerlidir.</string>
    <string name="ref_sym_crossing_name">Kesişme, bağlantı yok</string>
    <string name="ref_sym_current_transformer_name">Akım transformatörü</string>
    <string name="ref_sym_current_transformer_note">Hat ile seri bağlanır. Primerden akım geçerken sekonderi asla açık bırakılmamalıdır.</string>
    <string name="ref_sym_data_outlet_name">Veri prizi</string>
    <string name="ref_sym_detector_name">Dedektör</string>
    <string name="ref_sym_dimmer_name">Dimmer</string>
    <string name="ref_sym_disconnector_name">Ayırıcı</string>
    <string name="ref_sym_disconnector_note">Yalnızca ayırır. Yük altında asla açılmamalıdır; arkı söndürecek hiçbir şeyi yoktur.</string>
    <string name="ref_sym_distribution_board_name">Dağıtım panosu</string>
    <string name="ref_sym_downlight_name">Downlight</string>
    <string name="ref_sym_drive_name">Sürücü (VFD)</string>
    <string name="ref_sym_earth_name">Toprak</string>
    <string name="ref_sym_emergency_luminaire_name">Acil aydınlatma armatürü</string>
    <string name="ref_sym_emergency_luminaire_note">Çubuk sürekli beslemeyi işaretler; şebeke kesildiğinde yanmaya devam eder.</string>
    <string name="ref_sym_emergency_stop_name">Acil durdurma</string>
    <string name="ref_sym_emergency_stop_note">Mantar başlı, kilitlemeli, normalde kapalı. Devreyi zorlamalı açmayla kesmelidir.</string>
    <string name="ref_sym_energy_meter_name">Sayaç</string>
    <string name="ref_sym_exit_name">Çıkış işareti</string>
    <string name="ref_sym_floodlight_name">Projektör</string>
    <string name="ref_sym_fuse_name">Sigorta</string>
    <string name="ref_sym_fuse_switch_name">Sigortalı yük ayırıcısı</string>
    <string name="ref_sym_generator_name">Jeneratör</string>
    <string name="ref_sym_horn_name">Korna, siren</string>
    <string name="ref_sym_indicator_lamp_name">Sinyal lambası</string>
    <string name="ref_sym_inductor_name">Bobin, reaktör</string>
    <string name="ref_sym_intercom_name">İnterkom</string>
    <string name="ref_sym_inverter_name">Evirici</string>
    <string name="ref_sym_junction_box_name">Buat</string>
    <string name="ref_sym_junction_name">Bağlantı (düğüm)</string>
    <string name="ref_sym_junction_note">Nokta tek farktır. Olmadan çizgiler dokunmadan kesişir.</string>
    <string name="ref_sym_lamp_name">Lamba</string>
    <string name="ref_sym_letter_a">Tertibatlar, alt tertibatlar</string>
    <string name="ref_sym_letter_b">Sensörler, dönüştürücüler</string>
    <string name="ref_sym_letter_c">Kondansatörler, depolama</string>
    <string name="ref_sym_letter_e">Aydınlatma, ısıtma</string>
    <string name="ref_sym_letter_f">Koruma</string>
    <string name="ref_sym_letter_g">Kaynaklar: jeneratör, akü</string>
    <string name="ref_sym_letter_h">Gösterge, alarm</string>
    <string name="ref_sym_letter_k">Röleler, kontaktörler</string>
    <string name="ref_sym_letter_l">Bobinler, reaktörler</string>
    <string name="ref_sym_letter_m">Motorlar</string>
    <string name="ref_sym_letter_p">Ölçme, test</string>
    <string name="ref_sym_letter_q">Güç devrelerinin anahtarlanması</string>
    <string name="ref_sym_letter_r">Dirençler</string>
    <string name="ref_sym_letter_t">Transformatörler, çeviriciler</string>
    <string name="ref_sym_letter_w">İletkenler, baralar</string>
    <string name="ref_sym_letter_x">Klemensler, konnektörler</string>
    <string name="ref_sym_letters_intro">Bir şema, cihazlarını harf ve sayı ile etiketler: -Q1, -F2, -K3. Harf, IEC 81346 tanıtım harfidir ve cihazın hangi rolü üstlendiğini söyler; sembol şeklinin taşımadığı yarı anlam budur.</string>
    <string name="ref_sym_letters_title">Cihazdaki harfin anlamı</string>
    <string name="ref_sym_limit_switch_name">Sınır anahtarı</string>
    <string name="ref_sym_luminaire_fluorescent_name">Flüoresan armatür</string>
    <string name="ref_sym_luminaire_name">Armatür</string>
    <string name="ref_sym_mcb_name">Minyatür kesici (MCB)</string>
    <string name="ref_sym_motor_name">Motor</string>
    <string name="ref_sym_pair_battery_name">Akü</string>
    <string name="ref_sym_pair_capacitor_name">Kondansatör</string>
    <string name="ref_sym_pair_capacitor_note">Kavisli plaka, ANSI'de kutuplu kondansatör işaretidir. IEC her iki plakayı düz çizer ve kutbu ayrıca belirtir.</string>
    <string name="ref_sym_pair_circuit_breaker_name">Kesici</string>
    <string name="ref_sym_pair_circuit_breaker_note">ANSI kesicisi, çeyrek yaylı bir bıçaktır. IEC'ye alışmış göz onu anahtar olarak okur; bu sayfadaki pahalı yanlış okuma budur.</string>
    <string name="ref_sym_pair_contact_no_name">Normalde açık kontak</string>
    <string name="ref_sym_pair_contact_no_note">ANSI sabit kontakları küçük dairelerle işaretler ve devreyi yatay çizer; IEC dikey çizer.</string>
    <string name="ref_sym_pair_earth_name">Toprak</string>
    <string name="ref_sym_pair_earth_note">IEC kısalan üç çubuk, ANSI bir tırmık çizer. İkisi de aynı bağlantıyı ifade eder.</string>
    <string name="ref_sym_pair_fuse_name">Sigorta</string>
    <string name="ref_sym_pair_fuse_note">Hiç benzemezler. ANSI sigortası ince bir halka, IEC sigortası içinden çizgi geçen bir kutudur.</string>
    <string name="ref_sym_pair_inductor_name">Bobin</string>
    <string name="ref_sym_pair_lamp_name">Lamba</string>
    <string name="ref_sym_pair_resistor_name">Direnç</string>
    <string name="ref_sym_pair_resistor_note">Herkesin bildiği fark. IEC düz bir kutu, ANSI zikzak çizer.</string>
    <string name="ref_sym_pair_transformer_name">Transformatör</string>
    <string name="ref_sym_pair_transformer_note">IEC iç içe geçmiş iki daire, ANSI çekirdeğe bakan iki sargı çizer.</string>
    <string name="ref_sym_plan_description">Kat planında göründüğü hâliyle prizler, anahtarlar ve armatürler.</string>
    <string name="ref_sym_plan_intro">Tek hat şeması devrenin nasıl bağlandığını, plan ise ekipmanın nerede olduğunu söyler. Çoğunun kısa bir duvar çıkıntısı üzerinde durmasının sebebi budur: sembolü yönlendirir ve armatürün hangi yüzeye monte edildiğini söyler.</string>
    <string name="ref_sym_plan_intro_title">Plan bir devre değildir</string>
    <string name="ref_sym_plan_section">Semboller</string>
    <string name="ref_sym_plan_source">IEC 60617'ye göre çizilmiştir</string>
    <string name="ref_sym_plan_title">Tesisat planı sembolleri</string>
    <string name="ref_sym_plc_name">PLC</string>
    <string name="ref_sym_pull_switch_name">İpli anahtar</string>
    <string name="ref_sym_rcbo_name">RCBO</string>
    <string name="ref_sym_rcbo_note">Tek kutupta kaçak akım ve aşırı akım. RCD'den farkı, ilave açma elemanıdır.</string>
    <string name="ref_sym_rcd_name">Kaçak akım cihazı (RCD)</string>
    <string name="ref_sym_rcd_note">Yalnızca kaçak akım. Aşırı yük ve kısa devre için ayrı bir cihaz gerekir.</string>
    <string name="ref_sym_rectifier_name">Doğrultucu</string>
    <string name="ref_sym_rectifier_note">Kutuyu bölen çizgi AC ile DC'yi ayırır; köşegenin düz tarafı DC tarafıdır.</string>
    <string name="ref_sym_resistor_name">Direnç</string>
    <string name="ref_sym_riser_name">Kolon hattı</string>
    <string name="ref_sym_selector_name">Seçici anahtar</string>
    <string name="ref_sym_sensor_name">Sensör</string>
    <string name="ref_sym_single_description">Dağıtım çiziminde göründüğü hâliyle güç elemanları ve tanıtım harfleri.</string>
    <string name="ref_sym_single_section">Semboller</string>
    <string name="ref_sym_single_source">IEC 60617'ye göre çizilmiştir; tanıtım harfleri IEC 81346</string>
    <string name="ref_sym_single_title">Tek hat şeması sembolleri</string>
    <string name="ref_sym_socket_double_name">İkili priz</string>
    <string name="ref_sym_socket_earthed_name">Topraklı priz</string>
    <string name="ref_sym_socket_earthed_note">Boğazdaki çubuk toprak kontağıdır.</string>
    <string name="ref_sym_socket_name">Priz</string>
    <string name="ref_sym_socket_switched_name">Anahtarlı priz</string>
    <string name="ref_sym_socket_weatherproof_name">Su geçirmez priz</string>
    <string name="ref_sym_spd_name">Parafudr (SPD)</string>
    <string name="ref_sym_spd_note">Geçici aşırı gerilimi sınırlar. Aşırı akım veya arıza korumasında rolü yoktur.</string>
    <string name="ref_sym_switch_disconnector_name">Yük ayırıcısı</string>
    <string name="ref_sym_switch_disconnector_note">Yarım daire ark söndürmedir. Yük akımını keser, arıza akımını kesemez.</string>
    <string name="ref_sym_switch_intermediate_name">Komütatör (ara anahtar)</string>
    <string name="ref_sym_switch_intermediate_note">İki vaviyen arasına girerek üçüncü bir kumanda noktası ekler.</string>
    <string name="ref_sym_switch_one_way_name">Adi anahtar</string>
    <string name="ref_sym_switch_two_gang_name">İkili anahtar</string>
    <string name="ref_sym_switch_two_way_name">Vaviyen anahtar</string>
    <string name="ref_sym_switch_two_way_note">Bunlardan iki tanesi bir noktayı iki yerden kumanda eder.</string>
    <string name="ref_sym_terminal_name">Klemens</string>
    <string name="ref_sym_thermal_overload_name">Termik röle</string>
    <string name="ref_sym_thermal_overload_note">Motoru sürekli aşırı yüke karşı korur. Kısa devre koruması değildir.</string>
    <string name="ref_sym_transformer_name">İki sargılı transformatör</string>
    <string name="ref_sym_voltage_transformer_name">Gerilim transformatörü</string>
    <string name="ref_sym_voltage_transformer_note">Hatta seri değil, paralel bağlanır. Akım transformatöründen çizim farkı budur.</string>
    <string name="ref_sym_voltmeter_name">Voltmetre</string>
    <string name="ref_symbol_active_power">Aktif güç</string>
    <string name="ref_symbol_apparent_power">Görünür güç</string>
    <string name="ref_symbol_capacitance">Kapasitans</string>
    <string name="ref_symbol_conductivity">İletkenlik</string>
    <string name="ref_symbol_current">Akım</string>
    <string name="ref_symbol_efficiency">Verim</string>
    <string name="ref_symbol_energy">Enerji, iş</string>
    <string name="ref_symbol_frequency">Frekans</string>
    <string name="ref_symbol_impedance">Empedans</string>
    <string name="ref_symbol_inductance">Endüktans</string>
    <string name="ref_symbol_power_factor">Güç faktörü</string>
    <string name="ref_symbol_reactance">Reaktans</string>
    <string name="ref_symbol_reactive_power">Reaktif güç</string>
    <string name="ref_symbol_resistance">Direnç</string>
    <string name="ref_symbol_resistivity">Özdirenç</string>
    <string name="ref_symbol_voltage">Gerilim, potansiyel farkı</string>
    <string name="ref_symbols_description">Büyüklük sembolleri ve SI önekleri</string>
    <string name="ref_symbols_prefixes">SI önekleri</string>
    <string name="ref_symbols_quantities">Elektriksel büyüklükler</string>
    <string name="ref_symbols_source">IEC 60027 · IEC 80000-6</string>
    <string name="ref_symbols_title">Semboller ve Birimler</string>
    <string name="ref_times_description">Bir arızanın ne kadar hızlı kesilmesi gerektiği</string>
    <string name="ref_times_distribution">Dağıtım devreleri ve bu değerlerin üzerindeki son devreler</string>
    <string name="ref_times_distribution_note">Burada daha uzun sürelere izin verilir, çünkü kimsenin bir dağıtım kablosunu elinde tutuyor olması beklenmez. Bu esneklik, o hattan beslenen son devrelere geçmez.</string>
    <string name="ref_times_final">Son devreler — priz devrelerinde 63 A'e, sabit bağlı cihazlarda 32 A'e kadar</string>
    <string name="ref_times_final_note">Gerilim yükseldikçe süreler kısalır, çünkü vücuttan geçecek akım da onunla birlikte yükselir. Aynı gerilimde TT'ye TN'den daha az süre tanınır; çünkü arıza sırasındaki dokunma gerilimi daha yüksektir.</string>
    <string name="ref_times_source">IEC 60364-4-41 Tablo 41.1</string>
    <string name="ref_times_title">Açma Süreleri</string>
    <string name="ref_voltages_description">Tercih edilen gerilimler, frekanslar ve toleranslar</string>
    <string name="ref_voltages_drop_lighting">Gerilim düşümü, aydınlatma devreleri</string>
    <string name="ref_voltages_drop_other">Gerilim düşümü, diğer kullanımlar</string>
    <string name="ref_voltages_industrial">Endüstriyel dağıtım</string>
    <string name="ref_voltages_lv">Alçak gerilim</string>
    <string name="ref_voltages_lv_note">Faz-nötr / fazlar arası olarak yazılmıştır. 230/400 V ile 120/240 V aynı üç fazlı dört telli düzeni farklı büyüklüklerde tarif eder.</string>
    <string name="ref_voltages_mv">Orta gerilim</string>
    <string name="ref_voltages_mv_series">Dağıtım, 50 Hz serisi</string>
    <string name="ref_voltages_region_iec">Avrupa, Asya ve Afrika'nın çoğu</string>
    <string name="ref_voltages_region_na">Kuzey Amerika</string>
    <string name="ref_voltages_source">IEC 60038 · IEC 60364-5-52</string>
    <string name="ref_voltages_title">Standart Gerilimler</string>
    <string name="ref_voltages_tolerance">Toleranslar ve sınırlar</string>
    <string name="ref_voltages_tolerance_note">Düşüm sınırları IEC 60364-5-52 Ek G'den alınmıştır ve tesisin başlangıcından yüke kadar ölçülür. Bunlar tavsiyedir; yerel yönetmelik daha sıkı olabilir.</string>
    <string name="ref_voltages_tolerance_supply">Besleme gerilimi değişimi</string>
</resources>
