<?xml version="1.0" encoding="utf-8"?>
<resources>
    <string name="common_material_aluminium">Aluminium</string>
    <string name="common_material_copper">Copper</string>
    <string name="dashboard_references_title">References</string>
    <string name="ref_category_commissioning">Commissioning and diagnosis</string>
    <string name="ref_category_foundations">Engineering foundations</string>
    <string name="ref_category_protection">Protection and earthing</string>
    <string name="ref_category_selection">Selection guides</string>
    <string name="ref_category_symbols">Drawing symbols</string>
    <string name="ref_category_tables">Tables and codes</string>
    <string name="ref_code_callout">A -O cable has no green-and-yellow core, and its cores must never be pressed into service as a protective conductor by colouring one of them. If the cable does not have the conductor, it is the wrong cable.</string>
    <string name="ref_code_description">H07V-U and NYY-J read position by position, not from a table.</string>
    <string name="ref_code_ex_h07vu">Harmonised · 450/750 V · PVC insulated · solid conductor. The single core pulled into conduit on almost every installation.</string>
    <string name="ref_code_ex_nyaf">VDE type · PVC · single core, no sheath · fine-stranded. Panel wiring, where it has to bend.</string>
    <string name="ref_code_ex_nymj">VDE type · PVC insulated · sheathed installation cable · with a green-and-yellow. The grey flat cable clipped to a wall.</string>
    <string name="ref_code_ex_nyyj">VDE type · PVC insulated · PVC sheathed · with a green-and-yellow. The black cable used for buried and outdoor runs.</string>
    <string name="ref_code_g_0">Standard type to VDE</string>
    <string name="ref_code_g_1">PVC</string>
    <string name="ref_code_g_2">XLPE</string>
    <string name="ref_code_g_3">Sheathed, installation cable</string>
    <string name="ref_code_g_4">Single core, no sheath</string>
    <string name="ref_code_g_5">Fine-stranded, flexible</string>
    <string name="ref_code_g_6">Green-and-yellow conductor included</string>
    <string name="ref_code_g_7">No green-and-yellow conductor</string>
    <string name="ref_code_g_8">Round solid conductor</string>
    <string name="ref_code_g_9">Sector-shaped solid conductor</string>
    <string name="ref_code_h_0">Harmonised to a European standard</string>
    <string name="ref_code_h_1">Recognised national type</string>
    <string name="ref_code_h_10">Flexible, class 5</string>
    <string name="ref_code_h_11">Flexible, class 5, for cords</string>
    <string name="ref_code_h_2">300/300 V</string>
    <string name="ref_code_h_3">300/500 V</string>
    <string name="ref_code_h_4">450/750 V</string>
    <string name="ref_code_h_5">PVC insulation</string>
    <string name="ref_code_h_6">Rubber insulation</string>
    <string name="ref_code_h_7">Polychloroprene sheath</string>
    <string name="ref_code_h_8">Solid conductor, class 1</string>
    <string name="ref_code_h_9">Stranded conductor, class 2</string>
    <string name="ref_code_intro">A cable designation is not an arbitrary part number — every letter and digit stands for a property, in a fixed order. Once the positions are known the code reads itself, which is why this page decodes the scheme rather than listing products.</string>
    <string name="ref_code_intro_title">The name is the specification</string>
    <string name="ref_code_s1">Harmonised code, position by position</string>
    <string name="ref_code_s2">German scheme, position by position</string>
    <string name="ref_code_s3">Worked out</string>
    <string name="ref_code_source">HD 361 / VDE 0292 naming schemes</string>
    <string name="ref_code_title">Cable type codes</string>
    <string name="ref_colour_black">Black</string>
    <string name="ref_colour_blue">Blue</string>
    <string name="ref_colour_blue_green_yellow">Blue and green-yellow</string>
    <string name="ref_colour_brown">Brown</string>
    <string name="ref_colour_green_or_green_yellow">Green, or green-yellow after 1977</string>
    <string name="ref_colour_green_yellow">Green-yellow</string>
    <string name="ref_colour_grey">Grey</string>
    <string name="ref_colour_red">Red</string>
    <string name="ref_colours_dc_mid_note">Mid-point conductor</string>
    <string name="ref_colours_description">Identification by colour, current and superseded</string>
    <string name="ref_colours_iec_ac">Harmonised AC</string>
    <string name="ref_colours_iec_dc">Harmonised DC</string>
    <string name="ref_colours_pen_note">Blue with green-yellow ends, or the reverse</string>
    <string name="ref_colours_source">IEC 60445 · IEC 60446</string>
    <string name="ref_colours_title">Conductor Colours</string>
    <string name="ref_colours_uk_old">United Kingdom, before 2004</string>
    <string name="ref_colours_uk_old_note">Still present in installed plant. The overlap is the danger: old red is line, new red is nothing, and old black is neutral while new black is a line conductor. Never assume — always prove dead.</string>
    <string name="ref_colours_us">United States</string>
    <string name="ref_colours_us_high">Brown · Orange · Yellow</string>
    <string name="ref_colours_us_high_note">Neutral grey, ground green</string>
    <string name="ref_colours_us_low">Black · Red · Blue</string>
    <string name="ref_colours_us_low_note">Neutral white, ground green</string>
    <string name="ref_colours_us_note">The NEC mandates only the grounded (white or grey) and grounding (green) conductors; phase colours are convention, not code, and vary between installations.</string>
    <string name="ref_commissioning_bonding">Main bonding</string>
    <string name="ref_commissioning_bonding_value">Low enough that no meaningful voltage can appear across it, typically well under 0,05 Ω</string>
    <string name="ref_commissioning_continuity">Continuity and loop</string>
    <string name="ref_commissioning_description">What to measure before energising, in what order, and what reading to accept.</string>
    <string name="ref_commissioning_ins_1000">Above 500 V</string>
    <string name="ref_commissioning_ins_500">Up to and including 500 V</string>
    <string name="ref_commissioning_ins_selv">SELV and PELV</string>
    <string name="ref_commissioning_insulation">Insulation resistance</string>
    <string name="ref_commissioning_insulation_note">Measured between live conductors, and between live conductors and earth. A reading that is merely above the minimum but far below the rest of the installation is worth investigating; degradation shows up as a trend before it shows up as a failure.</string>
    <string name="ref_commissioning_r1r2_value">Agrees with the calculated value for the length and section installed</string>
    <string name="ref_commissioning_rcd">RCD operating time</string>
    <string name="ref_commissioning_rcd_button">Proves the mechanism, not the installation. It injects a current inside the device and says nothing about whether the earth is connected.</string>
    <string name="ref_commissioning_rcd_general">General type, at IΔn</string>
    <string name="ref_commissioning_rcd_general5">General type, at 5 × IΔn</string>
    <string name="ref_commissioning_rcd_note">The five-times test is not a formality. A device can pass at its rated residual current and still be too slow where it matters, which is a large fault on a wet floor.</string>
    <string name="ref_commissioning_rcd_s">Type S (selective), at IΔn</string>
    <string name="ref_commissioning_rcd_test">Test button</string>
    <string name="ref_commissioning_sequence">The order, and why it is an order</string>
    <string name="ref_commissioning_sequence_intro">The dead tests come first, and not for tidiness. Each one is checking for a condition that makes the next step dangerous, so taking them out of order means energising something you have not yet proved is safe to energise.</string>
    <string name="ref_commissioning_sequence_warning">Insulation testing applies hundreds of volts DC. Anything with electronics in it — dimmers, drives, LED drivers, surge protection — must be disconnected first, or the test destroys it. This is the single most expensive mistake on this page.</string>
    <string name="ref_commissioning_source">IEC 60364-6</string>
    <string name="ref_commissioning_step_1">Inspect before measuring anything: connections tight, correct devices fitted, protective conductors present and identified.</string>
    <string name="ref_commissioning_step_2">Continuity of protective conductors and of any bonding. A broken earth invalidates every test after it.</string>
    <string name="ref_commissioning_step_3">Continuity of ring final circuits, where the installation has them.</string>
    <string name="ref_commissioning_step_4">Insulation resistance, with the circuit dead and electronic equipment disconnected.</string>
    <string name="ref_commissioning_step_5">Polarity: every switch and every protective device in the line conductor, never in the neutral.</string>
    <string name="ref_commissioning_step_6">Energise. Everything from here on is a live test.</string>
    <string name="ref_commissioning_step_7">Earth fault loop impedance, and compare it against the maximum the device allows.</string>
    <string name="ref_commissioning_step_8">RCD operating times, at the rated residual current and at five times it.</string>
    <string name="ref_commissioning_step_9">Phase sequence, before any three-phase machine is run for the first time.</string>
    <string name="ref_commissioning_title">Commissioning tests</string>
    <string name="ref_commissioning_zs_value">Below the maximum the protective device allows, corrected for temperature</string>
    <string name="ref_curves_b_use">Cable, resistive and lighting loads</string>
    <string name="ref_curves_breaking">Breaking capacity</string>
    <string name="ref_curves_breaking_note">The device must interrupt the maximum prospective fault current at its position — use the short-circuit calculator for that figure. A breaker asked to break more than its rating does not merely fail; it fails destructively.</string>
    <string name="ref_curves_c_use">Small motors, transformers, LED drivers</string>
    <string name="ref_curves_common">The usual specification</string>
    <string name="ref_curves_d_use">Transformers, welding sets, heavy inrush</string>
    <string name="ref_curves_description">B, C and D characteristics and breaking capacity</string>
    <string name="ref_curves_domestic">Domestic, well away from the transformer</string>
    <string name="ref_curves_industrial">Industrial, close to the supply</string>
    <string name="ref_curves_magnetic">Instantaneous (magnetic) band</string>
    <string name="ref_curves_magnetic_note">The band is a range, not a point: a Type C is guaranteed not to trip below 5 × In and guaranteed to trip above 10 × In. Between the two it may or may not. Any calculation that has to be safe uses the upper figure, which is what the earth fault loop calculator does.</string>
    <string name="ref_curves_mccb">Moulded-case: ultimate and service capacity</string>
    <string name="ref_curves_non_tripping">Must not trip within one hour</string>
    <string name="ref_curves_source">IEC 60898-1 · IEC 60947-2</string>
    <string name="ref_curves_thermal">Thermal (overload) response</string>
    <string name="ref_curves_thermal_note">The thermal element protects the cable against sustained overload; the magnetic element protects it against a fault. A breaker that never trips magnetically is not protecting the circuit against a short — it is only waiting for the bimetal.</string>
    <string name="ref_curves_title">Breaker Curves</string>
    <string name="ref_curves_tripping">Must trip within one hour</string>
    <string name="ref_derate_callout">Soil thermal resistivity, depth of burial and direct sunlight each carry their own factor and none of them is here. A buried run needs its own corrections from the standard.</string>
    <string name="ref_derate_description">The ambient and grouping figures the cable calculator applies.</string>
    <string name="ref_derate_intro">The two factors are applied together, not the worse of the two. A cable in 40 °C air with six circuits bunched around it keeps 0,87 × 0,57 — half its tabulated rating — and neither factor on its own looks alarming.</string>
    <string name="ref_derate_intro_title">They multiply</string>
    <string name="ref_derate_note1">Read from the same table the calculator uses, so the two cannot disagree. Values between the steps are interpolated linearly, which is accepted practice.</string>
    <string name="ref_derate_note2">Arrangement 1: cables bunched in air, on a surface, embedded or enclosed. Spacing the cables by one diameter recovers most of this, which is what a wider tray buys you.</string>
    <string name="ref_derate_s1">Ambient temperature, in air</string>
    <string name="ref_derate_s2">Circuits bunched together</string>
    <string name="ref_derate_source">IEC 60364-5-52 Tables B.52.14 and B.52.17</string>
    <string name="ref_derate_title">Correction factors</string>
    <string name="ref_diagnosis_description">Four faults you will actually be called out to, and the order to eliminate causes in.</string>
    <string name="ref_diagnosis_mcb">An MCB trips with a normal load</string>
    <string name="ref_diagnosis_mcb_1">Trips instantly on switch-on: inrush. A transformer, a motor or a bank of LED drivers wants a Type C or D, not a Type B.</string>
    <string name="ref_diagnosis_mcb_2">Trips after several minutes: thermal. The load is genuinely near the rating, or the breaker is hot.</string>
    <string name="ref_diagnosis_mcb_3">A hot consumer unit. Breakers derate with temperature, and a board full of them in a warm cupboard runs well above room ambient.</string>
    <string name="ref_diagnosis_mcb_4">Neighbouring circuits loaded at the same time. Heat from the breakers either side is enough to shift the thermal characteristic.</string>
    <string name="ref_diagnosis_mcb_5">Harmonic current. An RMS-reading clamp shows more than a mean-reading one, and the breaker responds to the real heating.</string>
    <string name="ref_diagnosis_mcb_6">A genuine intermittent short — a screw through a cable, a chafed strand — which shows as an instant trip that will not reset.</string>
    <string name="ref_diagnosis_mcb_intro">Establish whether it trips instantly or after a while. Instant is magnetic and means current; delayed is thermal and means heat.</string>
    <string name="ref_diagnosis_motor">A motor runs hot</string>
    <string name="ref_diagnosis_motor_1">Unbalanced supply. A few percent of voltage unbalance produces many times that in current unbalance, and the extra current is all heat.</string>
    <string name="ref_diagnosis_motor_2">Single phasing. One phase lost, the motor still turns, and the remaining two carry far more than their rating.</string>
    <string name="ref_diagnosis_motor_3">Mechanical overload, or a driven machine that has stiffened. Current is high and balanced.</string>
    <string name="ref_diagnosis_motor_4">Low terminal voltage. The motor draws more current for the same torque, so a voltage drop problem arrives disguised as a heating problem.</string>
    <string name="ref_diagnosis_motor_5">Blocked ventilation, or an ambient hotter than the motor is rated for. Check the fan cover before the windings.</string>
    <string name="ref_diagnosis_motor_6">Too many starts per hour. Starting current is several times full load and the heat has nowhere to go between starts.</string>
    <string name="ref_diagnosis_motor_7">Bearing wear or shaft misalignment. Usually audible, and usually accompanied by vibration.</string>
    <string name="ref_diagnosis_motor_intro">Measure all three line currents before touching anything. The comparison between them eliminates half of this list in one reading.</string>
    <string name="ref_diagnosis_rcd">An RCD keeps tripping</string>
    <string name="ref_diagnosis_rcd_1">Accumulated standing leakage. Every electronic supply leaks a little to earth; enough of them on one 30 mA device adds up to a trip with nothing actually faulty.</string>
    <string name="ref_diagnosis_rcd_2">A drive or an EMC filter. These leak by design, and the leakage is high-frequency — which a Type AC device may not even measure correctly.</string>
    <string name="ref_diagnosis_rcd_3">Moisture in an outdoor circuit or a buried joint. Classically trips after rain and clears by afternoon.</string>
    <string name="ref_diagnosis_rcd_4">The wrong RCD type for the load. A drive needs Type B; single-phase electronics need at least Type A.</string>
    <string name="ref_diagnosis_rcd_5">A borrowed neutral between two circuits. Current returns through the wrong RCD and the imbalance is real.</string>
    <string name="ref_diagnosis_rcd_6">Genuine insulation failure. Test it, rather than assuming it, because it is the least common of these and the only one worth replacing cable for.</string>
    <string name="ref_diagnosis_rcd_intro">Split the load before you replace anything. Half the circuits off, test, then halve again — it costs four operations to find the offender and no parts.</string>
    <string name="ref_diagnosis_source">Field practice</string>
    <string name="ref_diagnosis_title">Fault diagnosis</string>
    <string name="ref_diagnosis_volts">Voltage is low at the load</string>
    <string name="ref_diagnosis_volts_1">Low only under load, recovering when the load is removed: a voltage drop problem. Measure at the origin and at the load and work along the run.</string>
    <string name="ref_diagnosis_volts_2">Low everywhere including at rest: the supply itself, or a transformer tap. Not a problem inside the installation.</string>
    <string name="ref_diagnosis_volts_3">Low on one phase only: a loose or corroded connection on that phase. Thermal imaging finds these in seconds.</string>
    <string name="ref_diagnosis_volts_4">Voltage low on one phase and high on another: a lost neutral. This is urgent — single-phase loads are being fed line-to-line.</string>
    <string name="ref_diagnosis_volts_5">Momentary dips when a large motor starts: the starting current, not a fault. Consider a soft starter or a stiffer supply.</string>
    <string name="ref_diagnosis_volts_intro">First establish whether it is low under load or low at rest. That one question separates a cable problem from a supply problem.</string>
    <string name="ref_earthing_consequences">What disconnects the fault</string>
    <string name="ref_earthing_consequences_note">This is the practical difference between the systems. A TN loop is low enough for the overcurrent device to see a fault; a TT loop runs through the ground and is not, which is why a TT installation depends on an RCD. An IT system does not disconnect on the first fault at all — it alarms, and the second fault is the dangerous one.</string>
    <string name="ref_earthing_description">TN-S, TN-C, TN-C-S, TT and IT</string>
    <string name="ref_earthing_first_i">Supply isolated or earthed through an impedance</string>
    <string name="ref_earthing_first_position">First letter</string>
    <string name="ref_earthing_first_t">Supply directly earthed</string>
    <string name="ref_earthing_it">Supply unearthed; installation earthed</string>
    <string name="ref_earthing_it_note">Hospitals, ships, processes that must not stop</string>
    <string name="ref_earthing_it_protection">Insulation monitor alarms; first fault is tolerated</string>
    <string name="ref_earthing_letters">What the letters mean</string>
    <string name="ref_earthing_letters_note">The first letter describes the supply, the second the installation. Everything else about the system follows from those two decisions.</string>
    <string name="ref_earthing_second_n">Exposed parts earthed via the supply</string>
    <string name="ref_earthing_second_position">Second letter</string>
    <string name="ref_earthing_second_t">Exposed parts earthed independently</string>
    <string name="ref_earthing_source">IEC 60364-1</string>
    <string name="ref_earthing_systems">The arrangements</string>
    <string name="ref_earthing_title">Earthing Systems</string>
    <string name="ref_earthing_tn_protection">Overcurrent device, on the low loop impedance</string>
    <string name="ref_earthing_tnc">Combined PEN throughout</string>
    <string name="ref_earthing_tnc_note">No RCD is possible; not permitted for final circuits</string>
    <string name="ref_earthing_tncs">PEN to the origin, separated after it</string>
    <string name="ref_earthing_tncs_note">Very common; a lost PEN raises every earthed metal part</string>
    <string name="ref_earthing_tns">Separate PE and neutral throughout</string>
    <string name="ref_earthing_tns_note">Low loop impedance; a broken PE is not disguised</string>
    <string name="ref_earthing_tt">Own earth electrode, independent of the supply</string>
    <string name="ref_earthing_tt_note">Rural supplies and anywhere the PEN cannot be trusted</string>
    <string name="ref_earthing_tt_protection">RCD — the loop through earth is far too high</string>
    <string name="ref_formula_0">Voltage drop</string>
    <string name="ref_formula_1">Cable size</string>
    <string name="ref_formula_10">Adiabatic check</string>
    <string name="ref_formula_11">Cable weight</string>
    <string name="ref_formula_12">Conduit fill</string>
    <string name="ref_formula_13">Tray width</string>
    <string name="ref_formula_14">Lighting</string>
    <string name="ref_formula_15">Room index</string>
    <string name="ref_formula_16">Solar string</string>
    <string name="ref_formula_17">Neutral current</string>
    <string name="ref_formula_18">Energy cost</string>
    <string name="ref_formula_2">Transformer current</string>
    <string name="ref_formula_3">Motor current</string>
    <string name="ref_formula_4">Power triangle</string>
    <string name="ref_formula_5">Power factor correction</string>
    <string name="ref_formula_6">Battery runtime</string>
    <string name="ref_formula_7">Short-circuit current</string>
    <string name="ref_formula_8">Earth fault loop</string>
    <string name="ref_formula_9">Maximum loop impedance</string>
    <string name="ref_formula_description">Every equation the app applies, on one page.</string>
    <string name="ref_formula_note">Symbols are defined on each calculator's own formula card. This page is for recognising an equation, not for working one out from scratch.</string>
    <string name="ref_formula_s1">Equations</string>
    <string name="ref_formula_source">The calculators in this app</string>
    <string name="ref_formula_title">Formula summary</string>
    <string name="ref_ik_00">Not protected</string>
    <string name="ref_ik_description">Protection against mechanical impact</string>
    <string name="ref_ik_energy">Impact energy</string>
    <string name="ref_ik_note">The note gives the test hammer: its mass and the drop height that delivers the stated energy. IK08 and above are what a car park or a school corridor asks for.</string>
    <string name="ref_ik_source">IEC 62262</string>
    <string name="ref_ik_title">IK Ratings</string>
    <string name="ref_ip_common">Ratings you meet in practice</string>
    <string name="ref_ip_common_ip20">Indoor equipment, finger-safe</string>
    <string name="ref_ip_common_ip44">Bathrooms, sheltered outdoor</string>
    <string name="ref_ip_common_ip54">Industrial indoor, dusty</string>
    <string name="ref_ip_common_ip55">Outdoor enclosures</string>
    <string name="ref_ip_common_ip65">Washdown areas</string>
    <string name="ref_ip_common_ip66">Exposed outdoor, marine deck</string>
    <string name="ref_ip_common_ip67">Temporarily submersible</string>
    <string name="ref_ip_common_ip68">Permanently submersible</string>
    <string name="ref_ip_description">Protection against solids and water</string>
    <string name="ref_ip_first_digit">First digit — solid objects</string>
    <string name="ref_ip_first_digit_note">A digit replaced by X means that protection is not specified, not that it is absent — IPX4 says nothing about dust.</string>
    <string name="ref_ip_second_digit">Second digit — water</string>
    <string name="ref_ip_second_digit_note">The levels are not cumulative above 6: an IP×7 enclosure is not necessarily protected against jets. Where both matter the rating is written IP×6/IP×7.</string>
    <string name="ref_ip_solid_0">Not protected</string>
    <string name="ref_ip_solid_1">Objects over 50 mm</string>
    <string name="ref_ip_solid_1_note">Back of the hand</string>
    <string name="ref_ip_solid_2">Objects over 12.5 mm</string>
    <string name="ref_ip_solid_2_note">Finger</string>
    <string name="ref_ip_solid_3">Objects over 2.5 mm</string>
    <string name="ref_ip_solid_3_note">Tool, thick wire</string>
    <string name="ref_ip_solid_4">Objects over 1 mm</string>
    <string name="ref_ip_solid_4_note">Most wires</string>
    <string name="ref_ip_solid_5">Dust-protected</string>
    <string name="ref_ip_solid_6">Dust-tight</string>
    <string name="ref_ip_source">IEC 60529</string>
    <string name="ref_ip_title">IP Ratings</string>
    <string name="ref_ip_water_0">Not protected</string>
    <string name="ref_ip_water_1">Vertically falling drops</string>
    <string name="ref_ip_water_2">Drops, enclosure tilted 15°</string>
    <string name="ref_ip_water_3">Spraying water, up to 60°</string>
    <string name="ref_ip_water_4">Splashing from any direction</string>
    <string name="ref_ip_water_5">Jets, 6.3 mm nozzle</string>
    <string name="ref_ip_water_6">Powerful jets, 12.5 mm nozzle</string>
    <string name="ref_ip_water_7">Immersion to 1 m, 30 min</string>
    <string name="ref_ip_water_8">Continuous immersion</string>
    <string name="ref_ip_water_9">High-pressure hot water jets</string>
    <string name="ref_materials_conductivity">Conductivity</string>
    <string name="ref_materials_density">Density</string>
    <string name="ref_materials_description">Resistivity, density and conductivity</string>
    <string name="ref_materials_iacs_aluminium" formatted="false">About 61 % IACS</string>
    <string name="ref_materials_iacs_copper" formatted="false">100 % IACS, the reference</string>
    <string name="ref_materials_resistivity">Resistivity at 20 °C</string>
    <string name="ref_materials_resistivity_note">These are the values the app calculates with, not a separate table — a figure quoted here cannot drift away from the one the cable calculators use. Correct for temperature: ρ(θ) = ρ₂₀ · [1 + α₂₀ · (θ − 20)].</string>
    <string name="ref_materials_source">IEC 60228 · IEC 60287</string>
    <string name="ref_materials_title">Conductor Materials</string>
    <string name="ref_mistakes_callout">If you find one of these on an existing installation, assume it is not the only one. They cluster: whoever made this decision made the others too.</string>
    <string name="ref_mistakes_description">Errors that pass inspection, work for years, and then do not.</string>
    <string name="ref_mistakes_intro">Every item here produces an installation that works. That is exactly the problem: nothing complains, the job is signed off, and the defect waits for the one condition that turns it into an incident.</string>
    <string name="ref_mistakes_intro_title">Why these are the dangerous ones</string>
    <string name="ref_mistakes_item_1">Neutral and protective conductor swapped, or bonded downstream of the origin. Everything works until a fault, and then exposed metal is live.</string>
    <string name="ref_mistakes_item_10">A test result recorded from the wrong circuit. The paperwork then certifies a circuit nobody measured.</string>
    <string name="ref_mistakes_item_2">A borrowed neutral between two circuits. Isolating one circuit leaves its neutral live from the other, and the RCD sees an imbalance that is real.</string>
    <string name="ref_mistakes_item_3">A protective conductor sized by eye. It has to survive the fault, not merely be present — that is the adiabatic check, and it is the one nobody does.</string>
    <string name="ref_mistakes_item_4">Aluminium conductor into a terminal rated for copper. The joint creeps, warms, oxidises and eventually arcs.</string>
    <string name="ref_mistakes_item_5">A Type AC RCD in front of a drive. It cannot correctly measure the leakage the drive produces, so it may not operate at all.</string>
    <string name="ref_mistakes_item_6">The PEN conductor split into N and PE at more than one point on a TN-C-S supply, or split at all on a TT one.</string>
    <string name="ref_mistakes_item_7">Power and data cables run touching for a long parallel section. Works on the bench and produces intermittent data faults on site.</string>
    <string name="ref_mistakes_item_8">Cable sized on current alone for a long run, or on voltage drop alone for a short one. Both constraints apply to every circuit.</string>
    <string name="ref_mistakes_item_9">A conductor derated on paper but not in the enclosure it actually sits in. Grouping and ambient are properties of the installation, not of the drawing.</string>
    <string name="ref_mistakes_source">Field practice</string>
    <string name="ref_mistakes_title">Common mistakes</string>
    <string name="ref_pf_description">Indicative values by load type</string>
    <string name="ref_pf_fluorescent_corrected">Fluorescent, corrected</string>
    <string name="ref_pf_fluorescent_uncorrected">Fluorescent, uncorrected</string>
    <string name="ref_pf_heating">Resistive heating</string>
    <string name="ref_pf_incandescent">Incandescent lamp</string>
    <string name="ref_pf_induction_furnace">Induction furnace</string>
    <string name="ref_pf_led_driver">LED driver</string>
    <string name="ref_pf_loads">By load</string>
    <string name="ref_pf_motor_full">Induction motor, full load</string>
    <string name="ref_pf_motor_half">Induction motor, half load</string>
    <string name="ref_pf_motor_idle">Induction motor, no load</string>
    <string name="ref_pf_note">These are indicative figures for estimating, not values from a standard. Use the nameplate or a measurement for anything being designed or billed — an induction motor's power factor collapses at part load, which is exactly when it is easiest to get wrong.</string>
    <string name="ref_pf_source">Indicative — not a standard</string>
    <string name="ref_pf_title">Typical Power Factors</string>
    <string name="ref_pf_transformer_idle">Transformer, no load</string>
    <string name="ref_pf_welding_arc">Arc welding set</string>
    <string name="ref_pr_bonding_callout">A bonding conductor is not a protective conductor and cannot be borrowed as one. If a fault current ever has to flow through it, it was the wrong conductor.</string>
    <string name="ref_pr_bonding_description">Two different jobs that share a colour and are constantly confused.</string>
    <string name="ref_pr_bonding_s0_p0">A protective conductor exists to carry fault current back to the source so a device operates. A bonding conductor exists so that two things a person can touch at once cannot sit at different voltages. The first solves the fault; the second makes the fault survivable while it lasts.</string>
    <string name="ref_pr_bonding_s0_p1">This is why a supplementary bonding conductor can be small and still correct. It is not sized to carry a fault; it is sized so the resistance between the two parts keeps the touch voltage below 50 V while the protective device does its work.</string>
    <string name="ref_pr_bonding_s0_title">Earthing carries, bonding equalises</string>
    <string name="ref_pr_bonding_s1_r0_n">Sized by the adiabatic check</string>
    <string name="ref_pr_bonding_s1_r0_v">Carries fault current to the source</string>
    <string name="ref_pr_bonding_s1_r1_l">Main bonding</string>
    <string name="ref_pr_bonding_s1_r1_n">Water, gas, structural steel</string>
    <string name="ref_pr_bonding_s1_r1_v">Ties incoming services to the earth bar</string>
    <string name="ref_pr_bonding_s1_r2_l">Supplementary bonding</string>
    <string name="ref_pr_bonding_s1_r2_n">Bathrooms, agricultural, medical</string>
    <string name="ref_pr_bonding_s1_r2_v">Ties simultaneously-touchable metal together</string>
    <string name="ref_pr_bonding_s1_r3_l">Functional earth</string>
    <string name="ref_pr_bonding_s1_r3_n">Never a substitute for PE</string>
    <string name="ref_pr_bonding_s1_r3_v">Reference for electronics, screening</string>
    <string name="ref_pr_bonding_s1_title">Which conductor does which</string>
    <string name="ref_pr_bonding_source">IEC 60364-4-41 and -5-54</string>
    <string name="ref_pr_bonding_title">Earthing and bonding</string>
    <string name="ref_pr_cableanatomy_callout">A single-core armoured cable must not have its steel armour magnetically closed around one conductor alone — the circulating current heats the armour. Aluminium armour, or all cores in one armour, is why the rule exists.</string>
    <string name="ref_pr_cableanatomy_description">Every layer, and the job it is doing.</string>
    <string name="ref_pr_cableanatomy_s0_p0">Everything outside the conductor exists to keep the conductor where it is, insulated from what it must not touch, and intact for as long as the installation lasts. When a cable fails it is almost never the copper.</string>
    <string name="ref_pr_cableanatomy_s0_title">Only one layer carries current</string>
    <string name="ref_pr_cableanatomy_s1_r0_l">Conductor</string>
    <string name="ref_pr_cableanatomy_s1_r0_n">Class 1 solid to class 6 flexible</string>
    <string name="ref_pr_cableanatomy_s1_r0_v">Carries the current</string>
    <string name="ref_pr_cableanatomy_s1_r1_l">Insulation</string>
    <string name="ref_pr_cableanatomy_s1_r1_n">PVC, XLPE, EPR, LSZH</string>
    <string name="ref_pr_cableanatomy_s1_r1_v">Withstands the voltage, sets the temperature rating</string>
    <string name="ref_pr_cableanatomy_s1_r2_l">Filler</string>
    <string name="ref_pr_cableanatomy_s1_r2_v">Makes the cable round so the sheath can be extruded</string>
    <string name="ref_pr_cableanatomy_s1_r3_l">Bedding</string>
    <string name="ref_pr_cableanatomy_s1_r3_v">Protects insulation from the armour</string>
    <string name="ref_pr_cableanatomy_s1_r4_l">Armour</string>
    <string name="ref_pr_cableanatomy_s1_r4_n">Steel wire, or aluminium on single core</string>
    <string name="ref_pr_cableanatomy_s1_r4_v">Takes mechanical damage; often the earth path</string>
    <string name="ref_pr_cableanatomy_s1_r5_l">Screen</string>
    <string name="ref_pr_cableanatomy_s1_r5_n">Essential on drive cables</string>
    <string name="ref_pr_cableanatomy_s1_r5_v">Contains the electric field, drains interference</string>
    <string name="ref_pr_cableanatomy_s1_r6_l">Sheath</string>
    <string name="ref_pr_cableanatomy_s1_r6_n">Not insulation, and never treated as such</string>
    <string name="ref_pr_cableanatomy_s1_r6_v">Weather, chemicals, abrasion</string>
    <string name="ref_pr_cableanatomy_s1_title">From the middle out</string>
    <string name="ref_pr_cableanatomy_source">IEC 60502 and IEC 60228</string>
    <string name="ref_pr_cableanatomy_title">Cable anatomy</string>
    <string name="ref_pr_harmonics_callout">A K-factor or K-rated transformer is built to survive harmonic heating, not to remove it. The harmonics are still in the cable and still in the neutral.</string>
    <string name="ref_pr_harmonics_description">Why a neutral can carry more than any line, and what THD is actually telling you.</string>
    <string name="ref_pr_harmonics_s0_p0">On a balanced three-phase system the fundamental currents cancel in the neutral, which is why the neutral is often the smallest conductor in the cable. The third harmonic and its multiples do not: they arrive in phase with each other and add up. A supply feeding banks of switched-mode power supplies can put more current in the neutral than in any line.</string>
    <string name="ref_pr_harmonics_s0_p1" formatted="false">That is a sizing problem before it is a power-quality problem. IEC 60364-5-52 requires the neutral to be counted as a loaded conductor once third-harmonic content passes 15 %, and the cable derated accordingly — which is a smaller cable carrying a larger current if nobody checked.</string>
    <string name="ref_pr_harmonics_s0_title">The third harmonic does not cancel</string>
    <string name="ref_pr_harmonics_s1_r0_l">Switched-mode supplies, LED drivers</string>
    <string name="ref_pr_harmonics_s1_r0_n">Worst case for the neutral</string>
    <string name="ref_pr_harmonics_s1_r1_l">Six-pulse drives</string>
    <string name="ref_pr_harmonics_s1_r1_n">Triplens largely absent</string>
    <string name="ref_pr_harmonics_s1_r2_l">Phase-angle dimmers</string>
    <string name="ref_pr_harmonics_s1_r2_n">Strong at part brightness</string>
    <string name="ref_pr_harmonics_s1_r3_l">Motors, heaters</string>
    <string name="ref_pr_harmonics_s1_r3_n">Linear; no harmonic contribution</string>
    <string name="ref_pr_harmonics_s1_title">What produces what</string>
    <string name="ref_pr_harmonics_s2_p0" formatted="false">A THD of 40 % on a circuit drawing 2 A is nothing; the same figure on a 200 A feeder is a transformer problem. Current THD is a ratio, so it says how distorted the current is and not how much distorted current there is. Ask for the amps.</string>
    <string name="ref_pr_harmonics_s2_title">What THD does not tell you</string>
    <string name="ref_pr_harmonics_source">IEC 61000 series</string>
    <string name="ref_pr_harmonics_title">Harmonics</string>
    <string name="ref_pr_hazardous_callout">Opening an Ex d enclosure in a live hazardous area removes exactly the property the certification is about. Only Ex i circuits may be worked on live.</string>
    <string name="ref_pr_hazardous_description">Zones, protection types, and what the marking on the enclosure means.</string>
    <string name="ref_pr_hazardous_dust">Dust</string>
    <string name="ref_pr_hazardous_gas">Gas</string>
    <string name="ref_pr_hazardous_s0_p0">Nothing about the equipment can be chosen until the area has been classified. The zone states how often an explosive atmosphere is present, and that decides the equipment category — not the other way round. Classification is a specialist activity and this page is an orientation, not a substitute for it.</string>
    <string name="ref_pr_hazardous_s0_title">The zone comes first</string>
    <string name="ref_pr_hazardous_s1_r0_v">Present continuously or for long periods</string>
    <string name="ref_pr_hazardous_s1_r1_v">Likely in normal operation</string>
    <string name="ref_pr_hazardous_s1_r2_v">Unlikely, and brief if it happens</string>
    <string name="ref_pr_hazardous_s1_r3_v">Present continuously or for long periods</string>
    <string name="ref_pr_hazardous_s1_r4_v">Likely in normal operation</string>
    <string name="ref_pr_hazardous_s1_r5_v">Unlikely, and brief if it happens</string>
    <string name="ref_pr_hazardous_s1_title">Zones</string>
    <string name="ref_pr_hazardous_s2_r0_v">Flameproof — contains the explosion</string>
    <string name="ref_pr_hazardous_s2_r1_v">Increased safety — no arcs or hot surfaces</string>
    <string name="ref_pr_hazardous_s2_r2_n">The only type safe to work on live</string>
    <string name="ref_pr_hazardous_s2_r2_v">Intrinsically safe — energy limited below ignition</string>
    <string name="ref_pr_hazardous_s2_r3_v">Pressurised — keeps the atmosphere out</string>
    <string name="ref_pr_hazardous_s2_r4_v">Non-sparking, for Zone 2 only</string>
    <string name="ref_pr_hazardous_s2_title">Protection types</string>
    <string name="ref_pr_hazardous_source">IEC 60079 series</string>
    <string name="ref_pr_hazardous_title">Hazardous areas</string>
    <string name="ref_pr_nameplate_description">What each field on a motor or transformer plate is conditional on.</string>
    <string name="ref_pr_nameplate_s0_p0">A nameplate is not a list of properties, it is a list of guarantees under stated conditions. The current is at that voltage, that frequency, that duty and that ambient. Change any one and the number stops applying — which is why a 400 V motor on a 380 V supply draws more current, not less.</string>
    <string name="ref_pr_nameplate_s0_title">Every figure has conditions attached</string>
    <string name="ref_pr_nameplate_s1_r0_n">Input is higher by the efficiency</string>
    <string name="ref_pr_nameplate_s1_r0_v">Shaft output, not input</string>
    <string name="ref_pr_nameplate_s1_r1_n">S1 continuous; anything else is not</string>
    <string name="ref_pr_nameplate_s1_r1_v">Duty type</string>
    <string name="ref_pr_nameplate_s1_r2_v">Efficiency class</string>
    <string name="ref_pr_nameplate_s1_r3_n">Headroom, not a rating to run at</string>
    <string name="ref_pr_nameplate_s1_r3_v">Service factor</string>
    <string name="ref_pr_nameplate_s1_r4_v">Enclosure protection</string>
    <string name="ref_pr_nameplate_s1_r5_n">400/690 V means delta at 400</string>
    <string name="ref_pr_nameplate_s1_r5_v">Winding connection and its voltage</string>
    <string name="ref_pr_nameplate_s1_title">Motor plate</string>
    <string name="ref_pr_nameplate_s2_r0_v">Apparent power, not active</string>
    <string name="ref_pr_nameplate_s2_r1_n">Sets the fault current it can deliver</string>
    <string name="ref_pr_nameplate_s2_r1_v">Impedance voltage</string>
    <string name="ref_pr_nameplate_s2_r2_n">Must match to parallel two units</string>
    <string name="ref_pr_nameplate_s2_r2_v">Vector group</string>
    <string name="ref_pr_nameplate_s2_r3_n">Forced cooling raises the rating</string>
    <string name="ref_pr_nameplate_s2_r3_v">Cooling method</string>
    <string name="ref_pr_nameplate_s2_title">Transformer plate</string>
    <string name="ref_pr_nameplate_source">IEC 60034-1 and IEC 60076-1</string>
    <string name="ref_pr_nameplate_title">Reading a nameplate</string>
    <string name="ref_pr_powerquality_description">Dips, swells, flicker and unbalance: what causes them and what they break.</string>
    <string name="ref_pr_powerquality_s0_p0" formatted="false">A voltage dip is almost always a large load starting or a fault clearing somewhere on the network — yours or a neighbour's. It lasts cycles, not seconds, and the equipment that notices is the equipment with a contactor: the coil drops out at around 70 % and the process stops even though nothing was damaged.</string>
    <string name="ref_pr_powerquality_s0_title">Most of it is somebody else's motor</string>
    <string name="ref_pr_powerquality_s1_r0_l">Dip (sag)</string>
    <string name="ref_pr_powerquality_s1_r0_n">Motor starting, fault clearing</string>
    <string name="ref_pr_powerquality_s1_r1_l">Swell</string>
    <string name="ref_pr_powerquality_s1_r1_n">Large load switched off, unbalanced fault</string>
    <string name="ref_pr_powerquality_s1_r2_l">Interruption</string>
    <string name="ref_pr_powerquality_s1_r2_n">Protection operating upstream</string>
    <string name="ref_pr_powerquality_s1_r3_l">Flicker</string>
    <string name="ref_pr_powerquality_s1_r3_n">Repetitive load steps — welders, crushers</string>
    <string name="ref_pr_powerquality_s1_r4_l">Unbalance</string>
    <string name="ref_pr_powerquality_s1_r4_n">Single-phase loads spread unevenly</string>
    <string name="ref_pr_powerquality_s1_title">What each one is</string>
    <string name="ref_pr_powerquality_s2_p0">A few percent of voltage unbalance produces several times that in current unbalance in an induction motor, and all of the extra current becomes heat in the rotor. It is the quietest of these faults and the one that shortens machine life without ever tripping anything.</string>
    <string name="ref_pr_powerquality_s2_title">Unbalance is the expensive one</string>
    <string name="ref_pr_powerquality_source">IEC 61000-4-30, EN 50160</string>
    <string name="ref_pr_powerquality_title">Power quality</string>
    <string name="ref_pr_selectivity_callout">A selectivity claim without a manufacturer's table behind it is a hope. Two curves that look clear on a log plot are the most common way that hope is formed.</string>
    <string name="ref_pr_selectivity_description">Making only the nearest device open, and knowing when you cannot.</string>
    <string name="ref_pr_selectivity_s0_p0">Selectivity is achieved by current, by time, or by energy. Current works while the fault current at the downstream device is well below the upstream device's instantaneous threshold. Time works by delaying the upstream trip. Energy — total selectivity at high fault currents — cannot be reasoned about from curves at all and exists only in the manufacturer's tested tables.</string>
    <string name="ref_pr_selectivity_s0_p1">Two breakers whose curves merely do not cross are not selective. Near the origin both devices are in their instantaneous region, both open in milliseconds, and the curves say nothing about which got there first.</string>
    <string name="ref_pr_selectivity_s0_title">Three ways to get it</string>
    <string name="ref_pr_selectivity_s1_r0_l">Current</string>
    <string name="ref_pr_selectivity_s1_r0_n">Fails once the fault reaches the upstream instantaneous band</string>
    <string name="ref_pr_selectivity_s1_r0_v">Ratio of ratings, typically 1:1,6 or better</string>
    <string name="ref_pr_selectivity_s1_r1_l">Time</string>
    <string name="ref_pr_selectivity_s1_r1_n">Costs let-through energy on every fault</string>
    <string name="ref_pr_selectivity_s1_r1_v">Upstream delayed by 100 ms or more</string>
    <string name="ref_pr_selectivity_s1_r2_l">Energy</string>
    <string name="ref_pr_selectivity_s1_r2_n">Valid only for the exact pair listed</string>
    <string name="ref_pr_selectivity_s1_r2_v">Manufacturer's tested combination</string>
    <string name="ref_pr_selectivity_s1_title">Which method, and its limit</string>
    <string name="ref_pr_selectivity_source">IEC 60947-2 and manufacturer tables</string>
    <string name="ref_pr_selectivity_title">Selectivity</string>
    <string name="ref_pr_switchboard_description">Temperature rise, forms of separation, and why a board fails its type test.</string>
    <string name="ref_pr_switchboard_s0_p0">Devices are rated in open air at 30 or 40 °C. Inside a closed board they heat each other, and the rated diversity factor of the assembly — not the sum of the device ratings — is what the board can actually carry. A board that adds up on paper can still fail its temperature rise verification.</string>
    <string name="ref_pr_switchboard_s0_title">The enclosure is the limit</string>
    <string name="ref_pr_switchboard_s1_r0_v">No separation</string>
    <string name="ref_pr_switchboard_s1_r1_v">Busbars separated from functional units</string>
    <string name="ref_pr_switchboard_s1_r2_v">Units separated from each other, terminals not</string>
    <string name="ref_pr_switchboard_s1_r3_n">Lets one circuit be worked on live</string>
    <string name="ref_pr_switchboard_s1_r3_v">Units and their terminals all separated</string>
    <string name="ref_pr_switchboard_s1_title">Forms of separation</string>
    <string name="ref_pr_switchboard_s2_p0">IEC 61439 verifies the design, not the individual board: temperature rise, short-circuit withstand, insulation, protective circuit continuity and IP. Substituting a device for an equivalent one from another maker voids the verification, however similar the datasheet looks.</string>
    <string name="ref_pr_switchboard_s2_title">What the type test covers</string>
    <string name="ref_pr_switchboard_source">IEC 61439</string>
    <string name="ref_pr_switchboard_title">Switchboard design</string>
    <string name="ref_pr_vectorgroup_description" tools:ignore="Typos">What Dyn11 says, and what has to match before two units run in parallel.</string>
    <string name="ref_pr_vectorgroup_s0_p0">The capital letter is the high-voltage winding, the small letter the low. D is delta, Y is star, z is zigzag; an n means the star point is brought out as a neutral. The number is the phase shift in units of 30°, read as a clock face — 11 means the low-voltage side leads by 30°.</string>
    <string name="ref_pr_vectorgroup_s0_title">Read it left to right</string>
    <string name="ref_pr_vectorgroup_s1_r0_n">The usual distribution transformer</string>
    <string name="ref_pr_vectorgroup_s1_r0_v">Delta HV, star LV with neutral, 30° lead</string>
    <string name="ref_pr_vectorgroup_s1_r1_n" tools:ignore="Typos">Regional preference; will not parallel with Dyn11</string>
    <string name="ref_pr_vectorgroup_s1_r1_v">Same windings, 150° lag</string>
    <string name="ref_pr_vectorgroup_s1_r2_n">Poor with unbalanced loads</string>
    <string name="ref_pr_vectorgroup_s1_r2_v">Star both sides, no shift</string>
    <string name="ref_pr_vectorgroup_s1_r3_n">No neutral available</string>
    <string name="ref_pr_vectorgroup_s1_r3_v">Delta both sides</string>
    <string name="ref_pr_vectorgroup_s1_r4_n">Tolerates heavy unbalance</string>
    <string name="ref_pr_vectorgroup_s1_r4_v">Star HV, zigzag LV</string>
    <string name="ref_pr_vectorgroup_s1_title">Common groups</string>
    <string name="ref_pr_vectorgroup_s2_p0">Four things must agree: the vector group, the voltage ratio, the impedance voltage, and the phase sequence. Mismatched uk means the transformers do not share the load in proportion to their ratings — the stiffer one takes more and overheats first.</string>
    <string name="ref_pr_vectorgroup_s2_title">Before paralleling</string>
    <string name="ref_pr_vectorgroup_source">IEC 60076-1</string>
    <string name="ref_pr_vectorgroup_title">Transformer vector groups</string>
    <string name="ref_prefix_giga">giga</string>
    <string name="ref_prefix_kilo">kilo</string>
    <string name="ref_prefix_mega">mega</string>
    <string name="ref_prefix_micro">micro</string>
    <string name="ref_prefix_milli">milli</string>
    <string name="ref_prefix_nano">nano</string>
    <string name="ref_prefix_pico">pico</string>
    <string name="ref_ratings_coordination">Coordination with the cable</string>
    <string name="ref_ratings_coordination_note">Both conditions must hold. The first sizes the device between the load and the cable. The second says the device must actually operate before the cable is damaged — for a modern breaker it is satisfied by construction, but for some fuses it is not, and it has to be checked.</string>
    <string name="ref_ratings_description">Standard device sizes and the coordination rule</string>
    <string name="ref_ratings_first">Design current ≤ device rating ≤ cable capacity</string>
    <string name="ref_ratings_fuse">gG fuse links</string>
    <string name="ref_ratings_fuse_large">Larger sizes</string>
    <string name="ref_ratings_fuse_note">A gG fuse protects against both overload and short circuit. An aM fuse protects only against short circuit and must be paired with a separate overload device — substituting one for the other leaves a motor with no overload protection at all.</string>
    <string name="ref_ratings_fuse_series">Common series</string>
    <string name="ref_ratings_mcb">Miniature circuit breakers</string>
    <string name="ref_ratings_mcb_large">Larger frames</string>
    <string name="ref_ratings_mcb_series">Common series</string>
    <string name="ref_ratings_second">Operating current must not exceed 1.45 × cable capacity</string>
    <string name="ref_ratings_source">IEC 60898 · IEC 60269 · IEC 60364-4-43</string>
    <string name="ref_ratings_title">Preferred Ratings</string>
    <string name="ref_rcd_100ma">Selectivity above a 30 mA device</string>
    <string name="ref_rcd_10ma">Medical and high-risk areas</string>
    <string name="ref_rcd_300ma">Fire protection on a distribution board</string>
    <string name="ref_rcd_30ma">Additional protection: sockets, bathrooms, outdoors</string>
    <string name="ref_rcd_a">Plus pulsating DC</string>
    <string name="ref_rcd_a_note">Single-phase electronics, the common minimum</string>
    <string name="ref_rcd_ac">Sinusoidal AC only</string>
    <string name="ref_rcd_ac_note">No longer accepted in many countries</string>
    <string name="ref_rcd_b">Plus smooth DC</string>
    <string name="ref_rcd_b_note">Three-phase drives, EV chargers, PV inverters</string>
    <string name="ref_rcd_description">Which residual waveform each type can detect</string>
    <string name="ref_rcd_f">Plus mixed frequencies</string>
    <string name="ref_rcd_f_note">Single-phase variable-speed drives</string>
    <string name="ref_rcd_ratings">Residual current rating</string>
    <string name="ref_rcd_ratings_note">30 mA is protection against electric shock; 300 mA is protection against fire. They are different jobs, and one does not replace the other.</string>
    <string name="ref_rcd_selective">Delayed, for selectivity upstream</string>
    <string name="ref_rcd_source">IEC 61008 · IEC 61009 · IEC 62423</string>
    <string name="ref_rcd_times">Maximum operating time</string>
    <string name="ref_rcd_times_note">Selectivity between two RCDs needs more than different ratings: the upstream device must also be an S type, whose deliberate delay lets the downstream one clear first. Two instantaneous devices in series will trip together.</string>
    <string name="ref_rcd_title">RCD Types</string>
    <string name="ref_rcd_types">Detected waveform</string>
    <string name="ref_rcd_types_note">Each type detects everything the ones above it do, and one thing more. The failure is silent: an RCD facing a residual current it cannot see does not trip and gives no indication that it is blind.</string>
    <string name="ref_safety_1">Disconnect completely. Every source, including any that back-feeds — generators, UPS, PV, capacitors.</string>
    <string name="ref_safety_2">Secure against re-connection. Lock off and label; a note alone is not a lock.</string>
    <string name="ref_safety_3">Verify that the installation is dead. Prove the tester on a known source, test the circuit, then prove the tester again.</string>
    <string name="ref_safety_4">Earth and short-circuit. Required on high voltage; good practice wherever a supply could return.</string>
    <string name="ref_safety_5">Protect against adjacent live parts. Cover or barrier anything still energised within reach.</string>
    <string name="ref_safety_callout">Proving the tester before and after is not ceremony. A tester that failed during the check reads dead on a live circuit, and the reading you trusted was the failure.</string>
    <string name="ref_safety_description">Before working on anything you intend to treat as dead.</string>
    <string name="ref_safety_intro">The order is the rule. Each step assumes the one before it was completed, and the third exists because the first two can both be done perfectly on the wrong circuit.</string>
    <string name="ref_safety_intro_title">In this order, every time</string>
    <string name="ref_safety_s1">The five rules</string>
    <string name="ref_safety_source">EN 50110-1</string>
    <string name="ref_safety_title">The five safety rules</string>
    <string name="ref_sel_battery_callout">A flooded bank vents hydrogen while charging. That is a ventilation requirement and an ignition-source exclusion zone, not a preference.</string>
    <string name="ref_sel_battery_col_0">VRLA</string>
    <string name="ref_sel_battery_col_1">Flooded lead-acid</string>
    <string name="ref_sel_battery_col_2">Li-ion (LFP)</string>
    <string name="ref_sel_battery_description">What each chemistry costs over its life, not on the invoice.</string>
    <string name="ref_sel_battery_intro">Two banks of the same amp-hours are not the same purchase. Usable depth and cycle life decide how much energy you actually get out over ten years, and on that measure the cheapest bank is rarely the cheapest.</string>
    <string name="ref_sel_battery_intro_title">Cycles, not capacity</string>
    <string name="ref_sel_battery_r3_c0">None</string>
    <string name="ref_sel_battery_r3_c1">Topping up, ventilation</string>
    <string name="ref_sel_battery_r3_c2">None, but needs a BMS</string>
    <string name="ref_sel_battery_r4_c0">Life halves per 10 °C above 20</string>
    <string name="ref_sel_battery_r4_c1">Same, and vents hydrogen</string>
    <string name="ref_sel_battery_r4_c2">Tolerant warm, must not charge below 0 °C</string>
    <string name="ref_sel_battery_r5_c0">Standby UPS, infrequent discharge</string>
    <string name="ref_sel_battery_r5_c1">Large stationary banks, cost-driven</string>
    <string name="ref_sel_battery_r5_c2">Daily cycling, solar, weight-limited</string>
    <string name="ref_sel_battery_row_0">Usable depth</string>
    <string name="ref_sel_battery_row_1">Peukert exponent</string>
    <string name="ref_sel_battery_row_2">Cycle life</string>
    <string name="ref_sel_battery_row_3">Maintenance</string>
    <string name="ref_sel_battery_row_4">Temperature</string>
    <string name="ref_sel_battery_row_5">Suits</string>
    <string name="ref_sel_battery_source">Manufacturer data</string>
    <string name="ref_sel_battery_table_title">Side by side</string>
    <string name="ref_sel_battery_title">Battery technologies</string>
    <string name="ref_sel_cabletype_callout">A cable rated for a wet location is not the same as one rated for permanent immersion, and neither is the same as one rated for burial. Read the sheath specification, not the insulation.</string>
    <string name="ref_sel_cabletype_col_1">Construction</string>
    <string name="ref_sel_cabletype_col_2">Why</string>
    <string name="ref_sel_cabletype_description">What the route does to the cable, and which construction survives it.</string>
    <string name="ref_sel_cabletype_intro">Section and insulation answer how much current and how hot. They say nothing about being buried in wet ground, dragged along a cable chain a million times, or asked to keep a smoke extract fan running while the building burns. Those are construction questions, and picking the wrong construction is a fault that arrives years later.</string>
    <string name="ref_sel_cabletype_intro_title">The route chooses the cable</string>
    <string name="ref_sel_cabletype_r0_c1">Armoured, XLPE, with a sheath rated for wet</string>
    <string name="ref_sel_cabletype_r0_c2">Ground movement and stones; the armour is the mechanical protection and the earth path</string>
    <string name="ref_sel_cabletype_r1_c1">Unarmoured multicore, UV-stable if outdoors</string>
    <string name="ref_sel_cabletype_r1_c2">Supported along its length, so only handling and sunlight matter</string>
    <string name="ref_sel_cabletype_r2_c1">Sheath rated for permanent moisture</string>
    <string name="ref_sel_cabletype_r2_c2">Water tracks along a sheath that was only rated for damp</string>
    <string name="ref_sel_cabletype_r3_c1">Fire-resistant, LSZH</string>
    <string name="ref_sel_cabletype_r3_c2">Must keep the circuit alive while people leave, and must not add smoke</string>
    <string name="ref_sel_cabletype_r4_c1">Double-insulated, UV and ozone rated, 1,5 kV</string>
    <string name="ref_sel_cabletype_r4_c2">Outdoors for 25 years at a voltage ordinary cable is not rated for</string>
    <string name="ref_sel_cabletype_r5_c1">Fine-stranded flexible, chain-rated</string>
    <string name="ref_sel_cabletype_r5_c2">Fatigue, not current, is what ends it; a solid conductor work-hardens and breaks</string>
    <string name="ref_sel_cabletype_r6_c1">Mud-resistant, halogen-free, flame-retardant to IEC 60332-3</string>
    <string name="ref_sel_cabletype_r6_c2">Salt, vibration and a fire nobody can walk away from</string>
    <string name="ref_sel_cabletype_row_0">Buried direct</string>
    <string name="ref_sel_cabletype_row_1">On tray</string>
    <string name="ref_sel_cabletype_row_2">In a wet location</string>
    <string name="ref_sel_cabletype_row_3">Fire escape route</string>
    <string name="ref_sel_cabletype_row_4">Solar DC</string>
    <string name="ref_sel_cabletype_row_5">Moving machinery</string>
    <string name="ref_sel_cabletype_row_6">Ships and offshore</string>
    <string name="ref_sel_cabletype_source">IEC 60502, IEC 60364-5-52 and manufacturer data</string>
    <string name="ref_sel_cabletype_table_title">By where it runs</string>
    <string name="ref_sel_cabletype_title">Choosing a cable type</string>
    <string name="ref_sel_enclosure_callout">The second digit is not cumulative above 6. IPX7 (immersion) does not imply IPX5 (jets); an enclosure that needs both is marked with both.</string>
    <string name="ref_sel_enclosure_col_0">Environment</string>
    <string name="ref_sel_enclosure_col_1">IP</string>
    <string name="ref_sel_enclosure_col_2">IK</string>
    <string name="ref_sel_enclosure_description">What the environment demands, room by room.</string>
    <string name="ref_sel_enclosure_intro">An enclosure is chosen for the cleaning regime and the weather, not for the day it was installed. A panel that never sees rain still sees a pressure washer once a year, and that is the rating it needs.</string>
    <string name="ref_sel_enclosure_intro_title">Specify for the worst day</string>
    <string name="ref_sel_enclosure_r0_c0">Office, dwelling, dry store</string>
    <string name="ref_sel_enclosure_r1_c0">Outside the direct spray zones</string>
    <string name="ref_sel_enclosure_r2_c0">Exposed to weather</string>
    <string name="ref_sel_enclosure_r3_c0">Impact from vehicles and trolleys</string>
    <string name="ref_sel_enclosure_r4_c0">Pressure washed daily</string>
    <string name="ref_sel_enclosure_r5_c0">Conductive dust is the hazard</string>
    <string name="ref_sel_enclosure_row_0">Indoor dry</string>
    <string name="ref_sel_enclosure_row_1">Bathroom</string>
    <string name="ref_sel_enclosure_row_2">Outdoor</string>
    <string name="ref_sel_enclosure_row_3">Car park</string>
    <string name="ref_sel_enclosure_row_4">Food production</string>
    <string name="ref_sel_enclosure_row_5">Dusty workshop</string>
    <string name="ref_sel_enclosure_source">IEC 60529 and IEC 62262</string>
    <string name="ref_sel_enclosure_table_title">By environment</string>
    <string name="ref_sel_enclosure_title">Choosing IP and IK</string>
    <string name="ref_sel_insulation_callout">An LSZH cable is chosen for the people evacuating through the smoke, not for the cable. Where a building has one escape route, it stops being a preference.</string>
    <string name="ref_sel_insulation_col_0">PVC</string>
    <string name="ref_sel_insulation_col_1">XLPE</string>
    <string name="ref_sel_insulation_col_2">EPR</string>
    <string name="ref_sel_insulation_col_3">LSZH</string>
    <string name="ref_sel_insulation_description">Temperature, fire behaviour, flexibility and price, and what each buys.</string>
    <string name="ref_sel_insulation_intro">XLPE carries more current than PVC in the same section because it tolerates a hotter conductor. That extra current is real, but so is the stiffer cable, the larger bending radius and the terminal that now has to survive 90 °C.</string>
    <string name="ref_sel_insulation_intro_title">A higher rating is not free</string>
    <string name="ref_sel_insulation_r1_c0">Good</string>
    <string name="ref_sel_insulation_r1_c1">Stiff</string>
    <string name="ref_sel_insulation_r1_c2">Very good</string>
    <string name="ref_sel_insulation_r1_c3">Good</string>
    <string name="ref_sel_insulation_r2_c0">Dense acidic smoke</string>
    <string name="ref_sel_insulation_r2_c1">Dense smoke</string>
    <string name="ref_sel_insulation_r2_c2">Dense smoke</string>
    <string name="ref_sel_insulation_r2_c3">Little smoke, no halogen</string>
    <string name="ref_sel_insulation_r4_c0">General fixed wiring</string>
    <string name="ref_sel_insulation_r4_c1">Higher loading, buried runs</string>
    <string name="ref_sel_insulation_r4_c2">Flexing, mobile machinery, marine</string>
    <string name="ref_sel_insulation_r4_c3">Tunnels, ships, public buildings</string>
    <string name="ref_sel_insulation_row_0">Conductor temperature</string>
    <string name="ref_sel_insulation_row_1">Flexibility</string>
    <string name="ref_sel_insulation_row_2">In a fire</string>
    <string name="ref_sel_insulation_row_3">Relative cost</string>
    <string name="ref_sel_insulation_row_4">Suits</string>
    <string name="ref_sel_insulation_source">IEC 60502 and manufacturer data</string>
    <string name="ref_sel_insulation_table_title">Side by side</string>
    <string name="ref_sel_insulation_title">Choosing an insulation</string>
    <string name="ref_sel_material_callout">Aluminium into a terminal rated for copper is the failure this comparison exists to prevent. The joint creeps, warms, oxidises, and eventually arcs — years after the person who made it has left.</string>
    <string name="ref_sel_material_col_0">Copper</string>
    <string name="ref_sel_material_col_1">Aluminium</string>
    <string name="ref_sel_material_description">Where aluminium saves money, and where it costs more than it saves.</string>
    <string name="ref_sel_material_intro">Aluminium needs roughly one and a half times the section for the same current, and still weighs about half as much. On a long heavy feeder that is a saving in both money and installation effort. On a 2,5 mm² final circuit there is nothing to save and a termination to get wrong.</string>
    <string name="ref_sel_material_intro_title">Two sizes larger, one third the weight</string>
    <string name="ref_sel_material_r4_c0">Straightforward</string>
    <string name="ref_sel_material_r4_c1">Bimetallic lug, correct torque, re-check after settling</string>
    <string name="ref_sel_material_r5_c0">Everything, and anything small</string>
    <string name="ref_sel_material_r5_c1">Long feeders, risers, from about 35 mm² up</string>
    <string name="ref_sel_material_row_0">Resistivity at 20 °C</string>
    <string name="ref_sel_material_row_1">Density</string>
    <string name="ref_sel_material_row_2">Section for the same current</string>
    <string name="ref_sel_material_row_3">Mass for the same current</string>
    <string name="ref_sel_material_row_4">Terminations</string>
    <string name="ref_sel_material_row_5">Suits</string>
    <string name="ref_sel_material_source">IEC 60228 and the app's own material data</string>
    <string name="ref_sel_material_table_title">Side by side</string>
    <string name="ref_sel_material_title">Copper or aluminium</string>
    <string name="ref_sel_rcdtype_callout">Ratings are a separate question from type. 30 mA protects people, 100 and 300 mA protect against fire, and 10 mA is used where the risk is high and the circuit is small.</string>
    <string name="ref_sel_rcdtype_col_0">Type AC</string>
    <string name="ref_sel_rcdtype_col_1">Type A</string>
    <string name="ref_sel_rcdtype_col_2">Type F</string>
    <string name="ref_sel_rcdtype_col_3">Type B</string>
    <string name="ref_sel_rcdtype_description">The type is decided by the shape of the leakage, not by its size.</string>
    <string name="ref_sel_rcdtype_intro">An RCD can only trip on current it can measure. Put a Type AC in front of a drive and it may never see the DC-biased leakage the drive produces — the device is present, tested, and blind.</string>
    <string name="ref_sel_rcdtype_intro_title">Match the type to the load</string>
    <string name="ref_sel_rcdtype_r4_c0">Purely resistive circuits</string>
    <string name="ref_sel_rcdtype_r4_c1">Sockets, lighting, single-phase electronics</string>
    <string name="ref_sel_rcdtype_r4_c2">Single-phase drives, washing machines</string>
    <string name="ref_sel_rcdtype_r4_c3">Three-phase drives, EV chargers, PV inverters</string>
    <string name="ref_sel_rcdtype_row_0">Sinusoidal AC</string>
    <string name="ref_sel_rcdtype_row_1">Pulsating DC</string>
    <string name="ref_sel_rcdtype_row_2">Mixed frequency</string>
    <string name="ref_sel_rcdtype_row_3">Smooth DC</string>
    <string name="ref_sel_rcdtype_row_4">Typical use</string>
    <string name="ref_sel_rcdtype_source">IEC 61008 / IEC 62423</string>
    <string name="ref_sel_rcdtype_table_title">What each type detects</string>
    <string name="ref_sel_rcdtype_title">Choosing an RCD type</string>
    <string name="ref_sel_starting_callout" formatted="false">A drive is not only a starting method. If the load ever runs at part speed it pays for itself in energy, and a fan at 80 % speed draws about half the power.</string>
    <string name="ref_sel_starting_col_0">Direct on line</string>
    <string name="ref_sel_starting_col_1">Star-delta</string>
    <string name="ref_sel_starting_col_2">Soft starter</string>
    <string name="ref_sel_starting_col_3">Drive (VFD)</string>
    <string name="ref_sel_starting_description">What each method costs you in current, in torque and in money.</string>
    <string name="ref_sel_starting_intro">Every method that reduces starting current reduces starting torque by the square of the same factor. Halve the current and you have a quarter of the torque — which is why a loaded conveyor that starts fine direct-on-line may not start at all in star.</string>
    <string name="ref_sel_starting_intro_title">Torque is what you give up</string>
    <string name="ref_sel_starting_r2_c3">Full range</string>
    <string name="ref_sel_starting_r4_c0">Small motors, stiff supply</string>
    <string name="ref_sel_starting_r4_c1">Fans and pumps starting unloaded</string>
    <string name="ref_sel_starting_r4_c2">Belt drives, where shock matters</string>
    <string name="ref_sel_starting_r4_c3">Variable load, energy saving</string>
    <string name="ref_sel_starting_r5_c0">Voltage dip on the whole board</string>
    <string name="ref_sel_starting_r5_c1">Current surge at the changeover</string>
    <string name="ref_sel_starting_r5_c2">Bypass contactor needed for continuous running</string>
    <string name="ref_sel_starting_r5_c3">Harmonics, EMC, Type B RCD</string>
    <string name="ref_sel_starting_row_0">Starting current</string>
    <string name="ref_sel_starting_row_1">Starting torque</string>
    <string name="ref_sel_starting_row_2">Speed control</string>
    <string name="ref_sel_starting_row_3">Relative cost</string>
    <string name="ref_sel_starting_row_4">Suits</string>
    <string name="ref_sel_starting_row_5">Watch for</string>
    <string name="ref_sel_starting_source">Manufacturer data and IEC 60947-4</string>
    <string name="ref_sel_starting_table_title">Side by side</string>
    <string name="ref_sel_starting_title">Motor starting methods</string>
    <string name="ref_source_label">Source: %1$s</string>
    <string name="ref_standards_description">A map of the documents this app follows.</string>
    <string name="ref_standards_intro">Most low-voltage installation questions are answered inside IEC 60364, and the part number says which chapter. Knowing that -4-41 is protection and -5-52 is wiring systems turns a search into a lookup.</string>
    <string name="ref_standards_intro_title">The 60364 series is a book in parts</string>
    <string name="ref_standards_s1">IEC 60364 — low-voltage installations</string>
    <string name="ref_standards_s2">Elsewhere</string>
    <string name="ref_standards_source">IEC catalogue</string>
    <string name="ref_standards_title">Which standard covers what</string>
    <string name="ref_std_a_0">Protection against electric shock; disconnection times</string>
    <string name="ref_std_a_1">Protection against overcurrent</string>
    <string name="ref_std_a_2">Wiring systems; current capacity and correction factors</string>
    <string name="ref_std_a_3">Earthing arrangements and protective conductors</string>
    <string name="ref_std_a_4">Verification: inspection and testing</string>
    <string name="ref_std_a_5">Special installations — bathrooms, marinas, PV, medical</string>
    <string name="ref_std_b_0">Standard voltages</string>
    <string name="ref_std_b_1">Conductors of insulated cables</string>
    <string name="ref_std_b_10">IK impact protection</string>
    <string name="ref_std_b_11">Reference designations</string>
    <string name="ref_std_b_12">Lighting of work places</string>
    <string name="ref_std_b_13">Operation of electrical installations</string>
    <string name="ref_std_b_2">Low-voltage fuses</string>
    <string name="ref_std_b_3">IP degrees of protection</string>
    <string name="ref_std_b_4">Graphical symbols for diagrams</string>
    <string name="ref_std_b_5">Circuit breakers for household use</string>
    <string name="ref_std_b_6">Short-circuit currents</string>
    <string name="ref_std_b_7">Circuit breakers for industrial use</string>
    <string name="ref_std_b_8">Residual current devices</string>
    <string name="ref_std_b_9">Low-voltage assemblies</string>
    <string name="ref_sym_ammeter_name">Ammeter</string>
    <string name="ref_sym_ansi_description">The symbols that differ between the two conventions, and the ones that trip people.</string>
    <string name="ref_sym_ansi_intro">Most symbols are the same in both conventions — a motor is a circle with an M in either. Only the ones that genuinely differ are here, because a chart padded with identical rows is a chart nobody finishes reading.</string>
    <string name="ref_sym_ansi_intro_title">Only the ones that differ</string>
    <string name="ref_sym_ansi_section">Same element, two conventions</string>
    <string name="ref_sym_ansi_source">Drawn to IEC 60617 and ANSI/IEEE 315</string>
    <string name="ref_sym_ansi_title">IEC and ANSI side by side</string>
    <string name="ref_sym_autotransformer_name">Autotransformer</string>
    <string name="ref_sym_autotransformer_note">One winding, tapped. There is no isolation between the two sides.</string>
    <string name="ref_sym_battery_name">Battery</string>
    <string name="ref_sym_bell_name">Bell</string>
    <string name="ref_sym_busbar_name">Busbar</string>
    <string name="ref_sym_button_break_name">Push button, break</string>
    <string name="ref_sym_button_make_name">Push button, make</string>
    <string name="ref_sym_capacitor_name">Capacitor</string>
    <string name="ref_sym_circuit_breaker_name">Circuit breaker</string>
    <string name="ref_sym_circuit_breaker_note">The crosses mark a device that breaks fault current. That is what separates it from the two above.</string>
    <string name="ref_sym_coil_name">Coil</string>
    <string name="ref_sym_coil_note">The operating coil of a relay or contactor; its contacts are drawn elsewhere on the sheet.</string>
    <string name="ref_sym_coil_timed_off_name">Coil, off-delay</string>
    <string name="ref_sym_coil_timed_on_name">Coil, on-delay</string>
    <string name="ref_sym_col_ansi">ANSI</string>
    <string name="ref_sym_col_iec">IEC</string>
    <string name="ref_sym_conductor_name">Conductor</string>
    <string name="ref_sym_conduit_name">Conduit run</string>
    <string name="ref_sym_contact_changeover_name">Changeover contact</string>
    <string name="ref_sym_contact_delay_close_name">Contact, delayed on closing</string>
    <string name="ref_sym_contact_delay_close_note">The arc points the way the delay acts. Facing the movement means the delay is on closing.</string>
    <string name="ref_sym_contact_delay_open_name">Contact, delayed on opening</string>
    <string name="ref_sym_contact_nc_name">Normally closed contact</string>
    <string name="ref_sym_contact_nc_note">The bar across the contact is the only difference from the one above, and it inverts the circuit.</string>
    <string name="ref_sym_contact_no_name">Normally open contact</string>
    <string name="ref_sym_contact_no_note">Open at rest, closes when operated.</string>
    <string name="ref_sym_contactor_name">Contactor</string>
    <string name="ref_sym_contactor_note">Made to switch load current repeatedly, and to drop out when its coil loses supply.</string>
    <string name="ref_sym_control_description">Contacts, coils and instruments as a control schematic shows them.</string>
    <string name="ref_sym_control_section">Symbols</string>
    <string name="ref_sym_control_source">Drawn to IEC 60617; designations from IEC 81346</string>
    <string name="ref_sym_control_title">Control and measurement symbols</string>
    <string name="ref_sym_copyright">These are drawn from the geometric description in IEC 60617, not reproduced from it. Where your local drawing office uses a variant, the local convention wins.</string>
    <string name="ref_sym_crossing_name">Crossing, not connected</string>
    <string name="ref_sym_current_transformer_name">Current transformer</string>
    <string name="ref_sym_current_transformer_note">Sits in series with the line. Its secondary must never be left open while primary current flows.</string>
    <string name="ref_sym_data_outlet_name">Data outlet</string>
    <string name="ref_sym_detector_name">Detector</string>
    <string name="ref_sym_dimmer_name">Dimmer</string>
    <string name="ref_sym_disconnector_name">Disconnector (isolator)</string>
    <string name="ref_sym_disconnector_note">Isolates only. It must never be opened under load — it has nothing to quench the arc.</string>
    <string name="ref_sym_distribution_board_name">Distribution board</string>
    <string name="ref_sym_downlight_name">Downlight</string>
    <string name="ref_sym_drive_name">Variable frequency drive</string>
    <string name="ref_sym_earth_name">Earth</string>
    <string name="ref_sym_emergency_luminaire_name">Emergency luminaire</string>
    <string name="ref_sym_emergency_luminaire_note">The bar marks a maintained supply — it stays lit when the mains goes.</string>
    <string name="ref_sym_emergency_stop_name">Emergency stop</string>
    <string name="ref_sym_emergency_stop_note">Mushroom head, latching, normally closed. It has to break the circuit by positive opening.</string>
    <string name="ref_sym_energy_meter_name">Energy meter</string>
    <string name="ref_sym_exit_name">Exit sign</string>
    <string name="ref_sym_floodlight_name">Floodlight</string>
    <string name="ref_sym_fuse_name">Fuse</string>
    <string name="ref_sym_fuse_switch_name">Fuse-switch-disconnector</string>
    <string name="ref_sym_generator_name">Generator</string>
    <string name="ref_sym_horn_name">Horn, sounder</string>
    <string name="ref_sym_indicator_lamp_name">Indicator lamp</string>
    <string name="ref_sym_inductor_name">Inductor, reactor</string>
    <string name="ref_sym_intercom_name">Intercom</string>
    <string name="ref_sym_inverter_name">Inverter</string>
    <string name="ref_sym_junction_box_name">Junction box</string>
    <string name="ref_sym_junction_name">Connection</string>
    <string name="ref_sym_junction_note">The dot is the whole difference. Without it the lines cross without touching.</string>
    <string name="ref_sym_lamp_name">Lamp</string>
    <string name="ref_sym_letter_a">Assemblies, subassemblies</string>
    <string name="ref_sym_letter_b">Sensors, transducers</string>
    <string name="ref_sym_letter_c">Capacitors, storage</string>
    <string name="ref_sym_letter_e">Lighting, heating</string>
    <string name="ref_sym_letter_f">Protection</string>
    <string name="ref_sym_letter_g">Sources: generators, batteries</string>
    <string name="ref_sym_letter_h">Indication, alarms</string>
    <string name="ref_sym_letter_k">Relays, contactors</string>
    <string name="ref_sym_letter_l">Inductors, reactors</string>
    <string name="ref_sym_letter_m">Motors</string>
    <string name="ref_sym_letter_p">Measurement, test</string>
    <string name="ref_sym_letter_q">Switching of power circuits</string>
    <string name="ref_sym_letter_r">Resistors</string>
    <string name="ref_sym_letter_t">Transformers, converters</string>
    <string name="ref_sym_letter_w">Conductors, busbars</string>
    <string name="ref_sym_letter_x">Terminals, connectors</string>
    <string name="ref_sym_letters_intro">A schematic labels its devices with a letter and a number — -Q1, -F2, -K3. The letter is an IEC 81346 reference designation and says what role the device plays, which is the half of the meaning a symbol shape does not carry.</string>
    <string name="ref_sym_letters_title">What the letter on a device means</string>
    <string name="ref_sym_limit_switch_name">Limit switch</string>
    <string name="ref_sym_luminaire_fluorescent_name">Fluorescent luminaire</string>
    <string name="ref_sym_luminaire_name">Luminaire</string>
    <string name="ref_sym_mcb_name">Miniature circuit breaker</string>
    <string name="ref_sym_motor_name">Motor</string>
    <string name="ref_sym_pair_battery_name">Battery</string>
    <string name="ref_sym_pair_capacitor_name">Capacitor</string>
    <string name="ref_sym_pair_capacitor_note">The curved plate is the ANSI mark for a polarised capacitor. IEC draws both plates straight and marks polarity separately.</string>
    <string name="ref_sym_pair_circuit_breaker_name">Circuit breaker</string>
    <string name="ref_sym_pair_circuit_breaker_note">The ANSI breaker is a blade with a quarter-arc. To an IEC eye it reads as a switch, which is the expensive misreading on this page.</string>
    <string name="ref_sym_pair_contact_no_name">Normally open contact</string>
    <string name="ref_sym_pair_contact_no_note">ANSI marks the fixed contacts with small circles and draws the circuit horizontally; IEC draws it vertically.</string>
    <string name="ref_sym_pair_earth_name">Earth, ground</string>
    <string name="ref_sym_pair_earth_note">IEC stacks three shortening bars; ANSI draws a rake. Both mean the same connection.</string>
    <string name="ref_sym_pair_fuse_name">Fuse</string>
    <string name="ref_sym_pair_fuse_note">Nothing alike. An ANSI fuse is a slender loop; an IEC fuse is a box with a line through it.</string>
    <string name="ref_sym_pair_inductor_name">Inductor</string>
    <string name="ref_sym_pair_lamp_name">Lamp</string>
    <string name="ref_sym_pair_resistor_name">Resistor</string>
    <string name="ref_sym_pair_resistor_note">The one everybody knows. IEC draws a plain box, ANSI a zigzag.</string>
    <string name="ref_sym_pair_transformer_name">Transformer</string>
    <string name="ref_sym_pair_transformer_note">IEC draws two overlapping circles, ANSI two coils facing a core.</string>
    <string name="ref_sym_plan_description">Outlets, switches and luminaires as a floor plan shows them.</string>
    <string name="ref_sym_plan_intro">A single-line diagram says how the circuit connects; a plan says where the apparatus is. That is why most of these sit on a short wall stub — it orients the symbol and says which surface the fitting is mounted on.</string>
    <string name="ref_sym_plan_intro_title">A plan is not a circuit</string>
    <string name="ref_sym_plan_section">Symbols</string>
    <string name="ref_sym_plan_source">Drawn to IEC 60617</string>
    <string name="ref_sym_plan_title">Installation plan symbols</string>
    <string name="ref_sym_plc_name">Programmable controller</string>
    <string name="ref_sym_pull_switch_name">Pull-cord switch</string>
    <string name="ref_sym_rcbo_name">RCBO</string>
    <string name="ref_sym_rcbo_note">Residual current and overcurrent in one pole. The extra trip element is the difference from an RCD.</string>
    <string name="ref_sym_rcd_name">Residual current device</string>
    <string name="ref_sym_rcd_note">Residual current only. It needs a separate device for overload and short circuit.</string>
    <string name="ref_sym_rectifier_name">Rectifier</string>
    <string name="ref_sym_rectifier_note">The line across the box separates AC from DC; the flat side of the diagonal is the DC side.</string>
    <string name="ref_sym_resistor_name">Resistor</string>
    <string name="ref_sym_riser_name">Rising main</string>
    <string name="ref_sym_selector_name">Selector switch</string>
    <string name="ref_sym_sensor_name">Sensor</string>
    <string name="ref_sym_single_description">Power apparatus as a distribution drawing shows it, with the designation letters.</string>
    <string name="ref_sym_single_section">Symbols</string>
    <string name="ref_sym_single_source">Drawn to IEC 60617; designations from IEC 81346</string>
    <string name="ref_sym_single_title">Single-line diagram symbols</string>
    <string name="ref_sym_socket_double_name">Double socket</string>
    <string name="ref_sym_socket_earthed_name">Socket, earthed</string>
    <string name="ref_sym_socket_earthed_note">The bar across the throat is the earth contact.</string>
    <string name="ref_sym_socket_name">Socket outlet</string>
    <string name="ref_sym_socket_switched_name">Switched socket</string>
    <string name="ref_sym_socket_weatherproof_name">Weatherproof socket</string>
    <string name="ref_sym_spd_name">Surge protective device</string>
    <string name="ref_sym_spd_note">Limits transient overvoltage. It has no role in overcurrent or fault protection.</string>
    <string name="ref_sym_switch_disconnector_name">Switch-disconnector</string>
    <string name="ref_sym_switch_disconnector_note">The half-circle is arc quenching. It can break load current, but not fault current.</string>
    <string name="ref_sym_switch_intermediate_name">Intermediate switch</string>
    <string name="ref_sym_switch_intermediate_note">Goes between a pair of two-way switches to add a third control point.</string>
    <string name="ref_sym_switch_one_way_name">One-way switch</string>
    <string name="ref_sym_switch_two_gang_name">Two-gang switch</string>
    <string name="ref_sym_switch_two_way_name">Two-way switch</string>
    <string name="ref_sym_switch_two_way_note">Two of these control one point from two places.</string>
    <string name="ref_sym_terminal_name">Terminal</string>
    <string name="ref_sym_thermal_overload_name">Thermal overload relay</string>
    <string name="ref_sym_thermal_overload_note">Protects the motor against sustained overload. It is not short-circuit protection.</string>
    <string name="ref_sym_transformer_name">Two-winding transformer</string>
    <string name="ref_sym_voltage_transformer_name">Voltage transformer</string>
    <string name="ref_sym_voltage_transformer_note">Sits across the line, not in series with it. That is the drawing difference from a current transformer.</string>
    <string name="ref_sym_voltmeter_name">Voltmeter</string>
    <string name="ref_symbol_active_power">Active power</string>
    <string name="ref_symbol_apparent_power">Apparent power</string>
    <string name="ref_symbol_capacitance">Capacitance</string>
    <string name="ref_symbol_conductivity">Conductivity</string>
    <string name="ref_symbol_current">Current</string>
    <string name="ref_symbol_efficiency">Efficiency</string>
    <string name="ref_symbol_energy">Energy, work</string>
    <string name="ref_symbol_frequency">Frequency</string>
    <string name="ref_symbol_impedance">Impedance</string>
    <string name="ref_symbol_inductance">Inductance</string>
    <string name="ref_symbol_power_factor">Power factor</string>
    <string name="ref_symbol_reactance">Reactance</string>
    <string name="ref_symbol_reactive_power">Reactive power</string>
    <string name="ref_symbol_resistance">Resistance</string>
    <string name="ref_symbol_resistivity">Resistivity</string>
    <string name="ref_symbol_voltage">Voltage, potential difference</string>
    <string name="ref_symbols_description">Quantity symbols and SI prefixes</string>
    <string name="ref_symbols_prefixes">SI prefixes</string>
    <string name="ref_symbols_quantities">Electrical quantities</string>
    <string name="ref_symbols_source">IEC 60027 · IEC 80000-6</string>
    <string name="ref_symbols_title">Symbols and Units</string>
    <string name="ref_times_description">How fast a fault must be cleared</string>
    <string name="ref_times_distribution">Distribution circuits, and final circuits above those ratings</string>
    <string name="ref_times_distribution_note">Longer times are accepted here because nobody is expected to be holding a distribution cable. The relaxation does not extend to the final circuits fed from it.</string>
    <string name="ref_times_final">Final circuits — sockets to 63 A, fixed equipment to 32 A</string>
    <string name="ref_times_final_note">The times shorten as the voltage rises, because the current through a body rises with it. A TT system is given less time than TN at the same voltage since the touch voltage during a fault is higher.</string>
    <string name="ref_times_source">IEC 60364-4-41 Table 41.1</string>
    <string name="ref_times_title">Disconnection Times</string>
    <string name="ref_voltages_description">Preferred voltages, frequencies and tolerances</string>
    <string name="ref_voltages_drop_lighting">Voltage drop, lighting circuits</string>
    <string name="ref_voltages_drop_other">Voltage drop, other uses</string>
    <string name="ref_voltages_industrial">Industrial distribution</string>
    <string name="ref_voltages_lv">Low voltage</string>
    <string name="ref_voltages_lv_note">Written phase-to-neutral / phase-to-phase. 230/400 V and 120/240 V describe the same three-phase four-wire arrangement at different sizes.</string>
    <string name="ref_voltages_mv">Medium voltage</string>
    <string name="ref_voltages_mv_series">Distribution, 50 Hz series</string>
    <string name="ref_voltages_region_iec">Europe, most of Asia and Africa</string>
    <string name="ref_voltages_region_na">North America</string>
    <string name="ref_voltages_source">IEC 60038 · IEC 60364-5-52</string>
    <string name="ref_voltages_title">Standard Voltages</string>
    <string name="ref_voltages_tolerance">Tolerances and limits</string>
    <string name="ref_voltages_tolerance_note">The drop limits are from IEC 60364-5-52 Annex G and are measured from the origin of the installation to the load. They are a recommendation the local code may tighten.</string>
    <string name="ref_voltages_tolerance_supply">Supply voltage variation</string>
</resources>
